TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
11189.430880000002, 59.97657766034647, 59.9804232263727, 59.97833767834177, 34.32729321272077, 34.34598623603235, 34.333589615959276, 0.9999827003603267, 0.9999728376703396, 0.9999828800701064, 9686.514644024885, 9687.502458047737, 9684.831187672919, 255.46186543572412, 68.52158743810651, 60.230592293376276, 9692.359006722685, 9685.65207149353, 9683.07821431417, 283.52227781704585, 282.9585012752698, 283.38362169296136, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 600.0, 603.0464, 9.119987, 5499.873, 597.6845, 3.680104, 2200.224, 591.1463, 9.291923, 5492.918, 610.0858, 9.000765, 5491.893, 600.0009, 9.167217, 5500.371, 601.2256, 9.141388, 5500.096, 99.99913, 99.99822, 99.87093, 99.8512, 100.0, 100.0
11192.013760000002, 59.977464769512785, 59.9811427431831, 59.98508205617347, 34.307295752279636, 34.34476429423793, 34.31020843479872, 0.9999822526933768, 0.9999753375369991, 0.9999800178536986, 9686.995890848275, 9685.30524315775, 9691.506507824393, 242.16692731690455, 72.43673300744331, 60.69906045498374, 9691.527793340489, 9681.492823657105, 9691.67806845027, 283.4579629587713, 283.04787949655747, 283.51440912544683, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 600.0, 603.0662, 9.120523, 5499.966, 597.8012, 3.680473, 2200.055, 591.1269, 9.292107, 5492.859, 610.1247, 9.001133, 5491.84, 600.0009, 9.167217, 5500.261, 603.7307, 9.109526, 5499.503, 99.99798, 100.0, 99.87293, 99.8531, 100.0, 99.98628
11194.443000000001, 59.98259449837281, 59.98696521848174, 59.98751270102525, 31.40986401221894, 31.27615622373872, 31.052494861461987, 0.9999749574691882, 0.999980358645069, 0.9999830622985183, 9045.571211085757, 9152.055750264632, 9235.559315628925, 231.35073318466948, 55.340361881738545, 54.9797219739512, 9606.599215227512, 9627.728989792906, 9682.638977593973, 283.5251337445126, 283.10286671606275, 283.4810860041516, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 600.0, 603.007, 9.119809, 5499.977, 597.7234, 3.680473, 2199.886, 591.1657, 9.291739, 5492.972, 610.1052, 9.000949, 5492.042, 600.0199, 9.166487, 5500.19, 603.671, 9.109709, 5499.403, 99.99619, 100.0, 99.8732, 99.85391, 100.0, 99.98666
11196.932040000002, 59.98455557981058, 59.98752991771136, 59.986197208871, 34.286495015000234, 34.295842888634844, 34.21310944968212, 0.9999800941524765, 0.999975793463828, 0.9999806131786443, 9536.374530295077, 9498.408651357215, 9440.790415386416, 245.633920169847, 72.97529450705872, 60.7179343460939, 9249.680804099775, 9204.081124607123, 9157.887851518186, 283.3210138901039, 282.8727096788549, 283.18693908319295, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 600.0, 603.3619, 9.118382, 5499.884, 231.7651, 4.050524, 1292.101, 591.0298, 9.29358, 5493.03, 609.8528, 9.000949, 5491.705, 600.0199, 9.166487, 5500.282, 603.6511, 9.110258, 5499.33, 99.99659, 45.98243, 99.86753, 99.85227, 100.0, 99.98641
11199.35668, 59.994057148251876, 59.99387258439586, 59.99805087601656, 34.29832868113036, 34.116488124332314, 33.79681909674916, 0.9999796129441986, 0.9999548229762786, 0.999975990013076, 9192.006994298048, 9439.899424463316, 9612.826040665432, 246.40896906060516, 65.06133304202694, 55.98690510326014, 9690.392944841225, 9685.53711564894, 9683.037633716454, 283.50909833840655, 283.086375690309, 283.5533374838847, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 600.0, 602.9479, 9.121773, 5499.845, 597.6845, 3.680104, 2200.046, 591.1269, 9.291923, 5492.865, 434.2702, 10.00043, 3752.144, 600.058, 9.166121, 5500.288, 603.4523, 9.117582, 5499.642, 99.99577, 100.0, 99.87293, 68.21985, 100.0, 99.99476
11201.8184, 59.9997078292029, 60.003408598824926, 60.0026902227893, 32.32064120528006, 32.030278772074375, 31.762587548145678, 0.9999811329383593, 0.9999782478621388, 0.9999786230030927, 8739.728862838158, 8765.977089484033, 8864.529744457423, 216.27334675466227, 52.77115105886696, 54.75186850105729, 9262.291798109443, 9373.894324366078, 9467.46940676495, 283.4900514910788, 283.0037828620581, 283.49957739581544, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 600.0, 602.7704, 9.122664, 5500.012, 597.1592, 3.684341, 2200.149, 591.1657, 9.292659, 5492.857, 609.9305, 9.004994, 5492.413, 600.039, 9.166487, 5500.297, 571.3242, 9.709793, 5117.964, 99.99861, 100.0, 99.87293, 99.85851, 100.0, 96.48709
11204.2538, 60.008582696449764, 60.007029627719774, 60.00634515008564, 34.32554072455049, 34.37503909710264, 34.321578381564876, 0.9999807129149088, 0.9999736877498344, 0.9999795978209722, 9692.155135948726, 9685.426241201998, 9683.148983698855, 253.74593302814128, 70.53566453331567, 65.33872819927001, 9692.518083778508, 9686.912335952886, 9682.849480657293, 283.571089414577, 283.06156756482693, 283.4934258682705, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 600.0, 605.3531, 9.07198, 5497.518, 602.2177, 3.65358, 2200.081, 595.3781, 9.233756, 5498.7, 603.8331, 9.108142, 5499.317, 593.9923, 9.254512, 5496.483, 598.303, 9.192296, 5499.905, 99.96012, 100.0, 99.97496, 99.98822, 99.93466, 99.99675
11206.67236, 60.015824307574974, 60.01300580178515, 60.011907605285415, 34.31372913210427, 34.35820087382241, 34.311036851960495, 0.9999815614762937, 0.9999756284274208, 0.9999807720516526, 9683.686064770702, 9680.177607512978, 9681.149365898358, 245.87071003609253, 63.2267464143722, 60.392560535771736, 9687.873947403381, 9687.187123750808, 9683.829737762153, 283.5459354414708, 283.0244318850675, 283.4954918371756, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 600.0, 602.7704, 9.124628, 5500.066, 597.7234, 3.680657, 2200.11, 591.1075, 9.292475, 5492.918, 609.8917, 9.00573, 5492.348, 599.9436, 9.167948, 5500.188, 591.9808, 9.281109, 5494.189, 99.99988, 99.9935, 99.87281, 99.86041, 100.0, 99.88967
11209.173840000001, 60.02014574444542, 60.020625840320896, 60.02116538170562, 34.31036925719114, 34.379464690205886, 34.307588605707856, 0.9999851202554142, 0.9999738516605585, 0.9999832949216816, 9683.344586863612, 9679.844905122916, 9687.391459462859, 242.50057768465103, 72.25392007725895, 55.62081049158377, 9674.2954642781, 9683.214074138323, 9683.77558457683, 283.56052394461767, 283.0185046591002, 283.52831543696965, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 600.0, 602.6522, 9.126234, 5500.123, 603.9297, 3.642712, 2200.116, 591.1075, 9.292475, 5492.746, 609.8917, 9.005546, 5492.185, 599.9627, 9.16813, 5500.203, 598.3428, 9.191747, 5499.852, 100.0, 100.0, 99.87172, 99.8565, 100.0, 99.99591
11211.605880000001, 60.01447425074228, 60.02131379328262, 60.02436160119029, 34.31785364089361, 34.35961538770016, 34.32455134385305, 0.9999821415848965, 0.9999691291753108, 0.9999848208375567, 9688.673164065618, 9680.479313468488, 9688.291745331135, 250.01132004233045, 71.87044484436592, 55.732392550539316, 9687.062498552346, 9681.918916970782, 9688.2931995148, 283.543815352861, 282.95984977741233, 283.43383618460894, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 600.0, 596.4223, 9.21993, 5498.949, 610.2139, 3.599794, 2196.747, 584.7792, 9.371627, 5480.491, 616.1638, 8.888609, 5477.946, 605.914, 9.079556, 5498.41, 602.7962, 9.129302, 5500.104, 99.97948, 99.86109, 99.64291, 99.58532, 99.96969, 99.99695
11214.027680000001, 60.020337557453075, 60.02077585953545, 60.02270050772927, 34.315136074242055, 34.36260614239331, 34.31634452572191, 0.9999830033331777, 0.9999766353626297, 0.9999827320452022, 9692.98787374552, 9680.258722440338, 9684.259261583013, 248.2345724681752, 68.40461119888596, 60.542087632826224, 9684.279196018519, 9689.558743128588, 9687.890037996014, 283.5152019961143, 283.02117739251577, 283.38253341205484, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 600.0, 602.6522, 9.126591, 5500.071, 603.9297, 3.643081, 2199.952, 591.1075, 9.292475, 5492.97, 609.8723, 9.005362, 5492.289, 599.9436, 9.167399, 5500.195, 598.3428, 9.191747, 5499.845, 100.0, 99.99641, 99.86872, 99.85946, 100.0, 99.99578
11216.407360000001, 60.02213991916126, 60.02108839016977, 60.02042354022331, 34.31813585626395, 34.36720392432084, 34.30926714794079, 0.9999796974223994, 0.999976109837937, 0.9999777841351536, 9681.535527300111, 9682.88348042127, 9683.09272755905, 252.4582403069794, 70.22625965335652, 54.346064384643796, 9688.320220335832, 9687.16012269589, 9680.701885370238, 283.4969710233638, 283.0609889900845, 283.42114777169127, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 600.0, 604.9785, 9.082867, 5497.942, 599.9997, 3.667395, 2200.283, 594.9705, 9.237253, 5499.051, 603.8525, 9.107774, 5499.376, 593.8779, 9.25506, 5496.41, 592.0803, 9.280376, 5494.195, 99.96984, 100.0, 99.97286, 99.98737, 99.93542, 99.891
11218.9542, 60.018876120734625, 60.020699259300585, 60.02112332445408, 34.32279200077812, 34.3249736685289, 34.311192044456945, 0.9999826134340675, 0.9999764492248464, 0.9999796382474307, 9687.285347199768, 9685.018911519484, 9685.604590797031, 250.1040106310793, 67.08328760054656, 56.10886341258447, 9687.712490214048, 9682.21960117001, 9687.521222662628, 283.610192432269, 283.06100652649843, 283.39909134939893, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 600.0, 602.6522, 9.126412, 5500.007, 603.8908, 3.642712, 2199.95, 591.1269, 9.292659, 5492.976, 609.9111, 9.005177, 5492.354, 599.9246, 9.167948, 5500.203, 598.2832, 9.192296, 5499.853, 99.99988, 99.99882, 99.87089, 99.85947, 100.0, 99.99567
11221.34884, 60.00951031155257, 60.0122371466966, 60.01063602901796, 34.32080251094047, 34.34476382972591, 34.297756076489854, 0.9999824128302978, 0.9999791077973853, 0.9999812990592457, 9679.213573066398, 9678.015633280258, 9676.439424104015, 246.015744916961, 65.26226968302035, 58.35741320605939, 9680.716438451607, 9678.181949114889, 9673.603582322097, 283.5817386195807, 283.0711396125011, 283.41398898255, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 600.0, 602.6324, 9.126056, 5500.06, 597.6262, 3.68121, 2200.165, 591.1075, 9.292844, 5492.911, 609.8917, 9.005362, 5492.295, 599.9246, 9.167765, 5500.137, 591.9808, 9.280926, 5494.069, 99.99884, 100.0, 99.86957, 99.8616, 100.0, 99.88976
11223.768320000001, 60.010873691677816, 60.00977309388578, 60.01228311638263, 34.296429390608445, 34.34647996922546, 34.2940150564185, 0.999981470832689, 0.9999796826588306, 0.9999794717566249, 9682.761948800067, 9680.955441544345, 9681.777996267894, 246.27407398867535, 60.528131539442256, 57.16483073928657, 9684.249561476126, 9675.91617009898, 9687.214423021129, 283.62595082472916, 282.99392158110334, 283.3837235356989, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 600.0, 596.4026, 9.21993, 5499.007, 591.342, 3.716391, 2197.679, 584.8181, 9.371075, 5480.497, 616.2027, 8.888976, 5477.277, 605.8759, 9.074078, 5498.667, 586.9509, 9.33751, 5487.344, 99.98054, 99.88354, 99.64183, 99.58451, 99.96215, 99.76849
11226.273000000001, 60.00624103095898, 60.005646010204906, 60.00586535987046, 34.30383475725439, 34.3624309451613, 34.31973530992577, 0.9999801748732252, 0.9999785150090412, 0.9999843016822173, 9681.586713642313, 9680.161876549219, 9680.410335401697, 245.39632679827227, 62.24376616828704, 59.70810313578386, 9687.297702181497, 9683.041931975375, 9681.000765091263, 283.4591352539367, 283.0311435599441, 283.4043543276165, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 600.0, 602.6324, 9.126591, 5500.071, 597.6262, 3.680289, 2200.118, 591.0687, 9.292291, 5493.148, 609.9305, 9.005177, 5492.464, 599.9627, 9.167583, 5500.245, 591.941, 9.280926, 5494.068, 99.99989, 100.0, 99.86863, 99.86159, 100.0, 99.89074
11228.667440000001, 60.00153442333582, 60.00207174531856, 60.00239404605396, 34.332712062652675, 34.356424621168536, 34.31617940638845, 0.9999811269128698, 0.9999745665468434, 0.999983966241724, 9694.012449847332, 9684.680903893634, 9692.89355092352, 247.378314681162, 68.08937140728585, 58.01073554296818, 9698.802969035229, 9688.253616298645, 9690.964329280769, 283.52636238425384, 283.05294222624144, 283.39575490595473, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 600.0, 605.3925, 9.071088, 5497.414, 602.4122, 3.652291, 2200.086, 595.2034, 9.226577, 5499.148, 603.7748, 9.108693, 5499.487, 593.8969, 9.254877, 5496.408, 598.2832, 9.192296, 5499.784, 99.96023, 100.0, 99.97907, 99.98915, 99.93334, 99.99458
11231.074960000002, 60.00191110437176, 60.002570325837574, 59.999043224643266, 34.294748942598915, 34.356052420018784, 34.28972780148696, 0.9999808403005926, 0.9999738665608007, 0.9999801313238758, 9679.227933811515, 9680.74068601946, 9688.072403305601, 244.55378792873626, 62.080995079748845, 59.700445347269124, 9678.922360894408, 9680.917271994058, 9687.336831079272, 283.5585480209246, 283.0219312727749, 283.458428271598, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 600.0, 602.731, 9.126056, 5500.019, 597.5483, 3.680657, 2200.055, 591.1269, 9.292291, 5492.969, 609.8917, 9.005546, 5492.413, 599.9627, 9.167217, 5500.196, 591.9609, 9.281109, 5493.954, 100.0, 99.99847, 99.87077, 99.86042, 100.0, 99.88867
11233.54872, 60.00244528129094, 60.00074654445077, 59.997519780880005, 34.29411511569672, 34.32791034588401, 34.29780620660909, 0.9999819942478796, 0.9999823131768165, 0.9999830163746468, 9676.460659536426, 9674.633574738044, 9679.088000977124, 240.4396822524186, 55.972269765773945, 57.99838083173927, 9683.757774528853, 9671.496545551534, 9675.387941650506, 283.5150154088295, 283.11600314618164, 283.4671656173519, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 600.0, 602.6522, 9.126234, 5500.176, 603.9686, 3.642528, 2199.897, 591.1075, 9.292659, 5492.857, 609.8917, 9.00573, 5492.406, 599.9627, 9.16813, 5500.36, 591.941, 9.281109, 5494.015, 99.99958, 99.9939, 99.8718, 99.86147, 100.0, 99.89076
11235.96232, 60.00002329053628, 59.99860533397763, 59.99788921893036, 34.296041469557586, 34.34897921694477, 34.29731790690009, 0.9999786609094556, 0.9999775243419805, 0.9999789772572796, 9684.208454223308, 9674.995850440577, 9684.182758358975, 237.0298463988638, 63.04773175676246, 60.841276314323295, 9686.077015528148, 9674.334227698642, 9681.44115956278, 283.62253225252465, 283.04180295918377, 283.4577920414986, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 600.0, 596.4026, 9.220108, 5498.892, 610.2139, 3.599979, 2196.807, 584.7598, 9.371627, 5480.496, 616.1833, 8.888976, 5477.322, 606.2574, 9.074443, 5498.451, 586.9509, 9.337327, 5487.398, 99.97938, 99.85058, 99.64398, 99.58545, 99.96625, 99.75658
11238.42432, 59.9979560587996, 60.00024497008768, 59.99749694079204, 34.28073592559032, 34.3484147156315, 34.325380610574946, 0.9999814181291328, 0.9999814767752017, 0.9999806569668293, 9688.360633647937, 9685.124196665074, 9678.92907093448, 238.8495854514515, 57.926096518226586, 58.24824539756628, 9687.205423451704, 9682.866192027905, 9682.775839600146, 283.6623346672775, 283.02887678083266, 283.38474917962725, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 600.0, 602.6324, 9.126948, 5500.008, 603.9686, 3.64216, 2199.836, 591.0687, 9.292844, 5492.857, 609.8723, 9.005546, 5492.406, 599.9436, 9.167765, 5500.363, 591.9609, 9.281292, 5494.075, 99.99874, 99.99615, 99.87077, 99.86053, 100.0, 99.89074
11240.87952, 59.99843048092455, 59.996877616707, 59.99513944899679, 34.31385736764139, 34.363185275126895, 34.32013296507593, 0.9999743986953626, 0.9999709273186177, 0.9999795113068344, 9687.008692648253, 9681.85314686783, 9688.613883218126, 238.74746923125804, 74.38622397313702, 61.89552078275574, 9692.800337135259, 9687.64821291618, 9690.315030876496, 283.4504163715792, 283.00696111515475, 283.4615934787168, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 600.0, 604.9588, 9.081974, 5497.362, 599.2798, 3.671263, 2200.089, 595.8828, 9.220871, 5499.272, 603.8137, 9.108325, 5499.533, 593.916, 9.25506, 5496.41, 598.2832, 9.192479, 5499.771, 99.96128, 100.0, 99.97878, 99.9901, 99.93453, 99.99444
11243.280200000001, 59.99881547486974, 59.99771177058424, 59.999688036112815, 34.3021086575088, 34.34396322212813, 34.29823019901012, 0.9999797640622041, 0.9999829315500629, 0.9999799020918528, 9683.211474265174, 9680.039776251828, 9678.680269705223, 235.9839338262991, 57.4130440534359, 58.79716508801448, 9684.192387863972, 9685.039391865319, 9683.363744111262, 283.59439854823586, 282.988199455549, 283.39111291738527, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 600.0, 602.731, 9.125877, 5500.066, 603.9881, 3.642528, 2199.951, 591.0881, 9.292475, 5492.851, 609.8917, 9.00573, 5492.523, 599.8864, 9.168495, 5500.198, 591.941, 9.281109, 5493.949, 99.99979, 99.99135, 99.87172, 99.86254, 100.0, 99.88857
11245.65132, 59.996853839622986, 59.996116143792605, 59.994352588161924, 34.30260187705665, 34.34163021394766, 34.30916246662498, 0.9999809842675236, 0.999974026988663, 0.999980915440729, 9685.213133065467, 9681.334680240645, 9682.676272985718, 240.5009670017016, 65.77083483559318, 59.152518360214344, 9688.435531119523, 9680.17831464655, 9680.78075526476, 283.567326044521, 282.987351689236, 283.3945375496216, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 600.0, 602.593, 9.126234, 5500.013, 597.704, 3.680841, 2200.057, 591.1075, 9.292844, 5493.021, 603.7943, 9.108325, 5499.48, 599.9055, 9.167583, 5500.306, 591.941, 9.281475, 5494.067, 100.0, 99.99587, 99.8717, 99.98927, 100.0, 99.89072
11248.11988, 59.99722361908418, 59.99199823470158, 59.99934154107486, 34.28781754977349, 34.353218210381556, 34.2970030796879, 0.9999781100480206, 0.9999821558641895, 0.999978214536381, 9683.650434359826, 9682.093227022513, 9685.256742588734, 239.57242594053218, 61.44672362277606, 59.22790738026379, 9682.527971081085, 9681.256240637607, 9682.100591012446, 283.5747900811977, 283.1278560949102, 283.4420544301523, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 600.0, 596.3829, 9.21993, 5498.891, 591.3226, 3.715838, 2197.566, 584.7598, 9.371811, 5480.327, 597.5803, 9.203567, 5499.477, 606.2383, 9.068599, 5498.168, 586.9509, 9.345201, 5486.563, 99.97843, 99.88798, 99.64398, 99.98899, 99.95724, 99.7543
11250.639200000001, 59.99721555596474, 59.993981909885925, 59.98932158891537, 34.30154875260582, 34.36594507453264, 34.298367255219624, 0.9999773078730905, 0.9999779220998243, 0.9999797407033534, 9685.242208226065, 9670.590340908535, 9689.429360366412, 238.29265879467744, 64.5298110550134, 62.25171911012876, 9685.371415278736, 9689.576233953352, 9684.97555005563, 283.5428038304995, 283.0646917898839, 283.4717726253508, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 600.0, 602.6522, 9.126412, 5500.065, 597.6067, 3.681025, 2200.05, 591.1075, 9.292844, 5492.969, 603.7748, 9.108325, 5499.376, 599.9436, 9.167948, 5500.25, 591.9609, 9.281109, 5494.074, 100.0, 100.0, 99.87077, 99.98927, 100.0, 99.89085
11253.06744, 59.994567390561, 59.99819963424722, 59.994551378435645, 34.31774604914289, 34.356345483220615, 34.30727679805391, 0.999979559850299, 0.9999724755452751, 0.9999801448139758, 9687.974480275216, 9686.713314145338, 9682.933582415333, 241.59323284190373, 72.33827937673414, 63.17818484629879, 9687.4420286981, 9691.246175399096, 9681.13079791759, 283.45640302415114, 283.02890066237615, 283.3704753686146, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 600.0, 605.4122, 9.081974, 5497.408, 602.3733, 3.652659, 2200.223, 595.184, 9.227497, 5498.848, 609.8723, 9.005177, 5492.407, 593.9351, 9.254877, 5496.468, 598.303, 9.192113, 5499.778, 99.96108, 100.0, 99.97765, 99.85957, 99.93463, 99.99457
11255.4318, 59.99268194010091, 59.993721904362424, 59.99225864492431, 34.31737693831512, 34.34162373540632, 34.29167619027569, 0.9999812903406983, 0.9999789752559858, 0.999980448332504, 9681.59397785249, 9685.976367021187, 9686.297405456084, 246.31654950723228, 67.45424918478238, 60.20900061011571, 9688.445995707254, 9684.792209598036, 9683.270779596958, 283.5270336144119, 283.0639505566073, 283.46193736505364, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 600.0, 602.7113, 9.12552, 5500.019, 597.665, 3.681578, 2200.112, 591.1075, 9.292659, 5492.968, 603.7554, 9.108509, 5499.54, 599.9246, 9.16813, 5500.147, 591.9609, 9.281109, 5494.015, 99.99915, 100.0, 99.86862, 99.9882, 100.0, 99.88978
11257.83192, 59.989456120257046, 59.98961096139709, 59.99119265778646, 34.32140823454281, 34.32245451169112, 34.311616884427046, 0.9999818247149186, 0.9999861483891354, 0.999982223568701, 9685.476603473424, 9677.83212575463, 9679.024714647361, 240.45094094226783, 59.86471313554284, 58.46518829901788, 9683.583961871389, 9675.501844925084, 9677.818140935204, 283.5634333145559, 283.02368419045837, 283.3666850772846, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 600.0, 602.593, 9.127305, 5500.076, 603.9686, 3.643449, 2200.167, 591.0881, 9.292107, 5492.91, 609.9111, 9.004994, 5492.518, 599.9246, 9.167948, 5500.188, 591.9808, 9.280743, 5494.008, 99.99998, 99.99907, 99.86862, 99.86256, 100.0, 99.88966
11260.233440000002, 59.98714826382169, 59.98830468872102, 59.98890747803231, 34.28317446879439, 34.3309164102781, 34.281067636958056, 0.9999787036429071, 0.9999810148368361, 0.9999774546878386, 9681.72571554475, 9683.27472996467, 9683.27929590357, 234.69164330607555, 61.891734440005166, 64.22697711017827, 9683.506635489799, 9679.010659141408, 9680.870557998165, 283.56053443784066, 283.09915811190507, 283.4609985746813, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 600.0, 596.4026, 9.21993, 5498.949, 610.3306, 3.600347, 2197.206, 584.7986, 9.371259, 5480.379, 616.1833, 8.889528, 5477.173, 606.2383, 9.068051, 5497.417, 586.0165, 9.356554, 5485.285, 99.97948, 99.85602, 99.64185, 99.58428, 99.95195, 99.71283
11262.65868, 59.98958983838171, 59.9875493297295, 59.987193160204676, 34.31567855187154, 34.348667548319895, 34.31818779981781, 0.9999842519428341, 0.9999832186165675, 0.9999819382359559, 9684.162473519647, 9688.12725016612, 9681.187341290393, 240.2739985454191, 56.247274322209705, 60.95814920399425, 9688.878396848742, 9684.15706526744, 9676.29972929174, 283.4731690864837, 282.98728577154856, 283.32488835362113, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 600.0, 602.6324, 9.126591, 5500.071, 603.9881, 3.642712, 2200.06, 591.1269, 9.292291, 5492.969, 609.8917, 9.004994, 5492.406, 599.8864, 9.167765, 5500.137, 591.9609, 9.280743, 5494.074, 99.99988, 99.99641, 99.86953, 99.86136, 100.0, 99.89305
11265.065480000001, 59.98355230736674, 59.988011824485234, 59.98226183402976, 34.30729596239345, 34.33082252866669, 34.30714557188142, 0.9999807422335278, 0.9999723689530879, 0.9999806941739986, 9675.738890963816, 9685.802854109512, 9685.658813105327, 243.42752009181368, 68.1368293319315, 68.93833630994641, 9695.832437867637, 9687.468385385173, 9686.201486577505, 283.5732649537454, 283.0495422178649, 283.39485220241636, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 600.0, 603.3422, 9.106424, 5499.111, 601.2838, 3.65929, 2200.547, 594.3299, 9.241671, 5497.898, 605.0953, 9.093984, 5499.204, 594.2403, 9.249947, 5496.76, 598.2434, 9.192662, 5499.777, 99.99003, 100.0, 99.96038, 99.98412, 99.94091, 99.99455
11267.46008, 59.98149101197079, 59.983806088328315, 59.98218659415939, 34.31320146751722, 34.34681567585743, 34.31766430465331, 0.9999795278136152, 0.9999819930429642, 0.999983511668036, 9678.057984762712, 9686.132838487423, 9686.154880065702, 241.3603319649601, 58.97734645854689, 56.016048565977144, 9690.613191608485, 9680.464473327645, 9680.417247820813, 283.4693658237709, 283.0526560383331, 283.4272872153159, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 600.0, 604.111, 9.1116, 5499.769, 603.7157, 3.643081, 2200.062, 591.1075, 9.292659, 5493.028, 609.8723, 9.005546, 5492.295, 599.9055, 9.168313, 5500.078, 591.9808, 9.281109, 5494.009, 99.99195, 100.0, 99.87183, 99.85851, 100.0, 99.89184
11269.91604, 59.982523995791894, 59.98044532238869, 59.98356488476817, 34.30183041466466, 34.3666943518847, 34.314262515052214, 0.9999797736792945, 0.9999790429347108, 0.9999811427013395, 9685.829347964585, 9685.296531697279, 9683.281776862164, 243.03261794398122, 61.80789306986387, 64.9474900823916, 9692.745350750638, 9680.531180967197, 9680.44103012523, 283.47762324563274, 282.9828112440391, 283.3629616509585, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 600.0, 602.6719, 9.126056, 5500.129, 597.8012, 3.681394, 2200.063, 591.0881, 9.292659, 5492.851, 603.7748, 9.108142, 5499.421, 599.9436, 9.167583, 5500.256, 591.9609, 9.281292, 5494.015, 99.99988, 100.0, 99.86862, 99.98809, 100.0, 99.88966
11272.28708, 59.981455619000826, 59.98218707460718, 59.98091431683819, 34.2982686966369, 34.319040539035235, 34.3056434784508, 0.9999765613735855, 0.9999840012765038, 0.9999744759961797, 9677.126807156847, 9682.339183949578, 9684.068258610027, 229.84875790423075, 60.42171441078517, 65.81880091125186, 9691.538947380093, 9679.495970128966, 9682.317597390107, 283.48109245071356, 282.9573672241658, 283.357834829936, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 600.0, 596.4026, 9.21993, 5499.007, 591.4782, 3.71547, 2197.459, 584.7598, 9.371443, 5480.258, 597.4832, 9.203382, 5499.529, 606.2574, 9.068051, 5497.527, 585.6984, 9.360217, 5482.487, 99.98053, 99.88312, 99.64089, 99.99004, 99.94982, 99.68019
11274.6962, 59.98451335815244, 59.98499208073736, 59.98389732295155, 34.3086654560704, 34.339750040820576, 34.28318534209071, 0.9999807295552007, 0.9999782133104883, 0.999981152642335, 9678.877106932416, 9679.28006316585, 9687.850036746177, 240.26050969660866, 63.45481657081882, 62.24960249694868, 9688.697468913473, 9685.263459589947, 9679.563619433959, 283.50430314769346, 283.0134209813627, 283.3627259314261, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 600.0, 602.6916, 9.126056, 5500.071, 597.704, 3.680841, 2199.999, 591.0881, 9.292659, 5492.851, 603.736, 9.108325, 5499.592, 599.9436, 9.167948, 5500.204, 591.941, 9.281292, 5494.068, 99.99988, 99.99597, 99.86862, 99.98511, 100.0, 99.88976
11277.118320000001, 59.98525199695292, 59.98572254646389, 59.991040477644844, 34.31940771881882, 34.3504082534847, 34.308887407302834, 0.9999793917730524, 0.9999754639723372, 0.999979490598837, 9692.585249374444, 9678.925735798583, 9674.125226304652, 243.6158751529283, 67.60384402196541, 62.337071826833835, 9688.968377924117, 9684.706708269958, 9684.952211137985, 283.48890933540076, 283.01740745564825, 283.37137229391146, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 600.0, 602.6719, 9.126591, 5500.077, 598.2876, 3.674762, 2200.493, 592.311, 9.268546, 5496.062, 606.707, 9.053718, 5495.769, 595.8807, 9.232414, 5497.45, 597.4482, 9.198888, 5499.79, 99.99999, 99.99907, 99.92699, 99.92166, 99.96384, 99.99385
11279.61756, 59.987663890860624, 59.9935060544477, 59.99212823937633, 34.31589757795248, 34.36687260533562, 34.29519057645194, 0.9999802701536855, 0.9999775195133805, 0.9999782557124185, 9687.304012855224, 9677.230234757524, 9679.229913745341, 244.84905154635248, 59.834159816143256, 63.02449026323529, 9691.160031905181, 9675.970887838574, 9679.212757675492, 283.5474055608931, 282.9680369098005, 283.3968422401165, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 600.0, 605.5897, 9.085722, 5498.937, 598.8324, 3.676973, 2200.11, 591.2434, 9.291923, 5492.857, 603.736, 9.10906, 5499.48, 599.9055, 9.16813, 5500.204, 591.9609, 9.281475, 5494.015, 99.97926, 100.0, 99.87063, 99.98832, 100.0, 99.88978
11282.083, 59.99357255755939, 59.992197039443155, 59.99396794622749, 34.305856994650625, 34.33851776745896, 34.3139930301579, 0.999979310046985, 0.9999831547915788, 0.9999806934753898, 9686.592922195481, 9686.757534009777, 9683.705486496974, 231.98650611964513, 62.02235425059007, 54.113189766703954, 9681.020030741722, 9683.177439939818, 9686.558281091122, 283.48833072452663, 282.9547963401376, 283.3488895694386, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 600.0, 602.6522, 9.126056, 5500.071, 603.9686, 3.642528, 2200.0, 591.0881, 9.293212, 5492.739, 609.9111, 9.005177, 5492.406, 599.9246, 9.167399, 5500.195, 591.941, 9.281109, 5494.069, 100.0, 99.99861, 99.87051, 99.85958, 100.0, 99.88954
11284.55952, 59.99438951850553, 59.993537428139966, 59.99222886355809, 34.245007737430534, 34.35407627649553, 34.27457302746933, 0.9999790489666928, 0.9999820865595743, 0.9999770851320887, 9679.232255777823, 9681.70075970217, 9672.66480039029, 235.85897186332977, 58.44678893033688, 63.51303146598934, 9682.596865669346, 9685.308313324666, 9681.526151993927, 283.52870948180555, 283.02200612871286, 283.30366146355345, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 600.0, 596.442, 9.21993, 5499.007, 610.0971, 3.599426, 2196.745, 584.7598, 9.371627, 5480.49, 616.1833, 8.888425, 5477.173, 606.2192, 9.068051, 5497.425, 585.6984, 9.360034, 5483.059, 99.98054, 99.86078, 99.63981, 99.58548, 99.95389, 99.67814
11286.958960000002, 59.987586816562846, 59.989455411411605, 59.99044373438381, 34.297441773847446, 34.35263780513043, 34.30958206375907, 0.9999815923501252, 0.9999804125282145, 0.9999820538799883, 9685.571024499923, 9682.126038280017, 9678.86214287131, 234.65597332474, 59.749640911380084, 60.51706630030566, 9690.179842036458, 9679.52232187391, 9679.456627197009, 283.57013283744436, 283.05838149770716, 283.382093832966, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 600.0, 602.6522, 9.126591, 5500.071, 604.0854, 3.641607, 2199.951, 591.0687, 9.292659, 5492.903, 609.9111, 9.005177, 5492.301, 599.9246, 9.167583, 5500.196, 591.9212, 9.281475, 5494.069, 99.99988, 99.99882, 99.86957, 99.86256, 100.0, 99.89072
11289.395240000002, 59.983959674898394, 59.98087101431642, 59.98189515398257, 34.30997542616958, 34.349800279819625, 34.323830337482235, 0.9999792201204579, 0.9999735199705101, 0.9999804988431858, 9686.062319714656, 9685.07239528449, 9677.393596743761, 236.22661709457498, 69.25358788871472, 65.24510042291604, 9689.097698982352, 9690.595425138812, 9686.653210460592, 283.49337393217826, 283.0196144059971, 283.4367833575323, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 600.0, 602.6522, 9.126412, 5499.809, 603.0737, 3.651922, 2200.251, 593.2816, 9.263391, 5497.017, 606.2021, 9.068427, 5498.373, 595.4992, 9.239902, 5496.904, 597.7861, 9.195043, 5499.897, 99.99902, 100.0, 99.93766, 99.95814, 99.94806, 99.99431
11291.796880000002, 59.97889949562376, 59.97801299065307, 59.977113323456734, 34.29599350467719, 34.34815118290572, 34.29307367215573, 0.9999803273513779, 0.9999795329274241, 0.9999805682912037, 9686.181533706716, 9676.983576515411, 9679.856927462506, 237.33578996018514, 64.55996394722865, 58.822957447396675, 9689.858652495497, 9684.099116870295, 9683.434748923926, 283.5720345750437, 282.888397422939, 283.4278312766797, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 600.0, 604.6039, 9.095002, 5499.681, 603.7935, 3.643633, 2200.061, 591.1269, 9.292659, 5492.903, 609.8917, 9.004994, 5492.296, 599.9246, 9.16813, 5500.189, 591.941, 9.281109, 5494.068, 99.98485, 100.0, 99.86862, 99.85853, 100.0, 99.88867
11294.25472, 59.980618936811275, 59.9742273983042, 59.97724840338878, 34.30539216116218, 34.34213758985294, 34.3055929851439, 0.9999791937096814, 0.9999814501196018, 0.9999778618431158, 9684.45716295343, 9685.456734038624, 9685.356578966745, 233.47963327402204, 61.032037313437286, 65.44415627676517, 9683.178454401774, 9671.481361443488, 9681.22743346864, 283.5646941251664, 283.06163719232734, 283.3606978922744, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 600.0, 602.6719, 9.126056, 5500.245, 597.6067, 3.681578, 2200.159, 591.0687, 9.293028, 5492.844, 603.736, 9.10759, 5499.429, 599.9436, 9.167948, 5500.193, 591.941, 9.281475, 5494.127, 99.99894, 100.0, 99.86859, 99.98821, 100.0, 99.88865
11296.67972, 59.974412605452336, 59.974293798066654, 59.97384496941931, 34.26730285608981, 34.31905471197635, 34.3068755847889, 0.9999785073090598, 0.9999823773831663, 0.9999740142645963, 9680.856522438029, 9679.065448747107, 9678.410106343461, 234.41911016573607, 63.9479191188766, 63.57991066606246, 9686.681306136747, 9684.5196353459, 9683.102946970694, 283.41322211328065, 283.0537542169979, 283.45759320352886, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 600.0, 596.4223, 9.220108, 5499.001, 591.4976, 3.715286, 2197.463, 584.7404, 9.371995, 5480.26, 597.522, 9.203382, 5499.535, 606.181, 9.069147, 5497.584, 585.7183, 9.360766, 5482.488, 99.97938, 99.89326, 99.63981, 99.99016, 99.94996, 99.68021
11299.080800000002, 59.967950661502194, 59.97277380372941, 59.969049756833265, 34.2751168489486, 34.3575208321077, 34.309469443560495, 0.9999779194362539, 0.9999773726302092, 0.9999803077112958, 9681.221782601237, 9691.049321275974, 9677.996492563572, 238.50872505800635, 62.30753040394393, 63.04912900053819, 9691.91129884962, 9685.829363019599, 9682.570864871164, 283.4518055570491, 282.9197405201968, 283.3981977423634, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 600.0, 602.6522, 9.125877, 5500.019, 597.8012, 3.680289, 2200.109, 591.1075, 9.292659, 5492.962, 603.736, 9.108509, 5499.541, 599.9246, 9.16813, 5500.246, 591.9609, 9.281109, 5494.075, 99.99884, 99.99592, 99.86859, 99.98713, 100.0, 99.89086
11301.536240000001, 59.97355803075342, 59.972577658877405, 59.97095697075952, 34.3647283043636, 34.40535419987679, 34.35678964079458, 0.9999775806502164, 0.9999714345213488, 0.9999770667186119, 9694.245437756888, 9679.168609514665, 9689.853376377021, 238.3119744499063, 72.30849426372379, 65.14883818445765, 9676.853208433897, 9680.56723727163, 9686.148889318387, 283.07435925539295, 282.55843732073686, 283.0245570187168, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 600.0, 602.6324, 9.126948, 5499.949, 598.5405, 3.676052, 2200.364, 593.2622, 9.255293, 5497.127, 607.0565, 9.043973, 5495.388, 595.5374, 9.238624, 5497.229, 597.2891, 9.201085, 5499.736, 99.99969, 100.0, 99.93872, 99.91475, 99.95284, 99.99379
11304.00344, 59.969884567786565, 59.972770569406926, 59.97398227837347, 34.30346019199403, 34.394044152925936, 34.349169425795324, 0.9999786194367137, 0.9999773022645101, 0.9999809833369421, 9678.547944664317, 9676.90643962405, 9688.639879598666, 240.88564151887886, 62.42137582310636, 62.57326774762987, 9689.52582655053, 9675.937855309177, 9687.030456047474, 283.34409034214633, 282.8032147268991, 283.2428286083133, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 600.0, 605.2545, 9.084294, 5499.141, 598.4432, 3.67642, 2200.1, 591.2628, 9.291554, 5492.852, 603.6971, 9.109428, 5499.421, 599.8864, 9.167948, 5500.193, 591.9609, 9.280926, 5494.068, 99.97652, 100.0, 99.87211, 99.98726, 100.0, 99.89074
11306.405560000001, 59.977503969018954, 59.97872457508179, 59.97874106897402, 34.26767637913278, 34.32863884223522, 34.26036008123705, 0.9999801201287172, 0.9999803655978253, 0.9999801604705053, 9682.928955186295, 9673.120781745729, 9678.269743468007, 236.99301885934278, 58.35456691375657, 59.67423625638094, 9680.287558128264, 9684.397286109692, 9679.354202728418, 283.5788870959966, 282.9995868506297, 283.50056379252084, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 600.0, 608.9017, 9.022366, 5494.166, 603.9297, 3.642528, 2199.952, 591.0687, 9.292659, 5492.791, 609.8723, 9.00573, 5492.458, 599.8864, 9.168678, 5500.302, 591.941, 9.281475, 5494.128, 99.89148, 100.0, 99.87075, 99.85935, 99.99999, 99.88856
11308.86772, 59.984171264751936, 59.9812502462531, 59.98146300824672, 34.21016017015897, 34.281028860023525, 34.23046670813785, 0.9999773770807281, 0.9999734565567012, 0.9999770474902044, 9665.552890327153, 9677.84963196647, 9674.036185830424, 237.74048805662255, 67.72709446088174, 63.35617995358962, 9677.946580554477, 9673.61588481872, 9678.299892772335, 283.6410869467912, 283.11585619984055, 283.4778365650223, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 600.0, 615.2499, 8.907611, 5480.072, 610.2917, 3.600715, 2197.024, 584.7598, 9.371995, 5480.377, 616.1833, 8.888425, 5477.231, 606.2192, 9.067686, 5497.425, 585.6785, 9.360034, 5482.367, 99.63627, 99.87128, 99.6397, 99.58463, 99.95102, 99.67799
