TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
11596.80824, 59.999073048190205, 59.999202408445115, 59.996632766813676, 26.70350949629733, 26.738455647832595, 26.706292948157124, 0.9999867260578871, 0.9999897853125552, 0.999986858479563, 7528.364981033903, 7533.457953370786, 7527.182274318761, 157.3405917703949, 33.901321331706185, 39.574628876058966, 7528.16337845661, 7527.845933935583, 7527.852574642059, 283.3110695076356, 282.71437713742665, 283.1552316175604, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 600.0, 603.8745, 9.106959, 5498.848, 598.5405, 3.679736, 2200.039, 590.8746, 9.295237, 5492.463, 609.678, 9.007936, 5492.651, 598.7991, 3.674006, 2200.064, 584.923, 3.748318, 2192.328, 99.98632, 100.0, 99.86371, 99.86404, 100.0, 99.63447
11599.203280000002, 59.996886210030326, 60.000693210503286, 60.00340276528063, 26.687173735580725, 26.739690297327005, 26.698922866194753, 0.9999879795653002, 0.9999880386120721, 0.9999861882118234, 7529.50589773283, 7526.900390268383, 7524.14072595428, 161.96154664974483, 30.07999853336878, 40.806775285984045, 7531.077881366781, 7529.902575655338, 7524.087107893601, 283.39609424087644, 282.7739809223112, 283.25556993100474, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 600.0, 605.5305, 9.079832, 5498.238, 604.1826, 3.640134, 2199.824, 590.8746, 9.295237, 5492.58, 609.7169, 9.008304, 5492.593, 598.9899, 3.673459, 2200.169, 584.923, 3.748135, 2192.439, 99.96657, 100.0, 99.86371, 99.86499, 99.99914, 99.63226
11601.604080000001, 59.997168590887, 60.00367078799398, 60.00071359004285, 26.686522935378793, 26.715133564460935, 26.69574282908881, 0.9999847919866727, 0.9999895826854902, 0.9999855975462688, 7528.215105197121, 7515.407866514286, 7527.938667194282, 163.3189309568479, 35.624834338529126, 41.910006007469065, 7526.448392233667, 7527.053998000433, 7530.264765083277, 283.3008483571049, 282.7250364373558, 283.1714644925584, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 600.0, 611.8787, 8.969718, 5488.574, 610.4862, 3.598321, 2196.96, 584.5463, 9.374388, 5479.878, 616.0668, 8.891367, 5477.596, 605.3418, 3.633646, 2199.604, 591.3049, 3.716455, 2197.481, 99.79506, 99.86041, 99.62965, 99.59125, 99.98061, 99.86636
11604.04204, 59.99977983809382, 59.99918273078342, 59.99994633271949, 26.71314898560717, 26.751845570554366, 26.733692013944466, 0.9999874848313676, 0.9999926510990957, 0.9999881910638241, 7530.555438515988, 7527.338517713704, 7530.214786035406, 165.5190140968807, 28.922264277601244, 35.55745531158186, 7529.384996206757, 7532.473604832007, 7528.534268314862, 283.28604446789274, 282.8788667777811, 283.26753614488905, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 600.0, 605.5699, 9.079654, 5498.192, 604.3188, 3.640502, 2199.883, 590.894, 9.295421, 5492.469, 609.6974, 9.008672, 5492.704, 599.6957, 3.665971, 2200.105, 587.09, 3.735317, 2195.102, 99.96856, 100.0, 99.86369, 99.86488, 100.0, 99.76182
11606.438880000002, 60.00474836576121, 60.0055725223869, 60.00790580838622, 26.71372669247871, 26.76089458431231, 26.73567049273996, 0.9999878928233754, 0.9999888071827414, 0.9999874911918998, 7532.524897008961, 7533.7395300601365, 7536.0711139283, 163.95056834632237, 34.72832020921942, 36.952732423414545, 7534.634619093647, 7538.366705884619, 7533.859157791404, 283.2932400572538, 282.7749221073516, 283.2146118907291, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 600.0, 605.5699, 9.079297, 5498.343, 604.2799, 3.64216, 2199.903, 591.8646, 9.282351, 5494.975, 607.7168, 9.048938, 5496.737, 609.0232, 3.606252, 2196.908, 595.9571, 3.686973, 2199.677, 99.96458, 100.0, 99.90724, 99.92634, 99.89406, 99.99763
11608.83776, 60.00246524747914, 60.00369981038953, 60.00121793640569, 26.704745513509163, 26.755146743080243, 26.714639874598067, 0.9999897803603857, 0.9999921349042605, 0.999990078566299, 7529.866549715066, 7527.563366721703, 7530.4451053953835, 167.17908602787384, 31.365616185282306, 30.35120039572371, 7530.224790501242, 7532.402079504061, 7531.68192998809, 283.32739219934706, 282.80912016224187, 283.2391283898329, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 600.0, 601.6664, 9.141939, 5500.204, 601.9647, 3.65358, 2200.382, 591.981, 9.280695, 5492.784, 609.6003, 9.009591, 5492.651, 605.2273, 3.634194, 2199.382, 591.2253, 3.716272, 2197.15, 100.0, 100.0, 99.87352, 99.86879, 99.98565, 99.88413
11611.29916, 59.99535233835725, 59.9986614165965, 59.99799300959646, 26.703840184358096, 26.767073662021847, 26.720206580697443, 0.9999886570828856, 0.9999886549732369, 0.9999878919412328, 7534.99216934752, 7528.237962483037, 7537.825546553824, 162.4563639619305, 37.32498317573845, 36.12367751512693, 7537.862811298049, 7528.863587386905, 7536.067970930057, 283.2567748423657, 282.7298899260841, 283.18202874264057, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 600.0, 605.5699, 9.079475, 5498.4, 597.918, 3.679368, 2200.268, 597.1252, 9.209642, 5499.322, 609.6974, 9.008672, 5492.763, 605.3036, 3.633829, 2199.712, 597.468, 3.681663, 2200.008, 99.96553, 100.0, 99.98626, 99.86594, 99.98552, 99.98616
11613.6692, 59.99792670743856, 59.99700381955558, 59.99376680053873, 26.678479896180885, 26.72708743394457, 26.70204378989336, 0.9999865150822126, 0.9999868998903627, 0.9999900197098011, 7529.226063702143, 7529.253501120635, 7532.00700000228, 163.5444876264619, 38.696899448657405, 40.11073708348249, 7540.10493830473, 7529.387663429867, 7531.74841104519, 283.2853437444573, 282.77117292981063, 283.2223599256556, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 600.0, 611.8984, 8.969718, 5488.517, 591.6144, 3.714549, 2197.84, 603.4534, 9.113924, 5499.694, 616.0473, 8.891367, 5477.648, 598.8754, 3.673093, 2200.33, 603.83, 3.643574, 2199.734, 99.79286, 99.90043, 99.99082, 99.59221, 100.0, 99.98651
11616.096920000002, 59.99243031839499, 59.995074971473265, 59.997280359341, 26.72442134472372, 26.7734659149992, 26.745347720374987, 0.999987418461463, 0.9999878956221383, 0.9999861161656227, 7537.999598738914, 7534.569025165849, 7535.333982906499, 167.8190982675535, 37.361035892077325, 37.686258268821575, 7539.895603819422, 7530.834674628323, 7533.769414196186, 283.29813737394966, 282.6816472652241, 283.1328614008759, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 600.0, 605.5305, 9.07894, 5498.296, 597.918, 3.679552, 2200.263, 597.2028, 9.208538, 5499.397, 609.6974, 9.008488, 5492.705, 605.2273, 3.634377, 2199.718, 597.5277, 3.681846, 2200.011, 99.96562, 100.0, 99.98885, 99.86382, 99.96826, 99.98386
11618.495840000001, 59.9920304340454, 59.99164031890575, 59.99283760379559, 26.71824587588976, 26.77153804453903, 26.721631907966255, 0.9999881415596346, 0.9999911585822833, 0.9999875585887245, 7535.444924864814, 7530.896882774915, 7526.499711138474, 162.60047090008948, 33.85286274978898, 38.811275080446194, 7535.483703403509, 7536.050985433162, 7536.85031931561, 283.2144381369475, 282.7416672199696, 283.19146132871504, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 600.0, 605.6094, 9.079475, 5498.285, 597.9568, 3.679368, 2200.315, 597.1834, 9.20909, 5499.375, 608.61, 9.027426, 5495.54, 596.5865, 3.689712, 2199.635, 593.8298, 3.706017, 2198.278, 99.96857, 100.0, 99.98745, 99.90634, 99.98198, 99.917
11620.936720000002, 59.988704611866325, 59.987663965676774, 59.988634201859476, 26.731572140535743, 26.778452499690523, 26.74330872250544, 0.9999874151720611, 0.999990668055339, 0.9999876565036964, 7530.831231902195, 7537.033095899113, 7535.102943635149, 160.0708877801735, 32.777429968697106, 36.61018898399084, 7538.300150282634, 7537.6168011725285, 7532.993999083269, 283.2276430826758, 282.6879686110916, 283.16847704860066, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 600.0, 599.9709, 9.167817, 5500.592, 602.0814, 3.658553, 2200.579, 594.5822, 9.245537, 5498.281, 608.2605, 9.02577, 5492.899, 598.8945, 3.673276, 2200.064, 597.4482, 3.681846, 2199.728, 100.0, 100.0, 99.95546, 99.88125, 100.0, 99.99154
11623.40876, 59.984861530075044, 59.98726592325495, 59.99053502417706, 26.71016532930208, 26.755572054338263, 26.711730060983346, 0.9999876081680217, 0.9999876822677486, 0.9999893320563599, 7530.090202649457, 7529.135863218338, 7529.2204929947375, 164.57305658792802, 31.592553019905154, 36.67390626336021, 7532.4400097795215, 7533.259335639549, 7527.933088333869, 283.28274080417594, 282.7900128523932, 283.1842541993781, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 600.0, 605.5699, 9.07894, 5498.239, 604.2021, 3.641423, 2200.15, 590.894, 9.295789, 5492.581, 609.7169, 9.008855, 5492.646, 598.9327, 3.673276, 2200.009, 597.5277, 3.681479, 2199.897, 99.96763, 99.98805, 99.86371, 99.86489, 100.0, 99.9887
11625.807840000001, 59.98645180095219, 59.98439263849688, 59.98804860646099, 26.689661504641773, 26.706343613719284, 26.677980429798428, 0.999987302308599, 0.9999887776147507, 0.9999833934853882, 7523.65116076774, 7521.141392223024, 7522.704913582134, 166.82185541637364, 34.619623810163375, 38.407257830443996, 7523.477142646204, 7524.594055647629, 7525.556327414273, 283.20328558555525, 282.63956980413656, 283.08479004600133, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 600.0, 611.8984, 8.969896, 5488.684, 610.5251, 3.597953, 2196.791, 584.5657, 9.374204, 5479.99, 616.0473, 8.891183, 5477.426, 605.3799, 3.634011, 2199.275, 603.8897, 3.64339, 2199.739, 99.79086, 99.85273, 99.63172, 99.58816, 99.96566, 99.99189
11628.33832, 59.986311145337275, 59.98498074583116, 59.98600043526048, 26.71208817999794, 26.752567084804223, 26.707616432419076, 0.9999889292736486, 0.9999889161513482, 0.9999871362098405, 7531.870060429097, 7533.272873373314, 7522.262137964796, 167.09526094546754, 34.80910753410865, 32.77404831481408, 7535.266278033053, 7528.944229021589, 7528.555762789005, 283.26372517212684, 282.74671476514726, 283.177470404046, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 600.0, 605.5699, 9.079119, 5498.186, 604.2799, 3.640502, 2200.043, 590.894, 9.295421, 5492.692, 609.6974, 9.008488, 5492.763, 598.8373, 3.672728, 2200.243, 597.4879, 3.681663, 2199.843, 99.96667, 99.99067, 99.86467, 99.86702, 100.0, 99.98877
11630.76876, 59.98016378441275, 59.98219011239778, 59.97986018073669, 26.730301809855757, 26.76423482533202, 26.74134267580848, 0.9999887828708576, 0.9999911980063407, 0.9999901882075504, 7537.6415660658195, 7529.982224727154, 7535.73572490697, 166.16973682332718, 32.026041065336585, 38.38123738013792, 7536.57607604143, 7535.508601989277, 7539.287346522168, 283.1859213987732, 282.68645019892966, 283.21910592706786, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 600.0, 605.5502, 9.079654, 5498.129, 604.3383, 3.640686, 2200.049, 590.991, 9.294132, 5494.264, 608.2411, 9.03386, 5496.084, 607.8596, 3.614105, 2197.646, 593.1936, 3.708764, 2197.787, 99.96553, 99.98816, 99.87962, 99.91882, 99.89482, 99.89802
11633.16932, 59.98132394271557, 59.98155283579184, 59.98207919651509, 26.72180967107977, 26.771945974854347, 26.728061998313798, 0.9999883261498066, 0.9999881409484687, 0.9999882785983316, 7530.937541538126, 7528.797800872546, 7534.075754480128, 167.14421141833282, 34.47734483945169, 33.555351443235395, 7535.174721636253, 7529.471332451462, 7527.745548694509, 283.2066123505651, 282.6955863189109, 283.19656000775745, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 600.0, 600.5427, 9.15229, 5500.439, 601.1476, 3.655422, 2200.416, 592.3887, 9.275172, 5493.194, 609.6003, 9.010326, 5492.809, 605.1891, 3.633829, 2199.329, 597.4879, 3.681663, 2199.837, 100.0, 100.0, 99.89404, 99.86784, 99.97561, 99.9912
11635.53332, 59.97862532240923, 59.97534575010378, 59.9758821366804, 26.727278535136172, 26.76612442631264, 26.7366353330199, 0.9999859012468748, 0.9999946860691418, 0.999986904618833, 7532.564192934895, 7538.4483169055875, 7530.475677542244, 161.0973943293718, 34.12233020706935, 44.2196823252134, 7540.441043462844, 7532.029505371781, 7529.171888167412, 283.35200430321214, 282.786107980509, 283.13546710844673, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 600.0, 605.5699, 9.079119, 5498.076, 604.2216, 3.640502, 2199.993, 597.1058, 9.209642, 5499.38, 609.678, 9.009223, 5492.697, 605.2083, 3.634011, 2199.598, 591.1657, 3.717005, 2197.315, 99.96657, 99.9983, 99.98616, 99.86581, 99.97079, 99.87654
11637.94108, 59.97770682348434, 59.97910732658871, 59.98019755368027, 26.722718815130147, 26.73104416814474, 26.697330113301735, 0.9999816164941904, 0.9999857734507143, 0.9999841523592536, 7520.130246666564, 7519.997057453675, 7525.119481087583, 161.0022122704204, 38.985881965068074, 45.86757010912345, 7528.457907987151, 7518.912776958064, 7519.821803172605, 283.29820540321276, 282.7125126528127, 283.177075163225, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 600.0, 611.8787, 8.969896, 5488.632, 610.4862, 3.598137, 2196.561, 603.4922, 9.113004, 5499.582, 616.0279, 8.891367, 5477.537, 598.9517, 3.673641, 2200.279, 584.9031, 3.748502, 2192.384, 99.79086, 99.85561, 99.98897, 99.59008, 100.0, 99.64986
11640.338240000001, 59.98371441541154, 59.98374328594926, 59.983186006604605, 26.722694185327896, 26.763949354927412, 26.740328638271322, 0.9999850357149674, 0.9999921081613147, 0.9999833048613932, 7530.781369918536, 7528.284418551336, 7531.128715751599, 157.79102952887752, 28.130097975119497, 39.97794698483597, 7533.965824541134, 7539.086881291251, 7532.317203178523, 283.29231574301224, 282.74730451902843, 283.27481341953006, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 600.0, 605.5897, 9.079654, 5498.285, 604.2021, 3.641239, 2200.046, 597.1446, 9.209458, 5499.398, 609.678, 9.008672, 5492.585, 605.1891, 3.634742, 2199.279, 591.2253, 3.716455, 2197.2, 99.96741, 100.0, 99.98765, 99.86379, 99.98546, 99.87649
11642.76668, 59.98773091682368, 59.98898283380126, 59.98582300516736, 26.736513418282463, 26.75208794588455, 26.728176267404805, 0.9999878030316884, 0.9999923128339422, 0.9999868688637833, 7529.556193864659, 7536.020830363654, 7533.158688716222, 161.47321220992353, 29.926853279890565, 37.91874203789803, 7536.474753631818, 7533.007757702677, 7536.6498011899985, 283.2058197398398, 282.7548878067665, 283.1971860149769, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 600.0, 605.6094, 9.078762, 5498.244, 604.2021, 3.64087, 2200.213, 597.164, 9.207434, 5499.366, 609.6974, 9.008855, 5493.331, 597.8454, 3.679668, 2199.815, 593.452, 3.702172, 2199.005, 99.96772, 99.98591, 99.98707, 99.86745, 99.98228, 99.95337
11645.1988, 59.98511382931321, 59.989492413780546, 59.98275048861554, 26.74053735075882, 26.788825455398634, 26.74116963556542, 0.9999891520198696, 0.9999953176413817, 0.9999856518029739, 7531.8120518130745, 7538.320930178668, 7533.101629805775, 161.69078210802127, 33.25727202926251, 37.776066698495924, 7532.939143116178, 7535.648286383855, 7533.629359927329, 283.12910766653346, 282.56236938645674, 283.1799126987065, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 600.0, 599.3204, 9.172457, 5500.556, 599.1437, 3.668868, 2200.446, 593.4952, 9.256029, 5497.354, 607.7944, 9.04195, 5494.395, 597.9408, 3.675833, 2200.114, 591.2253, 3.716272, 2197.147, 100.0, 100.0, 99.9374, 99.90824, 99.99737, 99.8792
11647.56852, 59.990079775879636, 59.981984629072315, 59.987396572231, 26.71796217810982, 26.76955439924071, 26.723921003552892, 0.9999877783342681, 0.9999900566911454, 0.9999909193763301, 7532.232235074854, 7538.9378740663105, 7534.393510132635, 165.68949072208352, 34.69557149031289, 36.57585715110463, 7532.90430980726, 7533.067861007796, 7529.745036988061, 283.1782668828422, 282.6205909212994, 283.1689165930437, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 600.0, 605.5699, 9.079297, 5498.244, 599.0074, 3.676973, 2200.091, 590.9328, 9.294868, 5492.639, 609.678, 9.008855, 5492.697, 598.9517, 3.673093, 2200.061, 597.4879, 3.681663, 2199.893, 99.96657, 99.99969, 99.86371, 99.86581, 100.0, 99.99375
11650.018680000001, 59.98991121806859, 59.98566569768135, 59.98564540207601, 26.68673063225614, 26.716963753261695, 26.669857322589607, 0.9999885499554009, 0.9999899616192545, 0.9999890978611125, 7516.7640314355, 7517.955959550463, 7515.973048625219, 169.29059534306134, 33.193620083085534, 32.37671940547716, 7515.993414301161, 7513.8134467056125, 7527.458234946324, 283.12167410760185, 282.6781422754918, 283.1456185721485, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 600.0, 611.8787, 8.96954, 5488.632, 591.6533, 3.714733, 2197.727, 584.5269, 9.374572, 5479.932, 616.0473, 8.891367, 5477.59, 605.3799, 3.633098, 2199.49, 603.7704, 3.643207, 2199.795, 99.7919, 99.8928, 99.63167, 99.59114, 99.97837, 99.99177
11652.449560000001, 59.99113678544823, 59.98848605297216, 59.989197418691695, 26.727852313459685, 26.76620038156478, 26.74192376366133, 0.9999883225183063, 0.9999903414651143, 0.999985562806946, 7537.186243586233, 7530.006977091776, 7535.124879368534, 161.09970380055483, 37.17117217200757, 38.017897469758736, 7532.887108757618, 7526.696358546215, 7533.976162926362, 283.1385468279924, 282.602612316911, 283.1511156908931, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 600.0, 605.5897, 9.078762, 5498.128, 597.9763, 3.679368, 2200.159, 590.894, 9.295605, 5492.745, 609.6974, 9.008855, 5492.809, 598.8564, 3.673824, 2200.013, 597.5873, 3.681113, 2199.839, 99.96457, 100.0, 99.86262, 99.86585, 99.99921, 99.99396
11654.826560000001, 59.98812393140888, 59.98559183222709, 59.98384842508301, 26.743698493669893, 26.791974843031586, 26.765420456537306, 0.9999920532573657, 0.9999924090449013, 0.9999868339213628, 7533.8432978643705, 7531.396065841661, 7537.804745152995, 165.71987473625654, 33.94760682618016, 39.67863791168429, 7537.868562991581, 7533.989481131361, 7538.267947512781, 283.1185862591568, 282.67414197075453, 283.1956592580738, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 600.0, 605.6094, 9.079297, 5498.134, 597.9958, 3.679368, 2199.986, 590.8552, 9.295421, 5492.58, 609.6974, 9.009039, 5492.593, 598.8373, 3.673824, 2199.933, 596.4342, 3.687706, 2199.397, 99.96553, 99.99795, 99.86156, 99.86392, 100.0, 99.97119
11657.282200000001, 59.98879299075661, 59.98717429749674, 59.99219621315019, 26.733642458912446, 26.76893853485058, 26.72283102854391, 0.9999901345972095, 0.9999908170467946, 0.9999877183957178, 7533.935026021839, 7529.365527313777, 7528.198603826493, 151.38715535807114, 35.244689754762476, 42.98563335396125, 7521.05460393461, 7533.53116569224, 7533.047807784354, 283.14553289926357, 282.61498899415375, 283.179222257889, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 600.0, 599.2415, 9.179239, 5500.309, 604.0464, 3.645291, 2200.152, 596.8922, 9.212219, 5497.825, 606.1439, 9.061072, 5496.539, 596.8917, 3.685147, 2199.879, 596.8716, 3.685142, 2200.015, 100.0, 99.99713, 99.98121, 99.94507, 99.99408, 99.99928
11659.737480000002, 59.98546500421326, 59.991944720965456, 59.99436534204732, 26.703797228277494, 26.748359501819834, 26.75282129668537, 0.9999890358093685, 0.9999884499301235, 0.9999856660134948, 7534.451101544442, 7532.5786684618915, 7530.481138569569, 163.69375395620273, 34.02519083399102, 41.85224113458548, 7530.345960488523, 7524.067409552828, 7535.782385015629, 283.31125438625907, 282.6374059819949, 283.2078017234069, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 600.0, 605.5897, 9.079297, 5498.187, 602.2371, 3.650265, 2200.147, 590.8746, 9.295421, 5492.634, 609.7169, 9.009407, 5492.646, 598.8945, 3.673824, 2200.28, 597.5078, 3.681846, 2199.785, 99.96561, 100.0, 99.86156, 99.86784, 99.99893, 99.98882
11662.22976, 59.99344857798195, 59.99354513625876, 59.98510953641097, 26.65936909865463, 26.700207338957927, 26.684332020246178, 0.9999869361126545, 0.9999850192591939, 0.9999854436359155, 7515.8078378856235, 7510.735735475318, 7516.092526102765, 167.84578125860207, 40.25868458506784, 37.253001395191745, 7525.527462541856, 7515.85685324599, 7520.757562457577, 283.0727448019274, 282.6471922579283, 283.13505022261415, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 600.0, 611.8589, 8.970431, 5488.621, 610.4473, 3.599242, 2196.624, 584.5463, 9.374204, 5479.826, 616.0473, 8.890999, 5477.537, 605.3227, 3.633829, 2199.326, 603.7704, 3.643207, 2199.794, 99.79181, 99.84514, 99.6318, 99.59019, 99.96797, 100.0
11664.63844, 59.99319910341172, 59.99227212049185, 59.99127089263894, 26.71889779715066, 26.766185288652775, 26.729090809164695, 0.9999877995923878, 0.9999881313077114, 0.9999878614486517, 7534.114169131457, 7533.147978009512, 7535.147931841148, 164.53540864649221, 35.75909214542753, 32.33319144608788, 7530.823771821193, 7528.240655723334, 7525.711208974127, 283.1828763555291, 282.71992122221593, 283.1723281258095, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 600.0, 605.5699, 9.07894, 5498.071, 604.2021, 3.640502, 2200.154, 590.8746, 9.295605, 5492.633, 609.7363, 9.009407, 5492.705, 598.9708, 3.673641, 2200.389, 597.4482, 3.681479, 2199.956, 99.96352, 99.99291, 99.86369, 99.86677, 100.0, 99.99408
11667.067840000002, 59.98946414097253, 59.99246326275151, 59.990128630864724, 26.709575152793693, 26.771261555342846, 26.72278753212704, 0.9999923435923977, 0.9999867297919429, 0.9999907137425413, 7529.561349201646, 7531.336298814111, 7535.40324723853, 166.80863513518761, 35.187820739398376, 36.20124079866707, 7534.764308328646, 7534.678114398546, 7537.61975338278, 283.1666781462146, 282.5698340362149, 283.02933125005046, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 600.0, 605.5305, 9.08019, 5498.291, 604.2994, 3.640502, 2199.936, 590.8746, 9.295605, 5492.581, 609.7169, 9.008672, 5492.646, 605.3799, 3.629446, 2199.125, 596.474, 3.690269, 2199.309, 99.96552, 100.0, 99.86261, 99.86488, 99.96928, 99.96719
11669.52452, 59.996937896047285, 59.9947323417672, 59.98907701057703, 26.72824809275361, 26.742139552538966, 26.726180169691858, 0.9999858541496476, 0.9999899031940597, 0.9999885533070995, 7523.780229055803, 7527.097345742638, 7530.303111638454, 169.4528635317015, 35.99195145971953, 33.1067668928838, 7529.584905397758, 7530.662465296123, 7535.244808081883, 283.111192960264, 282.76072859710297, 283.21983912743747, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 600.0, 599.2809, 9.177632, 5500.315, 598.0541, 3.675683, 2200.438, 596.9504, 9.212219, 5497.782, 606.105, 9.060153, 5495.71, 606.6389, 3.624697, 2199.365, 596.9114, 3.682395, 2200.01, 100.0, 100.0, 99.98243, 99.93461, 99.95653, 99.99904
11671.925480000002, 59.99193264581397, 59.9941657292517, 59.990862764005584, 26.719524691251245, 26.75889560324223, 26.729567459687274, 0.9999899150884315, 0.9999884711958821, 0.999991247218855, 7536.49582184075, 7525.860811784996, 7532.134797242094, 164.7246052810633, 34.213832055947705, 36.91138244817557, 7531.247380862285, 7524.218381944527, 7536.020819862864, 283.2419874248185, 282.6302652640435, 283.12020074174603, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 600.0, 605.5699, 9.079119, 5498.291, 599.0659, 3.673105, 2200.412, 590.8552, 9.295789, 5492.573, 609.6974, 9.008488, 5492.639, 605.2464, 3.633646, 2199.491, 591.2253, 3.716455, 2197.373, 99.96561, 100.0, 99.86143, 99.86476, 99.98045, 99.8792
11674.31868, 59.9960989979395, 59.996607862964915, 59.995257859407175, 26.643324775669978, 26.69733507806098, 26.648218696479372, 0.9999904214929669, 0.9999919819195422, 0.9999887299333067, 7518.747853523895, 7516.3012485555055, 7518.188583072821, 163.41203813407628, 28.93658370201092, 36.72117545605943, 7513.233958109747, 7515.917468159412, 7517.961318328747, 283.22369382471055, 282.81317835773865, 283.1860106586264, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 600.0, 611.6224, 8.970967, 5488.626, 591.6144, 3.714181, 2197.837, 584.5463, 9.374388, 5479.768, 616.0473, 8.89155, 5477.426, 598.9708, 3.673093, 2200.11, 584.8633, 3.748318, 2192.281, 99.79181, 99.90299, 99.63074, 99.59007, 100.0, 99.64773
11676.75812, 59.99177352006403, 59.99231262150119, 59.99131963040477, 26.702372262176585, 26.744469622785953, 26.73929475949141, 0.9999887280728282, 0.9999894414709161, 0.9999861129895381, 7525.142921248582, 7537.875707411981, 7531.798684657996, 165.84253060332685, 34.05808359224261, 34.4069672529763, 7532.244587282909, 7531.940840922975, 7534.216720563777, 283.13560923220854, 282.6803265845783, 283.1747921492039, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 600.0, 605.5502, 9.080011, 5498.291, 597.9568, 3.679368, 2200.093, 590.8746, 9.295789, 5492.521, 609.6974, 9.009039, 5492.646, 605.3036, 3.634011, 2199.705, 591.2651, 3.716272, 2197.2, 99.96751, 100.0, 99.86262, 99.86489, 99.96566, 99.87912
11679.19, 59.989395167904846, 59.986922088396746, 59.99025450666868, 26.735000654309395, 26.786528264305577, 26.736180416261792, 0.9999881281522185, 0.9999909104823197, 0.9999886445013401, 7535.470268232304, 7537.7577600434015, 7532.280452778562, 162.83038577381285, 33.07905119843588, 36.74761046730964, 7541.126178519804, 7535.436531077898, 7535.0312018016175, 283.1775486539846, 282.6824324012569, 283.1317347679216, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 600.0, 605.5699, 9.079654, 5498.186, 597.8985, 3.679368, 2200.376, 590.8552, 9.295421, 5492.463, 609.678, 9.009039, 5492.704, 598.9136, 3.672728, 2200.231, 591.7422, 3.713709, 2198.171, 99.96561, 100.0, 99.86262, 99.86582, 100.0, 99.9107
11681.612840000002, 59.989580252800785, 59.98888495340391, 59.98765699481466, 26.726516255815692, 26.755537020557508, 26.730110499277917, 0.9999874692961681, 0.9999883836705499, 0.9999892686062627, 7531.994132271671, 7526.110664177547, 7531.964265443306, 163.80294144032678, 35.273323576964344, 38.73841400014726, 7533.0857580216, 7527.22295564168, 7530.056383164092, 283.1097710410499, 282.6376916540305, 283.13001680034637, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 600.0, 599.1429, 9.180131, 5500.298, 604.1826, 3.640686, 2200.049, 596.9699, 9.211851, 5499.082, 604.9982, 9.078356, 5497.596, 595.7662, 3.691721, 2199.813, 592.8755, 3.711145, 2197.413, 100.0, 100.0, 99.98312, 99.95489, 99.9736, 99.90578
11684.00904, 59.98651894532383, 59.98899205260481, 59.98828389106975, 26.72022637462728, 26.75229830866273, 26.731050470787945, 0.9999880332495825, 0.9999867316781488, 0.9999885678256999, 7531.62521833667, 7531.248411872596, 7529.694915944556, 168.52965547640406, 37.80455310940465, 35.511167215063324, 7525.699646371108, 7532.878797292889, 7529.4450300344515, 283.1600242071038, 282.82533231253916, 283.15739167205044, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 600.0, 605.5502, 9.079297, 5498.296, 601.848, 3.65358, 2200.173, 590.8552, 9.295605, 5492.633, 609.6974, 9.009223, 5492.698, 598.9136, 3.673459, 2199.953, 597.5078, 3.682029, 2199.728, 99.96762, 100.0, 99.86465, 99.86581, 99.99646, 99.9942
11686.443360000001, 59.985984048962216, 59.986204355607256, 59.98641680209023, 26.677309973357392, 26.713374062381014, 26.68161302183519, 0.9999873367101838, 0.9999837689439811, 0.9999903665688524, 7516.018069301767, 7519.153470070529, 7516.5394022458, 164.962319582007, 43.167574737890845, 35.29235068593471, 7518.540782771632, 7511.449373440411, 7517.073964816575, 283.2079824012654, 282.70620760520234, 283.1855641696478, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 600.0, 610.6169, 8.982211, 5489.2, 610.35, 3.599426, 2196.907, 584.5269, 9.374756, 5479.931, 616.0862, 8.890815, 5477.596, 605.3227, 3.633646, 2199.603, 603.7704, 3.643024, 2199.788, 99.81772, 99.84008, 99.62952, 99.59007, 99.96579, 99.99173
11688.84344, 59.98706148181922, 59.98899854012045, 59.987087047846, 26.724219241365166, 26.74067652250901, 26.72472359988963, 0.9999891755907261, 0.9999876052575367, 0.9999900446775928, 7532.646959913955, 7525.359220520023, 7536.919420001296, 169.81329033978625, 37.61260039141462, 32.9435084308966, 7537.514164446322, 7531.376116218167, 7539.406132340935, 283.11506769303617, 282.7887844659002, 283.2288673182303, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 600.0, 605.5502, 9.079654, 5498.285, 604.241, 3.640318, 2200.051, 590.8552, 9.295605, 5492.456, 609.6974, 9.009591, 5492.705, 598.8945, 3.673824, 2200.117, 597.6271, 3.68093, 2199.841, 99.96647, 100.0, 99.86367, 99.86596, 100.0, 99.99403
11691.2936, 59.989049127021474, 59.98583849543683, 59.988410907219624, 26.734613556092945, 26.775437187000183, 26.743714114319076, 0.9999876671125912, 0.999989738502155, 0.999988792391706, 7536.7816933676695, 7538.463529484453, 7538.310529328377, 165.30454855808875, 37.83328410290051, 33.223039504377084, 7530.986867023589, 7537.210550624207, 7535.754206271753, 283.04297921439684, 282.7246898205515, 283.3053692387994, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 600.0, 605.5502, 9.079475, 5498.233, 604.1437, 3.641239, 2199.828, 590.8552, 9.295237, 5492.574, 609.6974, 9.008488, 5492.75, 598.9136, 3.673276, 2199.956, 597.468, 3.682395, 2199.687, 99.96647, 99.99584, 99.86358, 99.86489, 100.0, 99.98911
11693.75876, 59.98812733081002, 59.98834414903964, 59.989705523553944, 26.703364267387773, 26.75547796980436, 26.717595063938735, 0.9999903271456138, 0.9999871521057154, 0.9999898832106757, 7533.478531021631, 7526.419208087182, 7535.622402523016, 165.18224549940214, 37.115520895192276, 34.92020635714175, 7529.357081898641, 7536.897986864416, 7534.475150933442, 283.08149607319245, 282.67998356918696, 283.18209802480004, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 600.0, 599.2415, 9.178882, 5500.367, 597.9568, 3.67992, 2199.984, 597.1058, 9.209826, 5499.14, 604.5516, 9.088468, 5497.772, 595.4611, 3.691721, 2199.505, 595.3209, 3.691551, 2199.665, 100.0, 100.0, 99.98349, 99.96463, 99.97608, 99.97402
11696.194280000002, 59.99184454068743, 59.99002581627004, 59.98429104010079, 26.728312116676765, 26.760867311658238, 26.743836776633177, 0.9999875868156191, 0.9999891811946128, 0.9999873155625151, 7531.399055381919, 7530.672130131105, 7536.845082232376, 167.64374995289973, 42.321673192589515, 37.36159866723517, 7536.632871568105, 7530.662111072499, 7530.288181418608, 283.19613170749966, 282.73668137405747, 283.2121069469049, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 600.0, 605.5699, 9.079475, 5498.239, 601.1086, 3.663895, 2200.342, 590.8552, 9.295789, 5492.574, 609.7169, 9.008304, 5492.75, 598.761, 3.673276, 2200.119, 597.5475, 3.681663, 2199.835, 99.96552, 100.0, 99.86261, 99.86594, 100.0, 99.99658
11698.59792, 59.987308075148896, 59.99139262008852, 59.99265091463634, 26.676855734287816, 26.704628273252258, 26.67288850524688, 0.9999903277534021, 0.9999877317115548, 0.9999925007619235, 7510.869589094993, 7518.744435130779, 7518.020412152538, 162.08513675163977, 38.588656660049764, 33.37539043540562, 7515.501813902231, 7522.232327123123, 7518.349763873213, 283.096167529962, 282.7102555387888, 283.26260068832806, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 600.0, 610.5972, 8.982389, 5489.188, 591.7505, 3.714549, 2197.732, 584.5269, 9.374388, 5479.93, 616.0473, 8.89155, 5477.648, 605.3227, 3.633829, 2199.439, 603.8102, 3.643024, 2199.846, 99.81867, 99.89306, 99.63178, 99.58924, 99.97324, 99.99948
11700.99768, 59.991388258569664, 59.99072087353713, 59.98639652424143, 26.717368828478136, 26.769078016097275, 26.712997462457913, 0.99998661489205, 0.9999862328161524, 0.9999896582275405, 7527.149627881523, 7529.516997543661, 7529.873623735477, 162.14562598446355, 37.623456836679, 38.38159466796685, 7531.108594028101, 7527.940050727391, 7533.370229936339, 283.1868848556138, 282.76258082442007, 283.22629802738754, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 600.0, 605.5699, 9.079297, 5498.181, 597.918, 3.679368, 2200.093, 590.8746, 9.295789, 5492.573, 609.6974, 9.009039, 5492.809, 598.9136, 3.673824, 2200.012, 597.5277, 3.681663, 2199.837, 99.96846, 100.0, 99.86143, 99.86489, 100.0, 99.99901
11703.454440000001, 59.99534775209097, 59.99393762327856, 59.98861986849477, 26.71354364608157, 26.73398216968919, 26.743627617680346, 0.9999885259103922, 0.9999877200659115, 0.9999871249738826, 7524.954225868234, 7536.94995769757, 7536.880816268054, 162.87368999984983, 37.874597220936266, 40.15050313595793, 7532.523419545405, 7526.954269507728, 7541.829402995328, 283.19082196050397, 282.74568802103107, 283.1196476638843, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 600.0, 605.5502, 9.079654, 5498.129, 597.918, 3.67992, 2200.327, 590.8552, 9.295605, 5492.631, 609.6974, 9.008488, 5492.704, 598.8373, 3.672911, 2200.332, 597.4482, 3.682029, 2199.794, 99.96458, 100.0, 99.86462, 99.86489, 100.0, 99.99913
11705.887320000002, 59.9920066961549, 59.991834848603276, 59.988792128496826, 26.71002295460624, 26.751426742286778, 26.713753419193523, 0.999989680464857, 0.9999897930817524, 0.9999888802180534, 7533.909621344883, 7533.888340433179, 7534.797040097056, 158.02160972349884, 29.564583039268655, 37.12242260299399, 7536.5747874002, 7529.606914327158, 7533.708254839766, 283.1142051735703, 282.6835983229768, 283.23483505459984, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 600.0, 599.2021, 9.179418, 5500.35, 604.1826, 3.641055, 2199.939, 597.0864, 9.209642, 5499.322, 603.9884, 9.09619, 5498.726, 594.8316, 3.693547, 2199.363, 594.287, 3.69796, 2199.626, 100.0, 100.0, 99.98626, 99.97877, 99.98224, 99.96448
11708.284000000001, 59.990400044215626, 59.9856305609919, 59.99416027759526, 26.731418723393237, 26.771551763099488, 26.723264019061276, 0.9999901265082443, 0.999986777442788, 0.9999893777065176, 7532.018873912983, 7537.619778151865, 7537.519212513444, 164.49697709363818, 37.97935018804151, 35.67940917708802, 7528.367489212565, 7531.386875655441, 7532.327904762939, 283.2629040112844, 282.7265057655827, 283.20046845130645, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 600.0, 605.5502, 9.079475, 5498.175, 600.0192, 3.662974, 2200.459, 590.8552, 9.295973, 5492.521, 609.678, 9.009223, 5492.704, 598.9327, 3.673824, 2200.063, 597.5475, 3.681663, 2200.061, 99.97036, 100.0, 99.86261, 99.86796, 100.0, 99.98374
11710.651440000001, 59.9933600622373, 59.99359659854358, 59.99380926434522, 26.686053056347788, 26.7288294516953, 26.65522241002286, 0.999990630713356, 0.9999849942446537, 0.9999910108182003, 7514.74426667527, 7517.201834669143, 7514.041801116879, 163.57518673392497, 42.16766751075488, 35.54287477999833, 7519.222365190327, 7520.680371048196, 7517.016890729859, 283.16440039072654, 282.7479591321271, 283.2091618303583, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 600.0, 609.0989, 9.013085, 5492.398, 609.3189, 3.606794, 2197.145, 584.8181, 9.373652, 5479.872, 616.0279, 8.891918, 5477.59, 605.4371, 3.634377, 2199.603, 603.8102, 3.643024, 2199.681, 99.87725, 99.86881, 99.63263, 99.59019, 99.98053, 99.99927
11713.08832, 59.99080069999305, 59.99575860634979, 59.99700439844004, 26.71624782101819, 26.759693353219998, 26.714265328830596, 0.9999914012232669, 0.9999866375550207, 0.9999913151478401, 7524.647286138535, 7532.611853215281, 7529.034607347655, 157.9798379283643, 37.9951190823769, 33.65216442030487, 7534.388473354721, 7534.976731325171, 7529.581337284057, 283.161596674003, 282.80498808268345, 283.10417557230545, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 600.0, 605.5305, 9.08019, 5498.406, 604.2021, 3.641423, 2200.104, 590.8552, 9.295973, 5492.519, 609.6974, 9.008855, 5492.703, 598.9517, 3.673641, 2200.227, 597.5674, 3.681479, 2200.014, 99.96741, 100.0, 99.86357, 99.86486, 100.0, 99.98115
11715.51324, 59.99341228132121, 59.99038073552673, 59.99210119351038, 26.71772741883153, 26.7662976935343, 26.732870780231465, 0.9999890021884329, 0.9999884444388178, 0.9999884515144176, 7527.102434442211, 7529.914260347089, 7529.966754160818, 168.98674028477672, 38.80863696376949, 35.26469677774912, 7534.967889173611, 7534.776550395059, 7536.605301051381, 283.18278861015244, 282.8241186590025, 283.27740753227397, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 600.0, 605.5502, 9.079654, 5498.296, 604.3188, 3.64087, 2200.272, 590.8552, 9.295605, 5492.521, 609.678, 9.008855, 5492.697, 598.8754, 3.673276, 2200.285, 597.5674, 3.681113, 2199.836, 99.96961, 100.0, 99.86261, 99.86486, 100.0, 99.98608
