TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
11867.557840000001, 60.0015525348259, 60.004045292774855, 59.999096027742176, 26.729061743788204, 26.76252323193446, 26.73665726538716, 0.9999918719532791, 0.9999873801115623, 0.9999938271189461, 7526.162911507544, 7529.424675281063, 7536.290011085213, 176.85102257227368, 39.059551932966315, 27.53040722535752, 7529.755267576333, 7534.417108121876, 7537.487961978351, 283.10203134450705, 282.79253461135113, 283.27964610147035, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 600.0, 605.4911, 9.081081, 5498.285, 597.9958, 3.678999, 2200.094, 590.9134, 9.295789, 5492.625, 602.6485, 3.65034, 2200.044, 599.8483, 9.169226, 5500.227, 591.1856, 3.716822, 2197.378, 99.96825, 100.0, 99.86452, 100.0, 100.0, 99.87649
11869.98968, 60.00581917942964, 60.00651016482583, 60.00432768269809, 26.676690402090482, 26.733244944092604, 26.699941092363215, 0.9999905357743576, 0.9999807924728839, 0.999990318569399, 7515.010337999654, 7523.900909251585, 7531.32518760548, 174.56624035921755, 44.26500426509892, 31.889506072801396, 7533.457191994104, 7535.458268857246, 7534.677900172091, 283.09054621054133, 282.85205580035245, 283.2812540734991, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 600.0, 611.7998, 8.971324, 5488.673, 591.6144, 3.714733, 2197.728, 584.5074, 9.37494, 5479.642, 596.4152, 3.687848, 2199.794, 606.2574, 9.067868, 5497.436, 584.8434, 3.748502, 2192.333, 99.79255, 99.8952, 99.62846, 99.98923, 99.95198, 99.65006
11872.44592, 60.012110306388905, 60.01301288898093, 60.01545147858516, 26.73241523606862, 26.774487432814894, 26.751127969123054, 0.999992494980248, 0.9999847058774592, 0.999992767718108, 7525.468374647478, 7532.953036314546, 7539.221512139875, 173.91146239790237, 45.70997251716926, 23.977811915306575, 7525.005591000948, 7532.043481212608, 7539.537138175735, 283.19558094999786, 282.84736770324145, 283.16498669823324, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 600.0, 605.5305, 9.080011, 5498.222, 597.9568, 3.679736, 2200.097, 590.8552, 9.295421, 5492.521, 602.532, 3.650156, 2200.276, 599.8292, 9.16886, 5500.229, 591.2651, 3.716272, 2197.319, 99.96637, 100.0, 99.86261, 100.0, 100.0, 99.87929
11874.821800000002, 60.012161100652314, 60.01730509820193, 60.0094923494374, 26.731567153914984, 26.77241963430833, 26.745870637471473, 0.9999912873502869, 0.9999820418564217, 0.9999915975161808, 7530.785597918453, 7540.419721769691, 7540.59947622851, 176.89873403881438, 46.8700083574638, 34.30556785071167, 7538.121211271038, 7529.499418045872, 7537.4851924483955, 283.19077798802186, 282.90644114605954, 283.2757732789845, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 600.0, 605.4911, 9.080725, 5498.332, 598.0347, 3.678815, 2200.191, 591.5734, 9.278301, 5495.111, 605.1341, 3.635079, 2199.394, 596.8344, 9.219813, 5498.363, 596.3149, 3.688621, 2199.818, 99.96626, 100.0, 99.89879, 99.97104, 99.9759, 99.99033
11877.21708, 60.01165468000876, 60.011760029590924, 60.01677836127012, 26.72519891799963, 26.784881225855198, 26.741809114500658, 0.9999914217233855, 0.9999835209617179, 0.9999915298726637, 7528.781555992944, 7523.151019068528, 7543.113737124645, 170.99219171948516, 40.02375667080517, 29.726838803932424, 7536.823818718053, 7531.1628213476815, 7537.305196638423, 283.1282341374484, 282.760223383453, 283.1817224284057, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 600.0, 600.8778, 9.147293, 5500.333, 600.5444, 3.666105, 2200.413, 592.214, 9.277565, 5493.532, 602.8621, 3.65034, 2200.325, 599.8673, 9.169044, 5500.292, 591.2651, 3.716455, 2197.256, 100.0, 100.0, 99.881, 100.0, 100.0, 99.87386
11879.61792, 60.010379443259936, 60.01272576289135, 60.01848248033504, 26.73536130936534, 26.769607503201527, 26.753207268817892, 0.9999873710590775, 0.9999841542827399, 0.999990032851382, 7534.9112942513875, 7533.330998701648, 7539.4530422738535, 176.15228484542286, 41.2791742387451, 35.03630098269332, 7536.873430876687, 7537.752285585551, 7543.096217555765, 283.17677289758535, 282.866543557887, 283.3919089471694, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 600.0, 605.4517, 9.080546, 5498.216, 604.1632, 3.641239, 2199.938, 597.1252, 9.209458, 5499.314, 608.746, 3.610626, 2198.06, 599.8292, 9.169226, 5500.288, 597.5873, 3.681663, 2199.789, 99.96616, 99.99334, 99.98613, 99.90064, 100.0, 99.98899
11882.219280000001, 60.00944979712071, 60.010299132588266, 60.01026224616827, 26.726524105660527, 26.78330724512766, 26.73822824300133, 0.9999880236009746, 0.9999745044024038, 0.9999852811616456, 7527.389817089375, 7532.733100861655, 7543.618856633866, 171.55402552835767, 47.79489052811596, 39.39869007847909, 7530.405287694374, 7533.692129683608, 7544.200052520149, 283.04648348944147, 282.71350319974437, 283.2433328980222, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 600.0, 611.8195, 8.971324, 5488.788, 610.4862, 3.598874, 2197.021, 603.3952, 9.113556, 5499.749, 615.0181, 3.56466, 2192.316, 606.2001, 9.068599, 5497.484, 603.8897, 3.643207, 2199.854, 99.79465, 99.84003, 99.99093, 99.64588, 99.95089, 99.99173
11884.57164, 60.01044420686979, 60.007144715404095, 60.011930817883766, 26.741634852769515, 26.797931029611785, 26.757380837418335, 0.9999874810240228, 0.9999774583864106, 0.9999867687648517, 7532.638906577952, 7533.129952752543, 7543.292473529192, 173.29905168111054, 49.76022190923868, 37.19363970543611, 7538.493152767157, 7537.8405429275645, 7533.86538161003, 282.9574039023417, 282.8316638502379, 283.26036755223055, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 600.0, 605.4911, 9.080546, 5498.331, 604.1048, 3.641423, 2200.161, 597.164, 9.208906, 5499.399, 608.7071, 3.610626, 2197.893, 599.8673, 9.163747, 5500.296, 597.3289, 3.682578, 2199.735, 99.96837, 100.0, 99.98761, 99.90283, 100.0, 99.98653
11887.0522, 60.00113383787429, 60.0038590418238, 60.003128399006876, 26.716359247987366, 26.756878398684893, 26.744434114797443, 0.9999892142877557, 0.9999846099759917, 0.999988878505832, 7527.591603321333, 7528.42647285865, 7537.056780085672, 171.0861864303397, 41.558130934503424, 33.81573861583274, 7529.789110507598, 7522.680753851517, 7534.363106019069, 282.9741731162973, 282.73048406634194, 283.19295069025287, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 600.0, 605.4714, 9.080903, 5498.331, 604.1437, 3.641055, 2200.106, 597.164, 9.20909, 5498.652, 606.9983, 3.622209, 2199.094, 608.9278, 9.01235, 5492.363, 592.8357, 3.709863, 2197.306, 99.96931, 100.0, 99.98839, 99.95321, 99.86958, 99.88586
11889.482320000001, 60.002806662246506, 60.00033859215636, 60.001089225268714, 26.727405199240238, 26.774386147658696, 26.766600064539922, 0.9999924014466577, 0.9999822820677287, 0.9999888116238289, 7533.9697416325735, 7528.405181362341, 7537.741766915625, 170.19996539685803, 43.21559974542788, 33.84265498304421, 7536.411785564937, 7533.6694013051565, 7542.2123040561255, 283.018398540265, 282.8213101526938, 283.1735637269027, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 600.0, 601.4101, 9.136049, 5500.315, 602.0425, 3.654869, 2200.378, 595.7275, 9.221607, 5499.262, 608.7071, 3.60989, 2197.726, 606.2574, 9.068233, 5497.367, 597.5277, 3.681296, 2199.731, 100.0, 100.0, 99.97647, 99.89787, 99.95073, 99.98637
11891.975880000002, 59.99579662727088, 59.99714874123702, 60.00494616484062, 26.743944624395233, 26.762251868538677, 26.759271116596892, 0.9999916350014452, 0.9999837012673872, 0.9999921957906711, 7528.665629415354, 7536.72803844101, 7538.821435633139, 178.4368655194039, 41.98935993455052, 31.619482492708812, 7528.925197029549, 7530.784670196553, 7540.730094602623, 283.0307487844734, 282.77672286956874, 283.23654372464074, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 600.0, 605.5108, 9.080546, 5498.39, 597.918, 3.679368, 2200.214, 590.8358, 9.295973, 5492.683, 602.5515, 3.651443, 2200.053, 606.2001, 9.068051, 5497.592, 597.4879, 3.681296, 2199.844, 99.96941, 100.0, 99.86143, 100.0, 99.95089, 99.99149
11894.34, 59.99589524085301, 59.991639320391904, 59.99520158575055, 26.71869650425491, 26.73424380703322, 26.704037893808437, 0.9999913434226095, 0.9999774985015379, 0.9999913751009603, 7521.6207338375625, 7534.764618749816, 7530.267300339418, 178.0252905267671, 48.60779462753362, 27.721987285950036, 7528.963580496566, 7527.183468907196, 7534.913160609108, 283.09260175400294, 282.8589567649053, 283.2212338381271, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 600.0, 611.7998, 8.971502, 5488.892, 591.6144, 3.715102, 2197.785, 584.5074, 9.374388, 5479.805, 596.4346, 3.688032, 2199.572, 599.8673, 9.169044, 5500.169, 603.8499, 3.642841, 2199.798, 99.79665, 99.89792, 99.62965, 99.97912, 100.0, 99.9894
11896.745640000001, 59.98873168842612, 59.99221518979308, 59.99042433111533, 26.738414233248303, 26.761385202312862, 26.744797838310017, 0.9999920652027847, 0.9999835380570872, 0.9999935293388911, 7526.422765756682, 7537.01800596438, 7539.49141469302, 176.8088185636127, 45.25577098219628, 26.062313192368492, 7527.534302150631, 7536.97149352712, 7542.541509434143, 282.99788890681384, 282.75663945828995, 283.2353440177294, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 600.0, 605.4911, 9.080725, 5498.285, 597.918, 3.680104, 2200.265, 590.8552, 9.295973, 5492.625, 602.7068, 3.65034, 2200.173, 606.181, 9.068964, 5497.7, 597.468, 3.681663, 2199.728, 99.96741, 100.0, 99.86034, 99.99842, 99.95359, 99.9887
11899.178960000001, 59.98462195729357, 59.98626742403325, 59.985040858245384, 26.747638812091335, 26.774874271779158, 26.767953592051796, 0.9999914378999073, 0.9999853338532775, 0.9999918009624759, 7524.995684433124, 7536.895793188363, 7540.6806974154115, 171.66848089070618, 40.921744070667955, 33.38867673361801, 7534.728207051736, 7526.83570938064, 7539.055196478786, 283.05440820982, 282.78696560740264, 283.29168925168597, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 600.0, 605.5502, 9.081081, 5498.337, 597.9958, 3.679736, 2200.318, 590.8552, 9.291002, 5493.703, 604.2991, 3.640595, 2199.647, 597.3494, 9.206117, 5498.752, 593.4321, 3.707666, 2197.582, 99.96816, 99.99812, 99.87119, 99.98404, 99.97852, 99.90537
11901.60656, 59.9855864593041, 59.98487300641641, 59.98790947865915, 26.721384104752296, 26.78983274196908, 26.753631821393295, 0.9999919459805892, 0.9999865379246542, 0.9999911462969191, 7529.4664302429455, 7532.656204424623, 7541.043654122199, 177.42795665710764, 38.80944771592249, 29.516134329578705, 7534.082275183141, 7536.475986375458, 7540.6375931969105, 282.98247605161043, 282.7246356561033, 283.0563658203139, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 600.0, 600.2667, 9.15354, 5500.429, 601.6534, 3.659658, 2200.453, 593.2622, 9.272227, 5494.408, 603.1146, 3.649237, 2200.33, 599.7529, 9.170687, 5500.221, 597.468, 3.681663, 2199.845, 100.0, 100.0, 99.89692, 100.0, 100.0, 99.99408
11904.00928, 59.9889010178277, 59.98446570847918, 59.97993262533761, 26.726640849485076, 26.795873368147006, 26.75038384008704, 0.9999906120788348, 0.9999807523308747, 0.9999902818282063, 7530.169480998218, 7539.574742151733, 7540.585401805582, 172.969095636995, 43.558185436205804, 31.124635381993812, 7538.797159760305, 7541.647199101197, 7540.638452708866, 282.99654786494744, 282.87560270888326, 283.2040753999745, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 600.0, 605.4517, 9.080546, 5498.227, 604.2604, 3.641055, 2199.769, 597.1252, 9.209642, 5499.306, 608.8236, 3.610258, 2198.011, 599.8483, 9.169591, 5500.277, 597.4879, 3.681846, 2199.841, 99.96635, 99.98811, 99.98518, 99.89019, 100.0, 99.99925
11906.37512, 59.98542886970698, 59.984733924038615, 59.98063200123504, 26.707939356596523, 26.790712122634794, 26.720193176653908, 0.9999869060513709, 0.9999755115624722, 0.9999864441137251, 7527.699890714128, 7532.344596332688, 7536.478205715931, 165.40129168265548, 51.13602381386204, 39.286954851136215, 7527.941462862138, 7537.414176917643, 7542.333788081891, 283.0759098745168, 282.7482644490775, 283.2774762482464, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 600.0, 611.7801, 8.97186, 5488.725, 610.5446, 3.599242, 2196.458, 603.434, 9.113556, 5499.632, 615.0376, 3.564292, 2192.199, 606.2192, 9.068417, 5497.584, 603.8698, 3.644855, 2199.855, 99.79265, 99.86329, 99.99095, 99.65373, 99.95482, 99.99202
11908.83848, 59.9826437599279, 59.97780113807096, 59.983861908171846, 26.719059597279617, 26.780888867419375, 26.73928446103312, 0.9999857198597809, 0.9999802682624447, 0.9999855575597254, 7538.552376257741, 7540.765276270918, 7541.759387223434, 175.80988872472244, 49.51508002587752, 39.31900898870845, 7535.854150520117, 7539.151666295734, 7543.041273589978, 283.02890800373916, 282.7500712751304, 283.23213203835445, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 600.0, 605.4714, 9.080903, 5498.279, 604.0854, 3.641055, 2199.828, 597.1446, 9.20909, 5499.324, 608.8819, 3.609339, 2197.842, 599.8101, 9.169409, 5500.168, 597.468, 3.681296, 2199.84, 99.96731, 99.9983, 99.98737, 99.89804, 100.0, 99.99937
11911.241800000002, 59.98105980215965, 59.98285265910585, 59.97767060467029, 26.722237930263425, 26.760129808754684, 26.753436878337812, 0.9999887621104856, 0.9999807121842303, 0.9999904155079513, 7530.672223203337, 7533.7812181782, 7543.605798673012, 172.40801372608098, 43.77401935173657, 34.05366835914947, 7534.67879030706, 7531.134091692633, 7531.029113476051, 283.0408042490438, 282.7030355598512, 283.2176452029265, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 600.0, 605.4714, 9.081081, 5498.332, 604.0464, 3.64216, 2199.817, 597.1446, 9.208538, 5499.383, 608.746, 3.613751, 2198.245, 598.6656, 9.191872, 5499.488, 595.0425, 3.698693, 2198.591, 99.96625, 99.99029, 99.98753, 99.91882, 99.99472, 99.94398
11913.749640000002, 59.98508731534107, 59.98505962199713, 59.980545698621384, 26.723393611858537, 26.793153579133907, 26.74156666899275, 0.9999928552274426, 0.9999821728400162, 0.9999904248546944, 7530.0021263961835, 7541.648889066726, 7541.349814149324, 173.07050305818257, 43.872160297257324, 33.67067930330904, 7536.018446819402, 7530.624632037488, 7541.0272517509775, 282.99556603007926, 282.64682950188984, 283.31831025705065, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 600.0, 600.2075, 9.154432, 5500.481, 600.8363, 3.662053, 2200.26, 594.6599, 9.236517, 5498.358, 608.2605, 3.613751, 2197.787, 599.6193, 9.171417, 5500.277, 597.4084, 3.682395, 2199.956, 100.0, 100.0, 99.96487, 99.90832, 100.0, 99.98637
11916.12512, 59.98000566823413, 59.98275327445714, 59.980721515604756, 26.750022352498398, 26.77181647514903, 26.759933823010343, 0.9999941140190624, 0.9999855404500433, 0.999992009903132, 7526.699800991344, 7534.265465991203, 7535.0097749502565, 176.89092291604356, 44.50663233275327, 26.229060871160527, 7530.382038347076, 7534.208539096988, 7539.617728094497, 283.04481712391333, 282.72130558515556, 283.1648111205875, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 600.0, 605.4911, 9.080725, 5498.389, 597.9568, 3.679552, 2200.377, 590.8358, 9.295973, 5492.573, 602.6874, 3.651259, 2200.213, 599.8673, 9.16886, 5500.222, 597.4879, 3.682395, 2199.672, 99.96931, 100.0, 99.86358, 100.0, 100.0, 99.98369
11918.58876, 59.9759266788812, 59.980614627715845, 59.980047848236666, 26.703789661571804, 26.730228712734228, 26.715733510531162, 0.9999927065719442, 0.9999783395825396, 0.9999892702911861, 7511.704020837658, 7532.835384668656, 7533.231030404526, 179.45735652216308, 45.18455016427288, 29.717872611429925, 7529.159867299941, 7527.847251195645, 7524.87603877519, 283.0962877809349, 282.8228492992913, 283.2015723708113, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 600.0, 611.8195, 8.970967, 5488.893, 591.7117, 3.714917, 2197.676, 584.5074, 9.374756, 5479.759, 596.3763, 3.6884, 2199.63, 606.2192, 9.068233, 5497.433, 603.8499, 3.643757, 2200.023, 99.79665, 99.90545, 99.62963, 99.98177, 99.95176, 99.98406
11920.957480000001, 59.97943462396275, 59.97697980412301, 59.97722231756774, 26.74633888064326, 26.761312390548213, 26.772740806314822, 0.9999952682398124, 0.9999845309148185, 0.9999887352971105, 7528.6830923944835, 7537.064130663084, 7544.216052186846, 177.49818201151675, 44.49504176309506, 27.92280010319564, 7533.743343871488, 7534.881520687076, 7538.449541940851, 283.07060902815056, 282.63063923972703, 283.1941271763982, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 600.0, 605.5502, 9.080725, 5498.395, 597.9568, 3.679183, 2200.271, 590.8358, 9.295605, 5492.513, 602.6291, 3.65034, 2200.332, 599.8292, 9.169409, 5500.111, 597.4283, 3.681846, 2199.732, 99.96941, 99.99785, 99.86247, 100.0, 100.0, 99.98882
11923.380200000001, 59.9800905862617, 59.98263202814046, 59.979255170307, 26.723400197549253, 26.772070902909366, 26.764595421548474, 0.9999931311263858, 0.9999856056688358, 0.9999920373655659, 7535.834769888709, 7530.443458667597, 7541.5227371965375, 171.93927268430298, 42.776447123716935, 34.00570813102149, 7532.545774275996, 7538.047289073376, 7540.286813063547, 283.0409068974335, 282.68978757520966, 283.233163774314, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 600.0, 605.4714, 9.080725, 5498.232, 597.9958, 3.678999, 2200.15, 590.8358, 9.295789, 5492.513, 602.7068, 3.651076, 2199.956, 599.5812, 9.178174, 5499.743, 595.5793, 3.695763, 2198.997, 99.96931, 100.0, 99.86462, 100.0, 99.99766, 99.95302
11925.790040000002, 59.97773485230266, 59.982457174768335, 59.97983483688286, 26.719554600396336, 26.771950948735945, 26.7595319929839, 0.9999903882819119, 0.9999834119682773, 0.9999908285165999, 7531.847369611607, 7530.467435496165, 7541.584076695985, 173.32302939537317, 41.415078496469505, 30.803899915805687, 7522.548805966356, 7535.282941899287, 7536.765983683366, 283.0864144741423, 282.7615924477468, 283.2043531635883, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 600.0, 599.1035, 9.180489, 5500.337, 603.4239, 3.650265, 2200.022, 594.9122, 9.240934, 5496.396, 605.0565, 3.635447, 2199.488, 598.0552, 9.185844, 5500.172, 597.3885, 3.681479, 2199.956, 100.0, 99.99962, 99.94613, 99.97531, 100.0, 99.98891
11928.215, 59.9779957728604, 59.98403779859629, 59.980350870101255, 26.74264430024535, 26.755576875669608, 26.744278486683932, 0.9999917407472313, 0.9999852697059889, 0.9999924258555587, 7534.094161592292, 7531.003708272534, 7539.676156723257, 169.44354928544044, 43.23802383012162, 33.95657672654852, 7528.149145337203, 7532.0180729772765, 7541.213238762616, 283.07171912666723, 282.729911872272, 283.25378472509163, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 600.0, 605.4911, 9.080546, 5498.326, 603.5406, 3.642897, 2199.937, 596.931, 9.211115, 5499.305, 608.7848, 3.610626, 2197.68, 599.8292, 9.169591, 5500.176, 597.5475, 3.681846, 2199.959, 99.96806, 100.0, 99.98596, 99.90572, 100.0, 99.99674
11930.609320000001, 59.983265506184104, 59.986266278435494, 59.982960743550706, 26.695539994731536, 26.765651057342566, 26.719187647179915, 0.9999848349378219, 0.9999769664734312, 0.9999871326514153, 7533.500786114822, 7528.158424111069, 7533.021165563282, 169.7624533545429, 50.58416028241027, 39.20375691570416, 7528.211567871836, 7528.928028853698, 7534.480348832701, 283.0394592787786, 282.69506714902326, 283.147963584173, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 600.0, 611.7801, 8.971681, 5488.782, 610.2722, 3.598689, 2196.624, 603.4534, 9.113924, 5499.685, 615.1541, 3.563557, 2192.434, 606.1429, 9.068417, 5497.594, 603.7505, 3.64394, 2199.963, 99.79464, 99.85278, 99.99286, 99.64612, 99.95485, 100.0
11932.989000000001, 59.98457402942482, 59.988961023109304, 59.987918575859176, 26.729505898302552, 26.77439760970856, 26.754952480446704, 0.9999865410755922, 0.9999771217181072, 0.9999860989660021, 7530.279937566046, 7540.572330813768, 7540.137820821578, 170.79118657167282, 52.55869745022483, 39.84341301574722, 7532.852085488013, 7532.73418889296, 7543.521661650234, 283.0922047903124, 282.77966089273247, 283.2511403851225, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 600.0, 605.4911, 9.080725, 5498.32, 604.0659, 3.640686, 2199.82, 597.2028, 9.208538, 5499.38, 608.8236, 3.610074, 2197.78, 599.8101, 9.170139, 5500.161, 597.6072, 3.68093, 2199.788, 99.96806, 100.0, 99.98733, 99.89784, 100.0, 99.99933
11935.411960000001, 59.99062792506911, 59.98471942870118, 59.986287477354566, 26.75548682930531, 26.76282264416099, 26.75560868891606, 0.9999892378005277, 0.9999778461907349, 0.9999888761597563, 7535.001769114402, 7527.931582091952, 7537.631069392999, 172.76454432752507, 50.1040538405332, 37.518076232922, 7535.045631366214, 7530.836298448924, 7536.417247511276, 283.06296841226145, 282.71606055437627, 283.240736339357, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 600.0, 605.4122, 9.081796, 5498.395, 604.1826, 3.641423, 2199.939, 597.1446, 9.209274, 5499.314, 608.7266, 3.610626, 2197.841, 599.8101, 9.169774, 5500.169, 597.0505, 3.686973, 2199.445, 99.96721, 100.0, 99.98639, 99.89763, 100.0, 99.98802
11937.85, 59.990411687895836, 59.99030950417419, 59.98899010702719, 26.730900367135334, 26.78568507478177, 26.750948214826643, 0.9999921402889771, 0.999987789645558, 0.9999901152666812, 7532.628558063712, 7540.048872256276, 7535.972429981191, 170.70252343334005, 43.504313240300235, 32.39506611660022, 7531.019878023526, 7538.744552511748, 7540.955813750678, 283.0540387991999, 282.72642622707787, 283.2062519400715, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 600.0, 599.1824, 9.179774, 5500.356, 597.879, 3.680289, 2200.365, 591.5345, 9.279774, 5495.041, 605.2312, 3.633976, 2199.193, 596.7772, 9.214517, 5499.581, 596.1758, 3.685874, 2199.686, 100.0, 100.0, 99.90842, 99.96856, 99.99097, 99.98765
11940.25048, 59.99791393204242, 59.995814277557685, 59.9900846738524, 26.703569233244945, 26.75691986613809, 26.747709668050963, 0.9999887499761928, 0.9999865563197243, 0.9999916629826037, 7527.123820209779, 7537.853930547014, 7538.805882298989, 173.8421060597634, 38.52041366990443, 28.13711484059513, 7527.421534894337, 7532.413465695843, 7541.128438819477, 283.1530036971731, 282.76322886333963, 283.22126342355193, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 600.0, 605.4714, 9.08126, 5498.447, 600.739, 3.665553, 2200.301, 592.2916, 9.276829, 5493.225, 602.8815, 3.650156, 2199.945, 599.8101, 9.169409, 5500.218, 597.4879, 3.682212, 2199.724, 99.96826, 100.0, 99.88545, 99.9961, 100.0, 99.99416
11942.651360000002, 59.99325176867033, 59.99572321187545, 59.99559755217015, 26.733133235295288, 26.77056455774896, 26.76007361743279, 0.9999893058028371, 0.9999846581978683, 0.9999931679949587, 7532.706327511246, 7531.200693675478, 7534.169995663416, 171.98464372369426, 40.56931643028929, 21.531847146589826, 7535.96190029995, 7535.1996553820345, 7534.938826009729, 283.0704783938531, 282.7393973737958, 283.34004476162374, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 600.0, 605.4911, 9.080546, 5498.389, 597.918, 3.67992, 2200.269, 590.8358, 9.295789, 5492.455, 602.6485, 3.649972, 2200.321, 599.8864, 9.168678, 5500.276, 597.4482, 3.682395, 2199.73, 99.96636, 100.0, 99.86454, 100.0, 100.0, 99.99661
11945.03936, 60.00104547232526, 59.99790802244959, 59.9990848416905, 25.63057205558323, 25.44441914915403, 25.244071572244376, 0.9999930187393803, 0.9999838851810895, 0.9999928260028859, 6916.477698163359, 6869.260300592214, 6822.2994713189455, 153.94471739757546, 41.502527078461526, 18.798937121428253, 6613.290823967947, 6573.792908624175, 6616.634118518005, 282.92840891465823, 282.5736496591792, 283.2289656305997, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 600.0, 605.4714, 9.081081, 5498.395, 597.9568, 3.679552, 2199.93, 590.8552, 9.295789, 5492.566, 602.668, 3.651076, 2200.049, 599.8101, 9.169774, 5500.169, 597.468, 3.681663, 2200.012, 99.96825, 99.9954, 99.86152, 100.0, 100.0, 99.99913
11947.44044, 59.994099600937446, 60.00179565561901, 59.99677618224541, 26.60382647060033, 26.779726692446797, 26.748454500290787, 0.9999918264616268, 0.9999820722670539, 0.9999930696319154, 7533.434272710334, 7535.7102353907385, 7540.109656007492, 173.72517270721892, 48.40380971248919, 29.187340710070657, 7536.8879270175075, 7532.43902191963, 7523.042258309065, 283.0171916410539, 282.70206615292085, 283.21926841448476, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 600.0, 605.4517, 9.08126, 5498.534, 444.7252, 4.029894, 1449.768, 590.8746, 9.296157, 5492.558, 602.5515, 3.651627, 2200.311, 599.8673, 9.16886, 5500.211, 597.5475, 3.681113, 2199.777, 99.96659, 65.89763, 99.86139, 100.0, 100.0, 99.99375
11949.87816, 59.99809029217517, 59.99840327892902, 59.9978022281072, 25.296511383208927, 25.27523642612989, 25.30400796119456, 0.9999941963783607, 0.9999874332010618, 0.9999948948774966, 7267.701856701749, 7309.828958201998, 7343.139361851535, 167.3450921639328, 43.19723267282575, 23.1214725201321, 7430.3141533468315, 7454.50669570062, 7494.377037884206, 283.0807213295458, 282.7319902887095, 283.17009939272606, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 600.0, 605.4911, 9.080368, 5498.441, 597.7623, 3.680841, 2200.277, 591.1463, 9.295237, 5492.687, 586.201, 3.739882, 2089.684, 599.9627, 9.167034, 5500.27, 597.3488, 3.680564, 2199.777, 99.96427, 99.99571, 99.86371, 98.44167, 100.0, 99.98845
11952.30008, 59.99511310261957, 59.99515876754878, 59.99738287869599, 26.724969870869383, 26.716930782348697, 26.68025468478927, 0.9999915461682573, 0.9999853631393796, 0.9999917492371823, 7458.726476111853, 7465.971051407499, 7442.171220182581, 176.4019476396088, 42.67932960337225, 29.470378372077903, 7386.672014027686, 7349.309101713219, 7332.1293498371715, 283.0734864290897, 282.62227584592284, 283.15645955104, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 600.0, 605.3925, 9.083402, 5498.616, 597.8207, 3.680473, 2200.375, 590.8163, 9.295973, 5492.746, 602.7262, 3.651443, 2200.383, 693.7723, 5.906245, 5485.038, 597.7861, 3.681296, 2200.002, 99.9687, 99.99592, 99.86671, 100.0, 96.87443, 99.9885
11954.74148, 59.99935645534979, 60.000134045031196, 60.00036775262572, 26.740520878795614, 26.78388351802148, 26.738310956694637, 0.9999928160661729, 0.999985873859461, 0.9999940494605739, 7530.5748946058875, 7536.727009239818, 7542.42105217508, 174.65101916786625, 42.05407821180279, 26.791531973466135, 7533.720402718586, 7531.550893795161, 7539.977936213593, 283.0776136039641, 282.6746771959631, 283.17748137874014, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 600.0, 605.2348, 9.084651, 5498.454, 597.665, 3.680841, 2199.94, 590.8358, 9.296157, 5492.627, 602.4932, 3.652546, 2200.341, 599.8101, 9.169591, 5500.219, 597.5078, 3.681846, 2199.727, 99.97353, 100.0, 99.8625, 100.0, 100.0, 99.99653
11957.157840000002, 60.00285469542445, 60.00365349520249, 59.99792559809566, 26.720175267988004, 26.77388022955313, 26.74975800759884, 0.9999938333433259, 0.9999829168623516, 0.9999946577483824, 7536.786819400546, 7527.771223045682, 7540.211938094917, 175.2723069904173, 39.61262691930642, 25.946961572679584, 7533.842252420715, 7533.742843782008, 7537.7759198235635, 283.1052994852919, 282.6674677835402, 283.2084465842287, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 600.0, 605.2545, 9.084651, 5498.616, 597.665, 3.681394, 2200.221, 590.8358, 9.295789, 5492.573, 602.4543, 3.652179, 2200.341, 599.8483, 9.169409, 5500.221, 597.5277, 3.681479, 2199.781, 99.96943, 99.99602, 99.8625, 100.0, 100.0, 99.99913
11959.620400000002, 59.99926142407306, 59.998269380362835, 59.9980528490263, 26.72283008547058, 26.77765290250884, 26.74460829874222, 0.9999939477029964, 0.9999827553162485, 0.9999936403153388, 7531.022649420171, 7533.860137162936, 7534.010624738666, 178.5992044629861, 43.21014400003469, 28.77553272638079, 7526.439867495853, 7523.451940699783, 7529.376875819112, 283.10819503982094, 282.71182448598273, 283.20025517555234, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 600.0, 605.2545, 9.084473, 5498.564, 597.5872, 3.681762, 2200.274, 590.8746, 9.295973, 5492.627, 602.4155, 3.652179, 2200.448, 599.8101, 9.169956, 5500.269, 597.5078, 3.681663, 2200.064, 99.97249, 99.99832, 99.86354, 99.99924, 100.0, 99.98369
11962.08352, 59.99592763877288, 59.999549352453236, 59.99566130286789, 26.742110532688308, 26.80697346048149, 26.74646444852131, 0.9999938026041787, 0.999979960774487, 0.9999921226710254, 7534.205788884738, 7530.428670654959, 7542.662552243212, 178.01097130030848, 45.15433378333182, 31.090442498994435, 7530.506916399682, 7535.331821887427, 7541.483290613728, 282.98708530130926, 282.57189325364413, 283.1450088832711, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 600.0, 611.6224, 8.975429, 5489.13, 591.3809, 3.715838, 2197.514, 584.5074, 9.37494, 5479.76, 596.1239, 3.689687, 2199.86, 604.8268, 9.090879, 5499.223, 601.0069, 3.664633, 2199.968, 99.80392, 99.89571, 99.63154, 99.99663, 99.98101, 99.99712
11964.519960000001, 59.99508820677499, 59.99028553154625, 59.994804778066175, 26.75628118483959, 26.77556376519844, 26.752863078513986, 0.9999944956071759, 0.9999859533580658, 0.9999925649670159, 7537.728277619837, 7537.4772024855365, 7532.063315460682, 175.2845215213506, 42.22765087883408, 29.607375616977833, 7528.3277097921045, 7534.870634526054, 7543.036938238231, 283.0208666458269, 282.71037033732136, 283.21358819403883, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 600.0, 605.2151, 9.084829, 5498.454, 597.6262, 3.680473, 2199.884, 590.8552, 9.296157, 5492.455, 602.4155, 3.652546, 2200.121, 599.7529, 9.169956, 5500.227, 597.5277, 3.681296, 2199.955, 99.97344, 100.0, 99.86141, 100.0, 100.0, 99.99653
11966.916360000001, 59.98969397568173, 59.988509239344744, 59.99276549212225, 26.740588185482398, 26.759961550792813, 26.735243878355142, 0.9999888938721605, 0.9999863429146328, 0.9999884270222483, 7532.476789184917, 7534.94393230068, 7539.335250263665, 169.36005516825207, 39.44127453945839, 37.291627486495145, 7542.069463334387, 7536.1617889526615, 7539.776098907077, 282.99979721944976, 282.70325821772343, 283.19736236812867, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 600.0, 601.0947, 9.150684, 5500.474, 603.132, 3.644186, 2199.667, 596.9893, 9.211483, 5499.298, 608.61, 3.61081, 2198.026, 593.5154, 9.259991, 5496.006, 591.1657, 3.716822, 2197.316, 100.0, 99.98345, 99.98475, 99.90886, 99.92808, 99.87658
11969.317480000002, 59.988267207154415, 59.99019247288294, 59.989038840277, 26.73521463469388, 26.777923715433463, 26.75212419985324, 0.9999930901653846, 0.9999843523855488, 0.9999919541958278, 7537.13397050719, 7533.21428267046, 7538.641607484602, 172.37016834451651, 38.15488081902686, 28.682981281168395, 7532.0373117539975, 7529.8168552375955, 7543.662400435931, 283.1090553922337, 282.6845816588748, 283.1527450053261, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 600.0, 605.2742, 9.084473, 5498.511, 597.6456, 3.680473, 2199.885, 590.8552, 9.295973, 5492.456, 602.4349, 3.652546, 2200.229, 599.791, 9.170139, 5500.27, 597.5674, 3.681663, 2199.841, 99.97153, 100.0, 99.86143, 100.0, 100.0, 99.99137
11971.748800000001, 59.991330799229004, 59.987113633186404, 59.99095929861469, 26.733303354172598, 26.793407426792047, 26.755803821864433, 0.9999885245734306, 0.9999830655415768, 0.9999899665470547, 7528.812848812528, 7533.745357070966, 7540.028073049944, 169.07056830267902, 44.53707151753474, 34.922147086402674, 7534.273096368498, 7531.300707762594, 7532.469297463935, 283.040539263393, 282.735668785506, 283.2553509520751, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 600.0, 605.2348, 9.084651, 5498.459, 603.9297, 3.642712, 2199.937, 597.164, 9.210011, 5499.375, 608.6295, 3.612097, 2197.906, 599.8101, 9.169774, 5500.319, 591.1856, 3.716639, 2197.312, 99.97153, 99.99097, 99.98722, 99.91634, 100.0, 99.87925
11974.240240000001, 59.992840775599255, 59.99302110057322, 59.99215664175089, 26.73294421084441, 26.78242482865701, 26.734559066870087, 0.9999855008587956, 0.9999807197699182, 0.9999835492386203, 7530.17158235637, 7536.5084389551685, 7547.915823002835, 168.6287410020932, 47.56873467501828, 40.88828397467523, 7537.679097580416, 7534.188549759248, 7541.514603053007, 283.0746787111433, 282.62756877779526, 283.2187226392372, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 600.0, 611.5435, 8.975607, 5489.182, 610.1944, 3.599242, 2196.629, 603.4534, 9.11374, 5499.574, 614.8046, 3.566131, 2192.976, 605.3608, 9.091427, 5498.829, 587.2491, 3.734951, 2195.647, 99.80496, 99.85586, 99.99085, 99.67008, 99.9773, 99.78866
11976.689840000001, 59.99290045235823, 59.993949784706224, 59.99246025874, 26.73984612559267, 26.781408872614424, 26.765351750871364, 0.9999853599199602, 0.9999791288172313, 0.99998761453415, 7531.360039388161, 7532.804785171202, 7542.583551640906, 170.53295564026075, 48.221530334801855, 34.37979407431567, 7529.169369866776, 7539.969220994335, 7540.377694958484, 283.09290990800616, 282.7626058035035, 283.3579657482509, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 600.0, 605.2151, 9.084651, 5498.558, 603.8908, 3.64216, 2199.951, 597.164, 9.209458, 5499.381, 608.5906, 3.611177, 2197.803, 599.8101, 9.169956, 5500.26, 591.1061, 3.716822, 2197.317, 99.97153, 99.99635, 99.98626, 99.91638, 100.0, 99.87663
11979.1, 59.990535729443486, 59.990750931657445, 59.993838424898556, 26.743625542860805, 26.775783909705794, 26.735728796152756, 0.9999894590610966, 0.9999841417024661, 0.9999901671735126, 7529.834147262522, 7530.790205684493, 7541.4186211728265, 174.15920161523172, 42.8390218458926, 31.021559798587077, 7530.748779284761, 7533.373924845529, 7538.881953136962, 283.1405788708101, 282.7400133129923, 283.2722850839138, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 600.0, 601.5087, 9.144081, 5500.331, 599.1437, 3.676605, 2200.098, 590.9134, 9.295053, 5492.634, 602.4349, 3.652546, 2200.057, 593.5726, 9.259078, 5496.072, 597.5475, 3.682029, 2200.011, 100.0, 100.0, 99.86467, 100.0, 99.92901, 99.99137
11981.675560000001, 59.987209193780195, 59.99429684096909, 59.992898954186664, 26.76122535255747, 26.775775006834206, 26.768884751133584, 0.9999901767279701, 0.9999849954992414, 0.9999895868854418, 7530.99040076887, 7532.64625252148, 7540.807329870978, 170.7141114038651, 52.2533306018031, 33.784337352072725, 7533.986401367699, 7539.692845958759, 7541.169451873028, 283.02896403058895, 282.7571521532409, 283.21091058381637, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 600.0, 605.2348, 9.085008, 5498.563, 603.9492, 3.643265, 2200.01, 597.0864, 9.210195, 5499.313, 608.5518, 3.611729, 2197.8, 599.7529, 9.169956, 5500.21, 591.1657, 3.716822, 2197.314, 99.97048, 100.0, 99.98598, 99.89858, 100.0, 99.87649
11984.069920000002, 59.99009099355463, 59.98839155879936, 59.99187335287513, 26.716482741799155, 26.768757010980462, 26.757446953093428, 0.9999918747112191, 0.9999851665020337, 0.9999927464679447, 7528.702788617286, 7521.219142831799, 7533.755570014459, 177.29340449521766, 40.16261360676344, 29.03695142187371, 7526.835967559118, 7525.939612257675, 7529.67029040212, 283.03394604182574, 282.66176215217087, 283.27663048387825, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 600.0, 605.2348, 9.085186, 5498.563, 597.7429, 3.681025, 2200.162, 590.8552, 9.295973, 5492.573, 608.61, 3.610626, 2198.071, 599.8101, 9.169591, 5500.27, 597.5277, 3.682029, 2199.894, 99.97248, 99.99858, 99.86357, 99.89336, 100.0, 99.99921
11986.44072, 59.9907807575302, 59.9912553114132, 59.992735312311964, 26.733708416957544, 26.77644979165831, 26.763486828554388, 0.9999923307866441, 0.9999812950246169, 0.9999926101716647, 7527.128351021122, 7537.58646468063, 7539.270826660984, 172.6628243615138, 41.9680563447846, 27.058635634649818, 7532.418382015885, 7537.523414193802, 7538.0722359274505, 283.1215810253536, 282.71707122715844, 283.1529720080029, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 600.0, 611.5829, 8.97525, 5489.188, 591.3615, 3.716023, 2197.685, 584.5074, 9.374756, 5479.817, 614.3385, 3.569992, 2193.345, 604.884, 9.097636, 5499.276, 600.9274, 3.661153, 2200.342, 99.80192, 99.88819, 99.62748, 99.6961, 99.97923, 100.0
