TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
12138.491680000001, 59.98173064576522, 59.98495429129765, 59.98284409663522, 22.937082416614274, 22.959948512593947, 22.922889622170903, 0.9999933109627526, 0.9999937015431589, 0.99999376259725, 6453.741443790538, 6461.619455636344, 6452.559128748349, 128.0019605277348, 12.849131029273849, 22.67086890288192, 6460.509644535434, 6455.220769685784, 6451.143160675438, 283.0179325671619, 282.75690338196887, 283.1321132726328, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 600.0, 598.9458, 9.182986, 5500.264, 603.9492, 3.642528, 2199.95, 596.8534, 9.211667, 5499.223, 602.3766, 3.652546, 2200.348, 592.5045, 3.709801, 2198.279, 578.4616, 3.777434, 2185.287, 100.0, 99.99631, 99.9846, 99.99921, 99.92038, 99.32733
12140.89096, 59.982402388169085, 59.98012870153735, 59.984859667025205, 22.910094248890214, 22.96253020993404, 22.933530957745653, 0.9999942203041926, 0.999994738450365, 0.9999927970605135, 6454.986018723087, 6459.077769153358, 6453.770089875701, 126.7364858361409, 13.937446824714243, 22.031812909719065, 6452.962670688286, 6449.176055666335, 6458.3856416499875, 282.942659878306, 282.698708073579, 283.06160363568983, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 600.0, 605.2348, 9.085008, 5498.563, 597.7623, 3.680657, 2200.161, 590.8163, 9.296157, 5492.454, 608.5323, 3.611545, 2198.183, 598.7801, 3.674372, 2200.122, 584.8633, 3.748502, 2192.331, 99.97248, 99.99826, 99.86237, 99.91722, 100.0, 99.65269
12143.31148, 59.98204438220079, 59.98238670723659, 59.98250412093501, 22.897737104086435, 22.939182290857115, 22.900355234098438, 0.9999943616245339, 0.9999943064531219, 0.9999953538623735, 6443.410765370746, 6446.361818060348, 6446.415223610884, 132.11416573756742, 17.781983200972263, 22.74115513016136, 6446.456069687507, 6456.28599301304, 6446.060548183313, 283.0413757893459, 282.73464482197846, 283.13211634199746, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 600.0, 605.1954, 9.085544, 5498.506, 604.0464, 3.641055, 2200.017, 589.671, 9.318614, 5488.697, 599.6387, 3.668726, 2199.936, 603.2054, 3.647343, 2199.884, 590.112, 3.720301, 2197.263, 99.97143, 99.99935, 99.80599, 100.0, 99.99332, 99.86733
12145.695000000002, 59.98806388902083, 59.98393230954182, 59.98546438314764, 22.928705300426646, 22.968255697011276, 22.93775157658951, 0.999991892773182, 0.9999960254801921, 0.9999943052005941, 6457.619170397116, 6453.955559203596, 6454.95944532174, 126.75445514793091, 13.902311618414842, 24.82680954540166, 6453.0828179871805, 6453.825616417201, 6454.346558874907, 283.0608032278466, 282.77470417268603, 283.1064552776811, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 600.0, 608.8623, 9.029326, 5495.727, 606.0504, 3.628898, 2199.794, 589.7292, 9.301679, 5492.245, 602.4155, 3.652363, 2200.237, 598.7037, 3.67492, 2200.065, 584.8832, 3.749051, 2192.158, 99.9209, 99.98305, 99.85759, 100.0, 100.0, 99.65264
12148.11288, 59.987193996807356, 59.98597855760624, 59.98711255432288, 22.942017899047887, 22.95912530012864, 22.927358454608807, 0.9999934335248053, 0.9999944446555029, 0.9999958467579728, 6452.463969063527, 6456.848912584474, 6452.5692798031005, 132.62862554869116, 21.102596652166085, 20.49729469864201, 6453.041811692294, 6457.870302683153, 6459.758084685505, 283.0507669584015, 282.7190089860752, 283.11983590121685, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 600.0, 605.1954, 9.085544, 5498.673, 604.027, 3.642897, 2199.891, 590.8358, 9.295789, 5492.513, 602.4932, 3.651811, 2200.122, 598.7991, 3.674189, 2200.336, 591.0464, 3.717371, 2197.148, 99.97143, 100.0, 99.86046, 100.0, 100.0, 99.87949
12150.4832, 59.98470193177808, 59.990652483653946, 59.99076633680221, 22.91159706999787, 22.975066110896044, 22.9480148356764, 0.9999903988836399, 0.9999915991904731, 0.9999943614478725, 6451.54128032215, 6460.487436432154, 6457.044791705827, 126.66564659528422, 25.154489856657847, 25.512957362449924, 6456.164685887409, 6457.627736525711, 6459.763250730557, 283.04504636110124, 282.71675512428686, 283.08898020872897, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 600.0, 598.9655, 9.182451, 5500.322, 597.6456, 3.681394, 2199.941, 596.6399, 9.215164, 5499.064, 608.6295, 3.611177, 2198.079, 592.5045, 3.709071, 2198.39, 597.2891, 3.682761, 2199.848, 100.0, 99.99592, 99.98349, 99.91128, 99.90339, 99.99169
12152.914960000002, 59.99120298264997, 59.98996273087944, 59.99056661932401, 22.923620372564372, 22.965373099978173, 22.932488622923536, 0.9999935117821098, 0.9999952823515691, 0.99999439337423, 6455.870699637842, 6459.747740989543, 6455.783602653617, 132.98326237086667, 17.426378920780962, 24.874566107995634, 6456.15714910796, 6458.57084243512, 6458.674044805361, 283.19540143865987, 282.7874596949206, 283.10939130641447, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 600.0, 605.2151, 9.085186, 5498.564, 603.9881, 3.641976, 2200.007, 590.8163, 9.296157, 5492.519, 602.4349, 3.652179, 2200.068, 598.7228, 3.674189, 2199.796, 591.3645, 3.714075, 2197.954, 99.97353, 99.99893, 99.86258, 100.0, 100.0, 99.89382
12155.322520000002, 59.99189899586604, 59.99330184029103, 59.997401919908256, 22.892265636966094, 22.950335879630092, 22.901081125630487, 0.9999946738691254, 0.9999925805288506, 0.9999943035211446, 6447.992505356032, 6444.456080001093, 6444.1899549772825, 143.2612417142377, 18.97338195320043, 20.26069733191116, 6449.993438605565, 6444.934601490374, 6450.799047454047, 283.14866324561706, 282.66601620277277, 283.0522369205404, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 600.0, 605.2348, 9.084473, 5498.558, 597.7623, 3.680657, 2199.882, 590.8163, 9.295973, 5492.075, 609.212, 3.603823, 2196.846, 600.4777, 3.660675, 2200.341, 600.649, 3.659871, 2200.227, 99.97238, 100.0, 99.85451, 99.87704, 100.0, 100.0
12157.71672, 59.995801266617114, 59.992127607626756, 59.98963923926363, 22.917932695490798, 22.96667264039723, 22.937834710607643, 0.999995086395145, 0.9999940090929584, 0.9999948058152549, 6458.028571488693, 6463.718627335231, 6455.125347257872, 133.9529587082343, 20.98652269997372, 19.155476939246455, 6456.515842075536, 6460.508412474841, 6460.146656605673, 283.0432250555916, 282.744671429883, 282.99286930920516, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 600.0, 610.9521, 8.992919, 5492.363, 593.5599, 3.703866, 2199.008, 588.351, 9.328001, 5488.87, 610.0082, 3.605294, 2197.662, 598.8373, 3.673824, 2200.066, 597.468, 3.682212, 2199.901, 99.83984, 99.95423, 99.79623, 99.88546, 100.0, 99.99411
12160.111200000001, 59.99284952719024, 59.99376043103724, 59.995680947257625, 22.929309287843086, 22.968988390580716, 22.95289731229251, 0.9999946452782146, 0.9999959458012261, 0.99999541838019, 6457.947034868161, 6459.14325744279, 6456.464136211051, 135.15127563884653, 16.18164867203234, 23.02158831474435, 6458.078143442832, 6457.344930063695, 6458.039624006563, 283.07658612710554, 282.5977258905605, 283.03432216284733, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 600.0, 605.2348, 9.084651, 5498.454, 597.665, 3.680657, 2199.832, 590.8358, 9.295789, 5492.402, 608.5323, 3.611913, 2197.968, 598.7037, 3.674554, 2200.122, 597.4879, 3.681846, 2199.962, 99.97048, 100.0, 99.86046, 99.91088, 100.0, 99.99653
12162.544240000001, 59.990872617408876, 59.9906803021193, 59.986605434547435, 22.952593610853196, 22.986589954148158, 22.963596450682708, 0.9999951243071897, 0.999993562681023, 0.9999938761667572, 6456.291241867646, 6460.937874455985, 6460.30050272964, 132.60490625877537, 18.264208216543466, 24.199189498766827, 6460.458847558868, 6460.672788646848, 6458.001424657919, 283.0601989153932, 282.7026500795955, 283.02902734824465, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 600.0, 599.0641, 9.180489, 5500.211, 603.9492, 3.642344, 2199.783, 596.6787, 9.215164, 5499.146, 602.4932, 3.652546, 2200.348, 592.5236, 3.709071, 2197.912, 591.0663, 3.717371, 2197.377, 100.0, 99.99876, 99.98358, 100.0, 99.91314, 99.87666
12164.92012, 59.989944128671226, 59.993188242570504, 59.98742217306178, 22.954653008464103, 22.991057007962993, 22.941468814067598, 0.9999933154420542, 0.9999960859325138, 0.9999943410671417, 6453.134320240608, 6459.121053499579, 6454.231348716465, 135.4866798174803, 20.653902181933745, 20.434535011247135, 6456.428079574759, 6460.068894413047, 6458.757313362613, 283.1681889819949, 282.7195412422443, 283.04947118492436, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 600.0, 605.2545, 9.084473, 5498.465, 597.7623, 3.680657, 2200.109, 590.8358, 9.295973, 5492.631, 608.5906, 3.611729, 2198.181, 598.7037, 3.674372, 2200.181, 597.4879, 3.682212, 2199.836, 99.97038, 99.99847, 99.86247, 99.91591, 99.99664, 99.99116
12167.320800000001, 59.98774929815494, 59.98752859635702, 59.98859482746717, 22.925125905915646, 22.94066663433517, 22.91965222088336, 0.9999921619101917, 0.9999944365391814, 0.999993677545304, 6445.346112943541, 6451.798736036505, 6444.90524361988, 139.9752173593813, 21.83044921935152, 21.458778875976805, 6444.891129350413, 6449.4741678517075, 6447.847142127056, 283.093865545847, 282.6470814067167, 282.9902396296572, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 600.0, 605.2151, 9.084651, 5498.511, 604.027, 3.641791, 2200.051, 590.8552, 9.295789, 5492.574, 602.4738, 3.652546, 2200.401, 599.009, 3.670537, 2200.248, 599.0188, 3.673056, 2200.32, 99.97132, 99.99338, 99.86354, 100.0, 100.0, 100.0
12169.691560000001, 59.99242874749897, 59.99229989299006, 59.990007444600295, 22.93754444975535, 22.960122154500237, 22.9358545333224, 0.999996286180552, 0.9999947723592393, 0.9999953371924905, 6454.929534999944, 6457.472521374833, 6452.487344540019, 136.17953314579063, 17.29240489563699, 19.959327253009633, 6453.4237236018635, 6460.709424773348, 6457.192855254585, 283.1127494789017, 282.7398879142758, 283.0987220847158, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 600.0, 611.5632, 8.974894, 5489.235, 610.0388, 3.601452, 2197.583, 585.614, 9.353955, 5484.795, 598.8813, 3.670933, 2200.345, 601.3361, 3.662318, 2200.278, 598.4621, 3.679282, 2199.957, 99.80202, 99.8754, 99.72214, 100.0, 100.0, 99.99318
12172.140000000001, 59.988109655354705, 59.990721822696415, 59.990805866008905, 22.938230534319434, 22.97754245088283, 22.9330324697351, 0.999994247453172, 0.999994701750648, 0.9999940516953534, 6456.116170338651, 6459.774990681681, 6453.89781681141, 134.99909972665944, 21.265260490762103, 22.39981592644017, 6454.709023401061, 6457.663800649729, 6456.5464513463885, 283.0156823874633, 282.7010777417822, 283.11313168490045, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 600.0, 605.2151, 9.084829, 5498.448, 603.8519, 3.642712, 2200.065, 590.8552, 9.295973, 5492.521, 602.4155, 3.652179, 2200.176, 598.7991, 3.674189, 2200.011, 597.5078, 3.681846, 2200.071, 99.97249, 100.0, 99.86262, 100.0, 100.0, 100.0
12174.51756, 59.990362214703765, 59.99196692192428, 59.98757745391594, 22.948563986832458, 22.95953890699913, 22.95091242566883, 0.9999942278468658, 0.9999937714978228, 0.9999944883460536, 6458.036748351447, 6459.030402734925, 6458.663312113036, 131.15661648751484, 21.27573518235613, 26.27628445717164, 6454.473559286159, 6454.81335448933, 6460.968663227904, 283.1372229609238, 282.7597890596187, 283.04501582226595, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 600.0, 599.4978, 9.174955, 5500.251, 597.6456, 3.680841, 2200.002, 596.6011, 9.217005, 5499.032, 608.6295, 3.612097, 2197.849, 592.5426, 3.709436, 2198.073, 591.0464, 3.717737, 2197.546, 100.0, 100.0, 99.981, 99.90081, 99.91568, 99.88704
12176.97268, 59.985041388406614, 59.98456516157023, 59.99069165802792, 22.952550246516292, 22.96245151279028, 22.95103055498032, 0.9999951272696698, 0.9999960465837315, 0.9999943381483923, 6452.68863823288, 6460.095197181621, 6460.858109629452, 132.80540452741252, 18.1948589005724, 20.806506844686282, 6453.960219716538, 6462.419141374883, 6459.12611843818, 283.10635056873167, 282.72852610946825, 283.00785286154763, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 600.0, 605.2151, 9.084829, 5498.454, 604.027, 3.642712, 2199.953, 590.8358, 9.295789, 5492.573, 602.3766, 3.65273, 2200.18, 598.7991, 3.674006, 2200.122, 597.4879, 3.682395, 2200.067, 99.97048, 100.0, 99.86046, 100.0, 100.0, 100.0
12179.434560000002, 59.985746910758884, 59.98557887932077, 59.98679564182846, 22.923979685261973, 22.929406722427643, 22.918381041463743, 0.9999961091981332, 0.9999956537104497, 0.9999952548921643, 6447.999042537288, 6450.889081519421, 6447.990889655028, 135.00183272671893, 21.877281870792558, 22.295006873194836, 6443.5052859414045, 6449.628700941781, 6443.148963297789, 283.12891085873065, 282.7543650651938, 283.038766448423, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 600.0, 605.2939, 9.084651, 5498.511, 597.7623, 3.681025, 2200.222, 590.8552, 9.295789, 5492.516, 608.5712, 3.611545, 2197.969, 598.7801, 3.67492, 2200.019, 597.6868, 3.679099, 2200.08, 99.97153, 100.0, 99.8625, 99.90866, 99.99944, 100.0
12181.84072, 59.985296927346326, 59.987238389985365, 59.98451744671838, 22.93511808535926, 22.973643691478912, 22.92714398426045, 0.9999950161480129, 0.9999940483955797, 0.9999958324628133, 6455.129869962627, 6461.736554539002, 6458.18490206418, 141.42795437330005, 23.417130527483778, 20.799185904605565, 6461.538143718175, 6456.839851641837, 6456.485772787035, 283.08801190866524, 282.71533730577465, 283.1008214415824, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 600.0, 611.6224, 8.974715, 5489.293, 591.4393, 3.71547, 2197.84, 585.2257, 9.366288, 5483.691, 613.0763, 3.582678, 2195.366, 601.8892, 3.655561, 2200.367, 599.5357, 3.672507, 2200.109, 99.80287, 99.90042, 99.67894, 99.78795, 100.0, 99.99718
12184.25704, 59.98410284302107, 59.98654095390858, 59.98749652153391, 22.93711962712573, 22.957828553887424, 22.926457081678922, 0.9999962109040555, 0.9999970381562604, 0.9999951677376397, 6455.832117898866, 6459.334657092109, 6453.700684412488, 132.54007863597917, 22.497546885903716, 20.247758850029186, 6454.463886117134, 6455.337469646356, 6458.171829908956, 283.1733424870607, 282.84129611358446, 283.11939697531915, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 600.0, 605.2742, 9.084294, 5498.575, 597.7234, 3.680473, 2200.212, 590.8358, 9.295237, 5492.515, 608.61, 3.611361, 2197.911, 598.7801, 3.674554, 2200.282, 597.5277, 3.681479, 2199.843, 99.97269, 99.99319, 99.86273, 99.9062, 100.0, 99.99145
12186.75308, 59.99033026866259, 59.986317149541584, 59.985489491870545, 22.93239870768598, 22.96500902096967, 22.949634432578918, 0.9999929231726011, 0.9999924830135712, 0.9999949014882845, 6457.3027100007475, 6459.888462622007, 6455.1341126809375, 135.3085501064661, 21.92044093583752, 23.981813725682514, 6459.3994670036045, 6462.581119896721, 6458.084302524316, 283.07600549850974, 282.69045831219086, 283.05431439791363, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 600.0, 600.4244, 9.169423, 5500.412, 603.9686, 3.64216, 2199.833, 596.5817, 9.217558, 5499.025, 602.3572, 3.652546, 2200.121, 592.5426, 3.709436, 2198.066, 591.1061, 3.717188, 2197.152, 100.0, 99.99866, 99.98074, 100.0, 99.91569, 99.87932
12189.245560000001, 59.98344736772384, 59.98714030106153, 59.98772532304404, 22.92379641037088, 22.974625176655618, 22.924482507848808, 0.9999949266325635, 0.9999940300066971, 0.9999954164799628, 6458.329741637407, 6459.000320680604, 6457.58376526945, 131.9961944564825, 18.852703482310744, 21.006844533465028, 6458.623720751065, 6462.712387410831, 6457.016670477915, 283.1048114349219, 282.7502626169943, 283.1256086961885, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 600.0, 605.2545, 9.084116, 5498.569, 597.665, 3.680657, 2199.943, 590.8552, 9.295605, 5492.574, 608.5323, 3.612097, 2197.906, 598.7228, 3.674554, 2199.909, 597.468, 3.681846, 2199.845, 99.97163, 99.99325, 99.8625, 99.91634, 100.0, 99.99653
12191.65256, 59.988727484839245, 59.989670768263146, 59.98878397562998, 22.923092032860453, 22.969755595926674, 22.92576272443425, 0.9999948006808503, 0.9999930556108519, 0.99999484356338, 6446.817285069676, 6446.417527607784, 6452.0188862663335, 135.65941059084957, 21.44674598376605, 24.679098231169974, 6450.2205592102055, 6448.468826499572, 6451.906777691392, 282.96434535743333, 282.5534158776617, 282.9337256971724, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 600.0, 605.2742, 9.084294, 5498.575, 597.704, 3.680841, 2199.939, 590.8552, 9.295421, 5492.573, 602.4155, 3.65273, 2200.34, 598.8182, 3.674189, 2200.114, 597.9452, 3.675436, 2200.122, 99.97059, 99.99581, 99.86156, 100.0, 100.0, 100.0
12194.109240000002, 59.98875266780445, 59.98824535714994, 59.99214928730223, 22.94000459668285, 22.974345654445752, 22.942896657573847, 0.9999949248667133, 0.9999928715878701, 0.9999939402811077, 6458.172153296757, 6457.714655744943, 6456.9423692816, 140.02845882443393, 24.652036449407206, 21.92973880697855, 6460.4319679421205, 6456.160916161827, 6454.915247476476, 283.0758509638548, 282.7076730971099, 283.10621421586865, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 600.0, 611.6027, 8.97525, 5489.246, 591.4587, 3.714733, 2197.987, 585.5751, 9.362055, 5484.625, 598.4153, 3.674426, 2200.328, 601.3933, 3.662136, 2200.063, 598.5019, 3.678916, 2199.842, 99.80392, 99.90708, 99.70508, 100.0, 100.0, 100.0
12196.62512, 59.99105174630407, 59.99027702467702, 59.99014983445484, 22.908302405297775, 22.972803717884062, 22.915796027207932, 0.9999951914179276, 0.999993800473737, 0.9999941886623581, 6453.9426954554265, 6456.364349732958, 6458.533947846355, 136.0992467600197, 22.508358373385363, 20.087364680368864, 6456.531260570235, 6460.919078602164, 6461.612119442728, 283.1303945115881, 282.68895653672666, 283.0660058131038, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 600.0, 605.2742, 9.084116, 5498.512, 597.7429, 3.680841, 2200.159, 590.8552, 9.295605, 5492.574, 602.4738, 3.65273, 2200.117, 598.7037, 3.674189, 2199.962, 597.5674, 3.681846, 2199.848, 99.97154, 100.0, 99.86358, 100.0, 99.99685, 99.99425
12199.03296, 59.99507894835806, 59.990472018456266, 59.99358923296301, 22.925602710715694, 22.965587602622023, 22.93121720472121, 0.9999938982307631, 0.9999950141950162, 0.9999940261020276, 6454.222372878999, 6460.760619561164, 6457.927886230253, 131.69755165639253, 25.419122967940893, 25.720514134784025, 6460.757134678613, 6456.38936186677, 6454.239082256848, 283.1276929992532, 282.73646556021276, 283.15581529173676, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 600.0, 599.2612, 9.179774, 5500.287, 604.0659, 3.64216, 2200.058, 596.5817, 9.217374, 5499.071, 608.5712, 3.61081, 2198.127, 592.6189, 3.709436, 2198.12, 591.1458, 3.717005, 2197.316, 100.0, 99.99386, 99.98118, 99.91348, 99.91315, 99.87682
12201.45116, 59.99119682250976, 59.994453625108775, 59.9939691920079, 22.9149462821768, 22.97572884195163, 22.92259625775491, 0.9999930976040594, 0.9999994313151057, 0.9999953211453015, 6449.9045508059, 6461.632827926709, 6458.096184999352, 133.4728779893867, 23.34166218799919, 22.73424079198344, 6449.752408498985, 6462.3654074939595, 6457.76843542602, 283.1356133120133, 282.6332960661628, 283.0459939857142, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 600.0, 605.2742, 9.084116, 5498.459, 597.7623, 3.680473, 2200.103, 590.894, 9.295605, 5492.463, 602.3961, 3.651627, 2200.229, 598.7037, 3.674554, 2200.062, 597.4084, 3.682578, 2199.839, 99.97059, 100.0, 99.86465, 99.99668, 99.99937, 99.99682
12203.94448, 59.99550636360663, 59.99312185290899, 59.99134778657386, 22.87399435177882, 22.924042784732443, 22.918077705528077, 0.9999952743679252, 0.9999967426311653, 0.9999947318845965, 6441.211771954925, 6446.740077569761, 6452.180110163196, 138.03003833629418, 18.82278193662978, 19.455916746607045, 6445.211344919289, 6444.944639087451, 6447.764561697392, 283.11132836332484, 282.7415145263522, 283.0883660015565, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 600.0, 605.2742, 9.084294, 5498.517, 604.027, 3.641976, 2199.946, 590.8552, 9.295605, 5492.521, 608.5712, 3.611545, 2197.914, 598.9899, 3.671084, 2200.292, 599.1977, 3.671957, 2200.408, 99.97049, 99.99354, 99.86476, 99.90377, 100.0, 100.0
12206.32164, 59.99709509974744, 59.997951632116155, 59.998625107757334, 22.919557254818248, 22.963623294593674, 22.937327989282792, 0.9999939343727686, 0.9999938744125364, 0.9999930355444242, 6456.0994799075, 6455.003723722429, 6458.88483240861, 138.73826175349245, 18.729031722445598, 20.767035682866435, 6461.070585686463, 6458.68384711183, 6458.146277128138, 283.0963055804495, 282.73535462605287, 283.0409206318964, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 600.0, 611.6224, 8.974715, 5489.333, 609.5524, 3.604768, 2197.525, 586.1963, 9.349722, 5485.886, 611.6588, 3.589665, 2196.115, 600.8783, 3.664692, 2200.194, 598.5615, 3.679648, 2200.122, 99.80203, 99.88611, 99.72105, 99.82203, 100.0, 100.0
12208.712520000001, 59.99668197220045, 59.9967712712641, 59.99628077094764, 22.92925457407616, 22.968417584923493, 22.926064537701038, 0.9999940101666969, 0.9999943154697066, 0.9999934520571905, 6460.2008824108225, 6454.7323341458305, 6455.950995551032, 134.14628643283277, 20.941265578965158, 22.35900744106334, 6458.241228675966, 6452.752221562492, 6454.018018610916, 283.1555346640003, 282.68569329861185, 283.07683252025953, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 600.0, 605.2939, 9.084651, 5498.459, 603.9881, 3.642528, 2199.887, 590.8746, 9.295605, 5492.633, 608.4935, 3.611177, 2197.803, 605.1129, 3.634742, 2199.557, 597.4879, 3.682029, 2200.183, 99.97059, 100.0, 99.86465, 99.90101, 99.97831, 99.99149
12211.170160000001, 60.00254292169942, 59.999639144564775, 59.998139637886176, 22.943056668802758, 22.98858922032573, 22.924753352342353, 0.9999938430324103, 0.9999934897180374, 0.9999939757698666, 6455.006136625471, 6460.947340946454, 6462.9200426324805, 135.45084409400488, 20.439605383401158, 22.359630674352502, 6460.173479442003, 6461.7154410705925, 6459.248718063454, 283.05805829640565, 282.61593363179924, 283.0841437538644, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 600.0, 599.4978, 9.177632, 5500.235, 597.7234, 3.680841, 2199.987, 596.4846, 9.218478, 5498.973, 602.4155, 3.651995, 2200.01, 611.274, 3.592555, 2196.044, 591.0862, 3.717371, 2197.203, 100.0, 99.99801, 99.97843, 99.99907, 99.81634, 99.88699
12213.57812, 59.9982942743791, 59.9939860683865, 59.99742818318656, 22.911840687900533, 22.96800039367315, 22.93994110022003, 0.9999936912772276, 0.9999956693980505, 0.9999950761140217, 6453.857647233313, 6456.136832501598, 6460.155797266919, 135.07782700828147, 20.13623426033473, 18.879186476624227, 6453.593638714254, 6457.732749610188, 6457.782233954747, 283.08399389796483, 282.6736340467243, 283.09742524220235, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 600.0, 605.2348, 9.084294, 5498.448, 603.9103, 3.643081, 2200.055, 590.8552, 9.295605, 5492.634, 608.6295, 3.611729, 2197.964, 605.0366, 3.63529, 2199.501, 597.5078, 3.682395, 2199.84, 99.97154, 99.9937, 99.86467, 99.90603, 99.97844, 99.99133
12216.00316, 59.9945057640073, 59.994373062495285, 59.99493561512814, 22.920801327480042, 22.95780060911653, 22.93321904917722, 0.9999946865346931, 0.9999950553083248, 0.9999952891425282, 6453.103589129844, 6450.684156152402, 6448.44812252485, 133.48431823346687, 24.45506484589623, 19.160569439226492, 6447.271080504266, 6446.656521553329, 6445.853909176204, 283.1546416271181, 282.6711573046317, 283.1081170738861, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 600.0, 605.2742, 9.084116, 5498.454, 597.6456, 3.680657, 2200.052, 590.894, 9.295605, 5492.64, 602.3766, 3.652363, 2200.061, 605.1701, 3.634742, 2199.552, 597.6271, 3.678366, 2200.312, 99.97059, 100.0, 99.86358, 100.0, 99.97825, 99.99799
12218.410880000001, 59.988562238936936, 59.993878908963, 59.994090748013015, 22.925728783553133, 22.957464723987936, 22.93149679696228, 0.9999954922904868, 0.9999934821700966, 0.9999948254176092, 6454.407418061938, 6461.856113908689, 6454.769604315604, 137.37175864941082, 22.300773362075233, 21.463389304483258, 6459.077603491584, 6457.656488980763, 6451.305441654632, 283.08137965648797, 282.7140291160745, 283.0177617000562, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 600.0, 611.6224, 8.974537, 5488.979, 591.4782, 3.715286, 2197.621, 584.6628, 9.366656, 5482.478, 597.7357, 3.677368, 2199.977, 601.3933, 3.6541, 2200.197, 599.5357, 3.673605, 2200.313, 99.80108, 99.89592, 99.66095, 100.0, 100.0, 99.99912
12220.804720000002, 59.98993694472085, 59.99333392602254, 59.99393458366115, 22.953022319834748, 22.960598539207552, 22.932323569510533, 0.9999934908064028, 0.9999945275211802, 0.9999948380194783, 6455.4011950920185, 6457.064376943716, 6457.45584619428, 130.9026560644711, 20.081315897388777, 20.18921624285582, 6455.942202111051, 6459.071948321404, 6453.931941447507, 283.055060735521, 282.6103358009597, 283.04326673877455, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 600.0, 605.2939, 9.084294, 5498.454, 597.665, 3.680657, 2200.271, 590.894, 9.295789, 5492.633, 602.4349, 3.651627, 2200.232, 598.8182, 3.674006, 2200.176, 597.5277, 3.682029, 2200.072, 99.97059, 100.0, 99.86357, 100.0, 99.99915, 99.98616
12223.198120000001, 59.98787783589694, 59.98862380702964, 59.988032297355254, 22.931719996541833, 22.952466516985417, 22.95617424079414, 0.9999922655440421, 0.9999941245770725, 0.9999930144429878, 6458.904672608681, 6454.904104587372, 6461.329949371709, 132.03855625131564, 20.203132759031178, 25.300371695358933, 6457.8012535788985, 6453.100765416504, 6456.489527259953, 282.9820754453965, 282.6277470933912, 283.07090846346324, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 600.0, 600.8187, 9.160321, 5500.44, 603.7157, 3.642528, 2200.229, 596.7563, 9.216084, 5499.016, 608.4741, 3.611729, 2197.742, 592.5807, 3.709984, 2198.119, 591.1657, 3.717005, 2197.261, 100.0, 100.0, 99.98118, 99.90866, 99.91308, 99.86919
12225.552720000002, 59.98768430461299, 59.986500708508174, 59.98695083760259, 22.927669036639553, 22.97928763874823, 22.937655711002794, 0.9999943627749013, 0.9999950269879787, 0.9999930232070396, 6453.001727801873, 6457.720333294908, 6454.3082790446815, 136.49585069038312, 25.731863433561102, 21.687336962509562, 6456.912585854437, 6458.577969845753, 6458.218845152424, 283.03999284026304, 282.60829170742, 283.1016296442222, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 600.0, 605.2742, 9.084294, 5498.517, 597.704, 3.680289, 2200.217, 590.8746, 9.295605, 5492.521, 602.3572, 3.651811, 2200.13, 598.8373, 3.673824, 2200.066, 597.4084, 3.681479, 2199.791, 99.96858, 100.0, 99.86247, 100.0, 100.0, 99.99391
12227.921240000001, 59.984345932181036, 59.98367563743719, 59.983230225476746, 22.919511708074637, 22.94020703296064, 22.936247364116852, 0.9999951291359366, 0.999994721811763, 0.9999935338713553, 6450.131339200484, 6456.796254913178, 6455.061668336067, 132.51979678147563, 25.19137257840009, 21.687589309577106, 6453.63525099054, 6449.659009889172, 6451.482947853471, 283.0905397045539, 282.78790765977527, 283.1475589935287, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 600.0, 605.2742, 9.083938, 5498.401, 604.027, 3.641976, 2200.169, 590.8746, 9.295421, 5492.574, 608.6683, 3.61081, 2197.968, 598.761, 3.674006, 2200.397, 597.468, 3.682029, 2199.843, 99.97269, 100.0, 99.86369, 99.90623, 100.0, 99.99146
12230.37024, 59.982684545461076, 59.98036901685981, 59.9816453124517, 22.926738626971154, 22.958334901840505, 22.919959253964137, 0.999995078808896, 0.999995052888543, 0.9999953430933279, 6456.0053400781835, 6457.576893983344, 6454.984851044197, 139.23045064503685, 19.172863923885643, 20.082107713325513, 6452.865470258883, 6449.730713119819, 6455.116951953128, 283.1563853621488, 282.6121715888788, 283.1053856630128, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 600.0, 611.5829, 8.975429, 5489.136, 610.4084, 3.599058, 2196.635, 584.5074, 9.374756, 5479.873, 614.8046, 3.566499, 2192.836, 604.5978, 3.641682, 2200.051, 601.7227, 3.656392, 2200.204, 99.80212, 99.86068, 99.62856, 99.67295, 99.99733, 100.0
12232.802880000001, 59.97439591124796, 59.973988899609694, 59.976622751565124, 22.913780814724294, 22.94605619147837, 22.94572696905676, 0.9999954430581841, 0.9999954788535668, 0.99999494520802, 6461.154508260692, 6457.175881474758, 6460.2267681872345, 134.90080378052926, 21.31005938051794, 21.234174013447046, 6458.304908311744, 6457.439221301898, 6457.231586153248, 283.10475436196486, 282.7546678329807, 283.1130368313661, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 600.0, 605.2939, 9.084473, 5498.575, 604.0076, 3.642528, 2200.168, 590.8552, 9.295789, 5492.523, 608.6295, 3.611177, 2198.187, 598.7991, 3.674554, 2200.387, 597.5078, 3.682029, 2199.951, 99.97049, 99.98601, 99.86265, 99.91618, 100.0, 99.9942
12235.23536, 59.970131629376446, 59.97194792718052, 59.97405695492927, 22.927089818584964, 22.958493414480557, 22.927723983286555, 0.9999934954202322, 0.9999934072222832, 0.9999931248327885, 6460.222007513912, 6459.892019430661, 6462.256165068993, 133.1250410104301, 18.122975717149075, 25.070915032378707, 6459.169702454873, 6463.699826445332, 6465.497366356438, 283.14836697435067, 282.7146872722608, 283.0346434074831, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 600.0, 602.4747, 9.128911, 5500.259, 599.883, 3.671815, 2200.06, 596.3875, 9.220135, 5499.049, 602.4738, 3.651627, 2200.348, 592.5999, 3.709253, 2198.068, 591.0862, 3.717188, 2197.378, 100.0, 100.0, 99.98098, 100.0, 99.91299, 99.87941
12237.75832, 59.97292591452182, 59.96948214497514, 59.97080638728473, 22.921172052264822, 22.94304362999047, 22.930336756994222, 0.999994896131803, 0.9999944976259877, 0.9999944500941987, 6454.188567278878, 6453.546411855764, 6453.2814579484675, 133.6118418968772, 21.064788705756655, 23.966822354080023, 6458.346358158525, 6457.934541824985, 6455.120692393923, 283.0927787534183, 282.768078876157, 283.0257525142306, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 600.0, 605.2742, 9.083758, 5498.517, 604.0464, 3.641976, 2199.996, 590.894, 9.295605, 5492.521, 608.6489, 3.610993, 2197.849, 598.8373, 3.674737, 2200.119, 597.5475, 3.682212, 2199.9, 99.97163, 99.9961, 99.86262, 99.90101, 100.0, 99.99937
12240.24536, 59.97310249138999, 59.97589556347953, 59.975967808042256, 22.90500130061742, 22.970983549919573, 22.917288496872057, 0.9999949489145114, 0.9999942935688286, 0.9999945841461604, 6446.143365834056, 6451.81592311896, 6456.080201215752, 134.50790816915378, 24.296661666229724, 21.178720454068753, 6442.324528190642, 6452.011883800097, 6449.790470678595, 283.1413464658846, 282.7143463225263, 283.1445150028679, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 600.0, 605.3334, 9.083758, 5498.465, 597.7818, 3.680473, 2200.276, 590.8746, 9.295421, 5492.521, 602.3961, 3.651995, 2200.018, 598.6847, 3.674189, 2200.176, 597.4482, 3.681663, 2199.786, 99.97164, 100.0, 99.86369, 100.0, 100.0, 99.99133
12242.644800000002, 59.97877032846615, 59.97868425552222, 59.9794087512733, 22.92515760034328, 22.972664095717207, 22.931503852700832, 0.9999955018605671, 0.9999946212914137, 0.9999940874861646, 6454.003289591599, 6462.901730913033, 6459.592498389983, 139.08553478602835, 22.916483040791718, 20.889810637707342, 6463.4606692049365, 6458.690053319533, 6454.2248677578755, 283.17024720760804, 282.82918649415996, 283.1033255004813, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 600.0, 611.6224, 8.974001, 5489.136, 591.3809, 3.715654, 2197.459, 584.5269, 9.374572, 5479.708, 596.3375, 3.6884, 2199.862, 604.0065, 3.644056, 2200.125, 601.1063, 3.660421, 2200.244, 99.80108, 99.90047, 99.62965, 99.98685, 100.0, 100.0
12245.046080000002, 59.982969839270424, 59.985165932988934, 59.984505155051316, 22.932441000214297, 22.960105952975198, 22.91418864356578, 0.999996155009972, 0.9999949739984636, 0.9999943510167151, 6451.146516615576, 6453.256238258639, 6454.861356056061, 136.88241677455332, 19.53852410615218, 21.10298008543714, 6464.921446010528, 6460.694585886215, 6454.602435534046, 283.2010857870414, 282.77330169484765, 283.0915821134342, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 600.0, 605.2939, 9.083938, 5498.413, 597.7429, 3.680473, 2200.105, 590.894, 9.295421, 5492.521, 602.4543, 3.652179, 2200.068, 598.8564, 3.674372, 2200.284, 597.5277, 3.681663, 2199.848, 99.97164, 100.0, 99.86369, 100.0, 100.0, 99.99154
12247.507880000001, 59.98577373825207, 59.98546025507214, 59.98305281940266, 22.950118989534705, 22.96974296880629, 22.92869893352403, 0.999994072307723, 0.9999957325528926, 0.9999933330304408, 6458.1651933952235, 6458.628388100613, 6456.246091181111, 131.56978400376875, 24.085771805804143, 27.513513633520915, 6460.842508705238, 6452.542609853789, 6453.420121409015, 283.14739051601913, 282.6956941782046, 283.1462537859543, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 600.0, 602.5339, 9.137656, 5500.35, 602.5289, 3.648975, 2200.242, 596.5428, 9.21811, 5498.891, 608.6489, 3.610993, 2197.963, 592.5999, 3.708705, 2198.015, 591.0862, 3.716822, 2197.265, 100.0, 99.99837, 99.97896, 99.91391, 99.92766, 99.8792
12249.87252, 59.984086978012165, 59.986566572463815, 59.98439744559131, 22.907196341530145, 22.96249521493732, 22.93478075092946, 0.999994901457043, 0.9999953207218302, 0.99999475952487, 6450.988670150261, 6460.768395992546, 6457.893232876664, 134.33625229189556, 24.365104627240726, 25.569251398015524, 6458.994870351416, 6454.911202949716, 6455.936844456706, 283.17774175291754, 282.7571054446142, 283.18709322888174, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 600.0, 605.2939, 9.083938, 5498.471, 597.7429, 3.680473, 2200.11, 590.8746, 9.295421, 5492.691, 602.4155, 3.652363, 2200.283, 598.8564, 3.674006, 2199.963, 597.4482, 3.681846, 2199.953, 99.96964, 99.99864, 99.86571, 100.0, 99.99692, 99.99644
12252.34056, 59.986121437956776, 59.98838348505049, 59.98894462818983, 22.917643768665048, 22.95077050339913, 22.92503935599342, 0.9999952083573616, 0.9999942483047364, 0.9999951159882173, 6448.914083826232, 6450.300646418577, 6444.253008306606, 136.54650573765957, 23.05593120764206, 23.023190015954356, 6452.053908669503, 6450.363774334557, 6446.701176125935, 283.13605134123605, 282.8213521847085, 283.15534249718024, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 600.0, 605.2939, 9.083758, 5498.465, 597.7818, 3.680841, 2200.107, 590.8746, 9.295605, 5492.521, 608.6295, 3.611545, 2198.245, 598.8182, 3.674554, 2200.119, 591.1061, 3.717188, 2197.433, 99.97069, 100.0, 99.86571, 99.89836, 100.0, 99.87411
12254.827000000001, 59.99065253640532, 59.99337764808981, 59.99264247332566, 22.905230736596113, 22.954709600637, 22.920602540082612, 0.9999954068052654, 0.9999962535569917, 0.9999918846938337, 6452.242081414288, 6456.131686898714, 6457.6401274855925, 130.49211491865344, 17.695300975384953, 23.742026631271983, 6456.268975981948, 6453.895242686268, 6455.140006587358, 283.17387928195774, 282.7856455956727, 283.1662315762347, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 600.0, 611.6421, 8.974358, 5489.131, 591.4393, 3.71547, 2197.619, 584.5463, 9.374388, 5479.938, 614.8628, 3.566499, 2193.19, 604.1019, 3.643873, 2199.911, 586.7521, 3.736049, 2195.055, 99.80108, 99.8883, 99.63169, 99.68905, 99.98826, 99.77383
12257.3112, 59.98981176019458, 59.990259049699326, 59.99314047733932, 22.907047769395426, 22.959535084686586, 22.930157695202716, 0.9999936654291636, 0.9999949864572146, 0.9999928731598825, 6459.187141518914, 6455.927130236012, 6453.937606351418, 135.2583792039918, 19.38456919205828, 25.16898693935923, 6456.563316410748, 6452.014303477627, 6450.7960044661895, 283.1545583061673, 282.7163364066611, 283.13072507008843, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 600.0, 605.2939, 9.083758, 5498.413, 597.704, 3.681025, 2200.058, 590.9134, 9.295421, 5492.574, 608.5323, 3.610993, 2197.8, 598.8564, 3.674554, 2200.063, 591.1061, 3.717371, 2197.375, 99.96964, 100.0, 99.86369, 99.90832, 100.0, 99.87406
