TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
12680.954960000001, 60.011344822287334, 60.00892953854053, 60.013562740906885, 22.886195602141388, 22.943501727843888, 22.909686473995958, 0.9999951633213423, 0.9999899791788425, 0.9999945193280037, 6448.509094817381, 6453.728358111923, 6449.388284325719, 134.35355964880318, 27.298600235478716, 18.40452319099063, 6449.1022882089865, 6455.801992992686, 6450.858396841383, 283.21070515768133, 282.80210811427486, 283.2753819501189, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 600.0, 611.1295, 8.983459, 5490.092, 591.2836, 3.716207, 2197.571, 602.4634, 3.65174, 2200.095, 615.6201, 8.899273, 5478.682, 598.8564, 3.674189, 2200.279, 603.6511, 3.644123, 2200.085, 99.82046, 99.88588, 100.0, 99.61409, 100.0, 100.0
12683.343760000002, 60.00966046541923, 60.01557427475318, 60.015727327696474, 22.93005036370759, 22.964704081789822, 22.935419066530336, 0.9999964508566861, 0.9999942317273602, 0.9999957139427241, 6461.403298986673, 6463.888100585351, 6459.580798210279, 136.63784168340413, 24.349732617005884, 17.06555997576106, 6459.556671710585, 6457.772959601995, 6463.288738337167, 283.14206530443215, 282.8698580624747, 283.13775441828295, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 600.0, 604.8208, 9.091433, 5498.768, 597.6262, 3.681762, 2200.278, 596.1934, 3.690211, 2199.615, 609.3479, 9.014739, 5493.254, 605.2083, 3.634377, 2199.603, 597.2891, 3.683128, 2199.966, 99.97809, 100.0, 99.9934, 99.87595, 99.97571, 99.98418
12685.74552, 60.01208337897212, 60.01137176410459, 60.00818002564756, 22.928063762432757, 22.96136238539612, 22.928604106068484, 0.9999957674955461, 0.9999934783472596, 0.9999969713037674, 6452.1204576492955, 6461.204429370196, 6459.584959505732, 140.19261319945167, 23.299813124159755, 20.241936397277186, 6460.197213905426, 6461.693892719921, 6460.318801069643, 283.2075665313755, 282.90442089710234, 283.24374341241446, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 600.0, 604.8405, 9.090898, 5498.825, 597.6067, 3.681578, 2199.999, 596.1158, 3.689659, 2199.674, 609.3479, 9.014555, 5493.307, 598.7991, 3.673641, 2200.125, 596.7324, 3.686424, 2199.46, 99.97724, 99.99853, 99.99112, 99.87489, 99.99648, 99.98374
12688.175400000002, 60.01356811095423, 60.01093919496049, 60.009361942994246, 22.93565958452277, 22.958295338009176, 22.92802102679646, 0.9999948421892472, 0.9999941033348477, 0.9999936463692303, 6453.895117895651, 6459.076161488667, 6460.335721284169, 136.8408081817172, 24.83726242430498, 18.88716401897227, 6456.805488734477, 6463.825666824216, 6459.523357996917, 283.1783604895075, 282.8492737187405, 283.2567390236169, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 600.0, 598.5909, 9.188162, 5500.063, 603.6379, 3.643817, 2199.96, 590.4863, 3.71819, 2197.814, 604.7651, 9.086078, 5497.533, 595.7281, 3.688069, 2199.656, 595.7781, 3.689354, 2199.706, 100.0, 99.99678, 99.87248, 99.96041, 99.98296, 99.9885
12690.573760000001, 60.01115471719182, 60.00827709526661, 60.014250285058594, 22.922688305454276, 22.959995956559688, 22.933330690807892, 0.9999949563258362, 0.9999930422509429, 0.9999952392747188, 6453.658200958039, 6459.571601646692, 6462.100271667396, 137.4580073015636, 22.086269756316483, 21.674034517682685, 6455.998162442298, 6459.383439218227, 6461.027573161383, 283.2236347427549, 282.84839849094516, 283.25205042771125, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 600.0, 604.8208, 9.09179, 5498.935, 601.2254, 3.655606, 2200.246, 596.1352, 3.689659, 2199.509, 609.3479, 9.014187, 5493.249, 598.9327, 3.673459, 2200.227, 590.9868, 3.717554, 2197.102, 99.97724, 100.0, 99.98867, 99.87703, 99.99656, 99.86685
12692.97744, 60.008240784826185, 60.010192475343366, 60.00814712774799, 22.92479743591779, 22.940783675229234, 22.94455794466287, 0.99999532874689, 0.999994373935776, 0.9999951201893766, 6456.509828251685, 6459.315525273165, 6463.98618645894, 136.51841467810618, 23.05717071801655, 18.52366275905183, 6455.991581116967, 6460.552657870351, 6461.849365078918, 283.10623998573107, 282.7897058100175, 283.2329349545399, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 600.0, 604.8011, 9.091969, 5498.872, 603.813, 3.643265, 2199.906, 596.174, 3.689659, 2199.668, 609.3868, 9.014555, 5493.137, 598.8182, 3.673459, 2200.287, 590.9271, 3.717554, 2197.039, 99.97609, 99.994, 99.97591, 99.87381, 99.99199, 99.86402
12695.433200000001, 60.00882998131366, 60.00822369768881, 60.008716565383736, 22.90028934985055, 22.959152354928435, 22.93904020101013, 0.9999935112863754, 0.9999934736713451, 0.9999948866426532, 6455.78358904032, 6462.424631184821, 6455.769666431935, 136.0280982027466, 21.471119055148392, 19.574079848382894, 6390.165329583828, 6334.312428771511, 6282.341743559081, 283.2250928095927, 282.8448967308238, 283.1852126103861, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 600.0, 604.8208, 9.09179, 5498.872, 603.813, 3.642528, 2199.84, 596.1158, 3.689475, 2199.672, 609.3868, 9.014187, 5493.249, 598.8373, 3.674006, 2200.014, 590.9868, 3.717554, 2197.095, 99.97609, 99.99134, 99.97851, 99.87476, 99.99928, 99.86656
12697.86496, 60.00742058616007, 60.002692884959906, 60.00210178673223, 21.96699270882036, 22.15125493390868, 22.233342358514303, 0.9999964011530529, 0.9999969030633056, 0.9999970274158739, 6357.330922308645, 6385.867491211704, 6430.646689664097, 134.12137579469754, 20.18044266628158, 21.23803373155853, 6344.916790244482, 6268.229178782846, 6229.062087982411, 283.17011174431434, 282.8555789278297, 283.2511400189736, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 600.0, 605.3531, 9.087685, 5498.831, 603.9297, 3.642344, 2199.502, 596.1934, 3.688738, 2199.661, 609.5033, 9.011981, 5493.287, 598.4367, 3.671998, 2200.271, 591.1259, 3.716455, 2197.212, 99.97491, 99.97596, 99.98583, 99.87654, 100.0, 99.87137
12700.35668, 59.99963479663909, 60.00371678453041, 60.00379193611989, 21.908722887405737, 21.742477909023783, 21.537855076595772, 0.9999941164815057, 0.9999923168497371, 0.9999943339395116, 5866.100219931435, 5810.63706330931, 5759.8613185478325, 118.65254988103561, 20.391140274634836, 12.163256202587206, 5572.7117531110125, 5529.582756088354, 5531.312576920075, 283.1372415157191, 282.69413666627554, 283.14073691937693, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 600.0, 604.7025, 9.096786, 5499.18, 603.7935, 3.643449, 2199.788, 591.4763, 2.944347, 1981.531, 609.076, 9.019703, 5493.599, 599.009, 3.671998, 2200.338, 591.0663, 3.716822, 2197.432, 99.98369, 100.0, 74.03373, 99.88221, 100.0, 99.87128
12702.75732, 60.00346428102332, 59.9993424512734, 60.00037605438777, 22.766489006807877, 22.91167841242531, 22.94060051875412, 0.9999946911971734, 0.9999968336534132, 0.999993802329036, 6459.22891132012, 6458.093494013781, 6460.82822128088, 131.9373256517065, 18.568517945833264, 21.601198615643852, 6466.110125996104, 6459.694690906189, 6459.518825158476, 283.270906481507, 282.8368873661376, 283.22637117518457, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 600.0, 604.8405, 9.094646, 5498.959, 603.9881, 3.641976, 2199.896, 594.0387, 3.701623, 2198.93, 609.1537, 9.018232, 5493.43, 329.3494, 4.046198, 1499.979, 590.947, 3.71792, 2197.324, 99.97967, 99.99683, 99.94997, 99.88221, 68.17988, 99.86685
12705.16516, 59.99910010336705, 59.998944628447106, 60.00421329623028, 22.91734965924986, 22.96350163228234, 22.934181019218272, 0.9999964147804439, 0.9999946520965269, 0.9999935263845282, 6459.434676223318, 6458.857919983966, 6462.976819392237, 135.9856619842899, 20.28804180730458, 21.341161554297287, 6458.484371658189, 6456.760740978383, 6459.29309228653, 283.26909570557774, 282.7441064741489, 283.2058263442017, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 600.0, 604.5645, 9.095716, 5499.099, 603.7546, 3.642344, 2199.883, 593.7281, 3.703096, 2198.925, 609.0955, 9.019152, 5493.54, 598.513, 3.676198, 2199.97, 590.9868, 3.718103, 2197.151, 99.98189, 99.99386, 99.94492, 99.88112, 100.0, 99.86909
12707.67516, 60.00063048587236, 60.000538294718126, 60.00097798804688, 22.940660919898704, 22.940905470199496, 22.926141978981406, 0.9999936908381597, 0.999993477023509, 0.9999952786299834, 6454.285962758605, 6463.073791388369, 6462.687894730036, 138.23785869025232, 18.648805561032987, 21.085057653134072, 6460.706500315134, 6457.388933758361, 6455.142332921574, 283.23275246173586, 282.9161319690159, 283.23193307984417, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 600.0, 604.4857, 9.097679, 5499.191, 603.9103, 3.64216, 2199.893, 594.0387, 3.701807, 2198.869, 609.1343, 9.018784, 5493.54, 598.4367, 3.676015, 2200.193, 590.9669, 3.718103, 2197.102, 99.98284, 99.99406, 99.9474, 99.88104, 100.0, 99.86688
12710.113640000001, 59.9943154801074, 59.996546817001324, 59.997830793375485, 22.905600733910056, 22.94149105963091, 22.92476027121827, 0.999995259459983, 0.999994044055869, 0.999994978861934, 6450.066327432688, 6444.964011895892, 6449.679134285426, 133.53830069568335, 21.79659450549343, 23.656630275198268, 6447.635472901125, 6450.87801186374, 6448.041329532358, 283.28741235442584, 282.85065083593213, 283.37950274823845, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 600.0, 604.4659, 9.097322, 5499.133, 603.8325, 3.641976, 2199.844, 593.9999, 3.701255, 2198.927, 609.1537, 9.0186, 5493.54, 598.3795, 3.676929, 2200.294, 590.6488, 3.721766, 2196.181, 99.98304, 99.99149, 99.9498, 99.88112, 99.99731, 99.825
12712.50796, 59.99875355122828, 59.99982299854411, 59.99874264673297, 22.941171231000546, 22.957238499678095, 22.93358845484092, 0.9999929099262707, 0.9999932879678619, 0.9999918846842448, 6456.602856902467, 6461.555663481884, 6460.3732072515, 133.38587143221366, 22.92125344440683, 23.097542824192487, 6455.350705932083, 6460.70744270062, 6460.017416309738, 283.2193223833186, 282.8529191697797, 283.22030546284617, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 600.0, 610.7944, 8.989171, 5490.863, 610.2333, 3.600163, 2197.036, 599.7458, 3.66849, 2200.191, 613.7754, 8.941561, 5486.275, 601.565, 3.65757, 2200.149, 588.939, 3.726527, 2196.515, 99.83247, 99.8533, 100.0, 99.72082, 100.0, 99.82311
12714.942840000002, 59.99756011638365, 59.99503090203161, 59.994653571837716, 22.924109317361168, 22.95257760243037, 22.942724311341703, 0.9999941695770497, 0.9999960676481938, 0.9999934221828287, 6459.205106528758, 6460.200242918641, 6457.326881090368, 133.68784581904924, 18.924764253628837, 20.32950928550872, 6458.896455283239, 6454.899012296924, 6456.859484405365, 283.2677820310729, 282.9050528348123, 283.33156621512813, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 600.0, 604.4659, 9.096966, 5499.139, 603.9297, 3.64216, 2199.834, 594.0581, 3.701807, 2198.869, 609.1343, 9.018416, 5493.533, 598.4749, 3.675833, 2200.188, 590.9669, 3.718103, 2197.266, 99.98294, 100.0, 99.94719, 99.88103, 100.0, 99.8643
12717.37096, 59.99817285818557, 59.99629497273973, 59.996547031259794, 22.91596900878628, 22.962883292486836, 22.935285654946146, 0.9999974025599714, 0.9999968797190856, 0.9999979262040462, 6459.8443652010355, 6459.668266401148, 6461.881733990693, 133.69633540738937, 16.52607676724665, 17.524694473708905, 6460.637750177595, 6457.352554521484, 6462.402786639213, 283.3512956147387, 282.91641462920643, 283.19500205551697, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 600.0, 599.5372, 9.180667, 5500.132, 597.665, 3.680841, 2200.224, 587.691, 3.734756, 2194.86, 602.9592, 9.121196, 5499.706, 592.2756, 3.710714, 2197.802, 597.3687, 3.683128, 2199.91, 100.0, 100.0, 99.76741, 99.99644, 99.91124, 99.99452
12719.7718, 59.99421041397804, 59.998370375602164, 59.99582713434852, 22.927849264561395, 22.97901461132834, 22.92519187965895, 0.9999952156386799, 0.999994780719436, 0.9999959278175852, 6455.062778891852, 6457.547664517284, 6459.382676928396, 133.44611704763383, 22.357187148521916, 17.386953913853063, 6461.070426328193, 6461.40061737184, 6458.092884693204, 283.24785920518434, 282.9156888969241, 283.28170557506223, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 600.0, 604.4659, 9.096786, 5499.139, 603.8908, 3.642712, 2199.842, 594.0193, 3.701623, 2198.813, 609.0955, 9.018232, 5493.487, 598.4367, 3.676015, 2199.76, 590.947, 3.71847, 2197.325, 99.98294, 100.0, 99.94736, 99.88221, 100.0, 99.87702
12722.197360000002, 59.99573489874733, 59.994241355695564, 59.99641406417168, 22.933748997614565, 22.95504681869004, 22.93215286658128, 0.99999373966205, 0.9999911324106395, 0.9999941729313937, 6456.803674694282, 6457.929373704894, 6452.0685332586045, 140.3295895812139, 30.787377028857918, 19.1975352329589, 6453.540787964701, 6456.462942921403, 6453.8250669841445, 283.2544072726628, 282.7804456681038, 283.296726706682, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 600.0, 604.4659, 9.097501, 5499.082, 597.6262, 3.681946, 2199.832, 594.0775, 3.701071, 2198.865, 609.1343, 9.019152, 5493.539, 598.4367, 3.675833, 2199.807, 597.2692, 3.682945, 2199.845, 99.9819, 100.0, 99.94703, 99.88506, 100.0, 99.99702
12724.566920000001, 59.994617815821854, 59.992195728136394, 59.99037279958888, 22.92008888320312, 22.971165471645637, 22.93890510771681, 0.9999949487163702, 0.9999925500377895, 0.9999956926652984, 6459.563463782915, 6456.807154256959, 6457.403907770132, 139.93070003726234, 28.14032117586521, 21.943522921320607, 6463.143347751458, 6459.364683381704, 6455.266680860579, 283.1315691987926, 282.8715860680845, 283.3336267754961, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 600.0, 610.7944, 8.989884, 5490.863, 591.3809, 3.716391, 2197.462, 600.4058, 3.664625, 2200.37, 615.3289, 8.914165, 5482.03, 602.9384, 3.648256, 2199.945, 600.9672, 3.665365, 2200.2, 99.83256, 99.88322, 100.0, 99.67188, 100.0, 100.0
12726.968640000001, 59.994991478697635, 59.994594399294236, 59.996079513000716, 22.914541493119916, 22.972578201654336, 22.938767560553334, 0.9999953524509632, 0.9999922178660445, 0.9999952023883945, 6457.70529586756, 6463.930436577539, 6460.698701067205, 136.83261630178595, 26.26129502209824, 19.558683593211924, 6463.004059865359, 6462.66568545944, 6459.725639437722, 283.1902162080222, 282.7727113122385, 283.2587771120604, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 600.0, 604.4659, 9.096966, 5499.029, 597.6067, 3.68121, 2199.948, 594.0193, 3.701807, 2198.868, 609.1149, 9.018968, 5493.539, 598.3986, 3.676198, 2199.864, 597.2096, 3.683311, 2199.796, 99.98095, 99.99623, 99.94214, 99.88112, 99.99507, 99.98931
12729.399920000002, 59.99602568946543, 59.99335798161273, 59.99030153352731, 22.927271206313645, 22.950168671934804, 22.916339420380726, 0.9999939232729702, 0.9999958593819376, 0.9999936474857052, 6459.442326898355, 6465.5753853753595, 6457.483803492297, 129.50104196880784, 16.47070808225635, 23.48408112485339, 6454.9233113742785, 6460.415091294014, 6462.581442637794, 283.2044670799288, 282.8572880302816, 283.30351949983867, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 600.0, 600.8975, 9.153361, 5500.339, 602.3149, 3.648975, 2199.972, 587.8657, 3.734388, 2194.911, 602.9786, 9.121012, 5499.816, 592.2756, 3.710897, 2197.864, 590.8874, 3.718287, 2197.153, 100.0, 99.99734, 99.76485, 99.99526, 99.90141, 99.86685
12731.82408, 59.99616589163231, 59.994678751948506, 59.99519247614894, 22.9103582426957, 22.963087853443472, 22.922656629552037, 0.9999953713504685, 0.9999920130607564, 0.9999960249562576, 6460.401365421862, 6458.364936053655, 6459.107743592138, 139.5385255227916, 25.67279024987056, 19.015549398389908, 6452.559223125558, 6462.789802854423, 6459.051296589539, 283.1013411558865, 282.8044286345398, 283.21366421155955, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 600.0, 604.4659, 9.097322, 5499.076, 597.5677, 3.68121, 2199.944, 593.9805, 3.701992, 2198.981, 609.1149, 9.018416, 5493.534, 598.3986, 3.676015, 2200.132, 597.1897, 3.683677, 2199.848, 99.98104, 99.99874, 99.94475, 99.88103, 99.99471, 99.98927
12734.29304, 59.996760371069946, 59.997352145457306, 59.9975070063295, 22.92237822393722, 22.947935034377586, 22.916633029483183, 0.9999954096453398, 0.9999930949971636, 0.9999961715100634, 6451.94196095466, 6460.667555741655, 6452.244656217369, 139.08159815179852, 23.05474376426764, 15.93895429874999, 6451.518220984301, 6458.478174179041, 6453.471003438936, 283.3776899402767, 282.83371858190293, 283.2446566479232, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 600.0, 604.4659, 9.097322, 5499.023, 603.774, 3.64216, 2199.944, 594.0193, 3.701623, 2198.927, 609.1537, 9.018416, 5493.709, 598.494, 3.676746, 2199.753, 597.2891, 3.683677, 2199.912, 99.98084, 99.99615, 99.94975, 99.88422, 100.0, 99.98652
12736.69396, 59.994444744679626, 59.995385049536864, 59.99769168449175, 22.922054532875052, 22.95352194029307, 22.937064052520054, 0.9999911934855099, 0.9999883424277745, 0.9999922724725727, 6465.125653906735, 6457.286808478475, 6459.448684876981, 137.9539396629075, 27.347290950192473, 24.368805790158376, 6454.313313254553, 6462.863372377139, 6456.964457473739, 283.2694458098584, 282.87803630741706, 283.2677537635152, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 600.0, 610.7747, 8.989706, 5490.909, 610.2527, 3.599979, 2196.861, 600.2893, 3.665177, 2200.306, 615.4065, 8.903686, 5480.939, 604.1973, 3.643143, 2200.124, 601.3647, 3.661336, 2200.403, 99.83256, 99.85592, 100.0, 99.63017, 99.98075, 100.0
12739.146120000001, 59.99915431908489, 59.99827050741442, 59.99599530192502, 22.917381537550938, 22.937102846590914, 22.937949931561327, 0.9999949458886623, 0.9999950128874049, 0.99999457721358, 6458.648482054263, 6459.876699217676, 6459.6336003306615, 136.69733881508546, 22.479698298773656, 16.99892014979173, 6457.410633191036, 6461.186656995434, 6455.849623801496, 283.28137512961735, 282.9203021041118, 283.26243961455293, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 600.0, 604.4462, 9.096786, 5499.076, 603.9492, 3.642344, 2199.891, 594.1163, 3.701623, 2198.979, 609.1732, 9.018784, 5493.651, 603.7014, 3.643508, 2199.525, 597.2295, 3.683128, 2199.683, 99.98179, 99.99913, 99.95001, 99.88317, 99.99947, 99.9971
12741.54556, 60.00000070176487, 60.00089599792361, 59.996285955662046, 22.909896263735227, 22.96764806128255, 22.92710735956219, 0.999994774010036, 0.9999949717332216, 0.9999968481622279, 6457.040309022032, 6460.093485932941, 6460.046388201467, 131.74871038603806, 16.190429223352567, 20.11042339207995, 6457.249676724453, 6462.08789127357, 6464.113738184245, 283.1958620052978, 282.8778479597521, 283.3089295849616, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 600.0, 601.5087, 9.153896, 5500.386, 599.6689, 3.671815, 2200.124, 588.2734, 3.734204, 2195.076, 603.1146, 9.121012, 5499.823, 610.759, 3.596208, 2196.177, 590.947, 3.717737, 2197.044, 100.0, 100.0, 99.76979, 99.99455, 99.842, 99.87702
12743.951360000001, 60.004726078362815, 60.005435094755946, 60.003545360642235, 22.91910831988839, 22.95676986483219, 22.931506991291485, 0.9999940020496343, 0.9999955835461546, 0.9999960828593795, 6454.751926116889, 6461.460201298749, 6457.574832342132, 136.56645006222925, 19.022411224643747, 18.621036276100114, 6461.514658544705, 6458.83848482404, 6459.581682058207, 283.32000736613026, 282.92099331584456, 283.35329292528576, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 600.0, 604.4068, 9.097679, 5499.082, 603.9103, 3.642897, 2199.893, 593.9805, 3.701623, 2198.984, 609.1732, 9.0186, 5493.65, 604.7504, 3.637481, 2199.522, 597.309, 3.683677, 2199.793, 99.98189, 99.99375, 99.9498, 99.88328, 99.97689, 99.99443
12746.37672, 60.01728313268747, 60.01019753204393, 60.01224556662758, 22.938149854876745, 22.957503579729675, 22.926802053976335, 0.9999958171908148, 0.9999948019611096, 0.9999963282713303, 6453.1315349426, 6458.9559914106085, 6456.056280207794, 139.38133577328927, 20.099888271049167, 18.31869316826885, 6451.907705302905, 6455.976615413663, 6455.655642404879, 283.38735108199376, 282.9029954103442, 283.24037492430153, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 600.0, 604.4659, 9.097322, 5499.082, 597.6456, 3.680473, 2200.0, 594.0387, 3.701439, 2198.874, 609.1537, 9.018232, 5493.534, 604.7123, 3.637299, 2199.518, 590.9271, 3.718287, 2197.102, 99.98284, 99.9934, 99.94719, 99.88411, 99.97906, 99.86685
12748.814320000001, 60.01108013293493, 60.017820458284774, 60.01390879415454, 22.89492373902147, 22.948136796810342, 22.914584210000825, 0.9999944832488943, 0.9999946491599117, 0.999995518101511, 6456.429190271865, 6459.6063029498, 6459.052874917447, 132.7080215732948, 25.296794441992006, 22.370349578903188, 6458.832447601691, 6462.378897517738, 6458.649341076414, 283.2695186056384, 282.9433127628383, 283.32115075810356, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 600.0, 610.8338, 8.989528, 5490.863, 591.3809, 3.716207, 2197.408, 600.3087, 3.664809, 2200.253, 615.3871, 8.904053, 5479.529, 598.5703, 3.671267, 2200.362, 585.8176, 3.74136, 2194.134, 99.83247, 99.89075, 100.0, 99.6264, 99.99846, 99.73196
12751.208680000002, 60.01530226275245, 60.01721437217137, 60.019017605880194, 22.93493901216882, 22.955274049261483, 22.919169487162215, 0.999995544560359, 0.9999925140395634, 0.9999962504652126, 6461.019418200866, 6462.450809450833, 6458.158662723236, 136.32693109757076, 26.688519791270664, 19.881749399427918, 6460.535182307197, 6457.925483703302, 6455.369686663206, 283.10963687519336, 282.8545323871729, 283.30183996497817, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 600.0, 604.4462, 9.097144, 5499.024, 597.6262, 3.681578, 2199.89, 594.0581, 3.701439, 2198.815, 609.1537, 9.018232, 5493.54, 600.8973, 3.663962, 2200.257, 590.8277, 3.718287, 2197.156, 99.98294, 99.99361, 99.9523, 99.88209, 100.0, 99.87198
12753.610320000002, 60.0173922171832, 60.0219405236296, 60.01975219342307, 22.915200312348052, 22.949750252919966, 22.911321712811233, 0.9999950760578991, 0.9999975291109364, 0.9999956020051787, 6458.63981408812, 6456.610243590513, 6462.335343275698, 133.08211099313348, 14.218333267169726, 22.24100598312816, 6455.247166898895, 6463.83110681336, 6460.408718794934, 283.3800786913218, 282.88540505537054, 283.2440132331639, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 600.0, 602.8887, 9.122486, 5500.259, 600.4083, 3.661316, 2200.451, 589.8457, 3.726841, 2195.647, 603.6389, 9.10998, 5499.551, 592.2565, 3.711445, 2198.132, 597.2493, 3.682761, 2199.851, 100.0, 100.0, 99.81994, 99.99044, 99.91369, 99.98923
12756.034880000001, 60.01641433172606, 60.016244843358024, 60.01406813144814, 22.913933242624474, 22.948098367167074, 22.926043701814528, 0.9999940408932086, 0.9999920712179053, 0.9999955806042928, 6462.59955858757, 6458.7343236069055, 6457.252666976273, 138.82431326753476, 26.420756739000353, 17.867198170924212, 6458.446057803576, 6458.69907759141, 6463.5455408317885, 283.1914312729228, 282.8895554415656, 283.30663676477974, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 600.0, 603.9139, 9.100534, 5499.29, 597.665, 3.68121, 2200.164, 594.0969, 3.701255, 2198.764, 609.1343, 9.018968, 5493.591, 598.4177, 3.676381, 2199.972, 590.947, 3.71792, 2197.102, 99.98422, 100.0, 99.9574, 99.88208, 100.0, 99.86685
12758.463160000001, 60.017582212468746, 60.01582915246681, 60.01790267524446, 22.927167837687556, 22.963384381101175, 22.912486943184245, 0.9999942808001498, 0.9999947402909019, 0.9999952177222643, 6455.480807715828, 6462.18461255875, 6458.63248272535, 136.2920077452468, 22.182217613157718, 11.362345865062338, 6462.202449406564, 6458.6352081842715, 6456.024951067918, 283.2906994892668, 282.804137870288, 283.20745881651686, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 600.0, 604.4857, 9.096966, 5499.087, 604.027, 3.642528, 2200.222, 593.9999, 3.701992, 2199.091, 609.1343, 9.0186, 5493.709, 598.513, 3.675285, 2200.245, 597.2295, 3.683128, 2200.023, 99.98379, 100.0, 99.95502, 99.88422, 99.99975, 99.98164
12760.8436, 60.01005193690163, 60.01081154221387, 60.01272469819816, 22.916477345999514, 22.959403576546887, 22.93658923155386, 0.999992008498467, 0.9999872542340287, 0.9999924683808797, 6458.956077781113, 6459.523357539517, 6462.420099194747, 136.1767940760028, 28.439771008636853, 24.088393091586795, 6458.9555540709, 6461.170500806807, 6459.711556662301, 283.20122614783, 282.72027490330464, 283.1981584247624, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 600.0, 610.7944, 8.989884, 5490.811, 610.136, 3.600531, 2196.81, 600.3281, 3.664625, 2200.531, 615.4065, 8.904053, 5479.698, 604.6741, 3.637481, 2199.734, 603.6113, 3.645954, 2200.173, 99.83341, 99.86888, 100.0, 99.62437, 99.9865, 99.99754
12763.32932, 60.00893374643926, 60.007398672228504, 60.01057049588422, 22.93253172061041, 22.95606324821329, 22.93558672040902, 0.9999947618840181, 0.999994523452631, 0.9999938662340336, 6463.25556703072, 6464.258815784093, 6457.5266791678605, 134.90538830949458, 20.376010379293348, 19.337034100026813, 6452.394520212293, 6461.564397638626, 6463.000971699449, 283.2625898558103, 282.841797490346, 283.2144654501398, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 600.0, 604.4857, 9.097322, 5499.145, 603.9103, 3.642897, 2200.004, 594.1163, 3.701439, 2198.93, 609.1343, 9.018416, 5493.591, 601.1835, 3.657022, 2200.151, 597.2096, 3.683311, 2200.021, 99.9819, 99.99882, 99.94997, 99.88528, 100.0, 99.99953
12765.785360000002, 60.00607953712151, 60.01108217030305, 60.01034729205653, 22.92218667580986, 22.942356909955382, 22.924186985846816, 0.9999942682640552, 0.9999950120731467, 0.9999948159398422, 6457.141350218923, 6457.904870043101, 6460.171578980794, 134.74195012203074, 21.761198788717593, 18.954568574923996, 6456.609248930305, 6455.10725010362, 6460.049674735811, 283.22972878141604, 282.95113937285373, 283.3229164036486, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 600.0, 603.421, 9.11392, 5500.089, 601.2254, 3.659843, 2200.452, 590.1951, 3.723528, 2195.758, 603.6194, 9.110716, 5499.709, 610.7208, 3.59566, 2196.282, 590.947, 3.718103, 2197.098, 99.99661, 100.0, 99.81756, 99.9933, 99.83183, 99.86668
12768.216, 60.006767845942285, 60.00810247754906, 60.01122878284079, 22.92641311219346, 22.960183358535826, 22.930734322127012, 0.9999960095804526, 0.9999949001309869, 0.9999975351301132, 6453.9534270845925, 6462.512957820513, 6461.186486864185, 133.2760465519848, 18.277343934610144, 17.211757035722258, 6459.952516514661, 6460.559852532735, 6462.109658174502, 283.2430659553943, 282.8542796935457, 283.2635555390586, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 600.0, 603.9336, 9.106246, 5499.18, 603.9103, 3.642712, 2199.891, 594.0775, 3.701255, 2199.039, 609.1537, 9.018784, 5493.762, 604.7123, 3.637481, 2199.732, 597.2493, 3.682945, 2199.968, 99.98622, 100.0, 99.94724, 99.88305, 99.98145, 99.98648
12770.62396, 60.00974775287447, 60.00541538049469, 60.008624847311864, 22.919663210410054, 22.95692873635413, 22.91414203997417, 0.9999955329737709, 0.9999931702491586, 0.9999966142820947, 6457.520462965404, 6457.298794572875, 6457.970529157237, 139.25058031149274, 25.673450150994086, 20.92923853838556, 6458.325279930307, 6459.429336566788, 6456.873747920008, 283.1590847567715, 282.8565459500554, 283.25287697333476, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 600.0, 604.4857, 9.097322, 5499.145, 597.6067, 3.68121, 2200.051, 594.0969, 3.701255, 2198.928, 609.1343, 9.018416, 5493.65, 604.6932, 3.637846, 2199.778, 590.8675, 3.718103, 2197.216, 99.98094, 100.0, 99.95258, 99.88315, 99.97163, 99.87207
12773.046040000001, 60.00989100367833, 60.01030710230363, 60.00937412281569, 22.912628835535962, 22.95807777101075, 22.91793343915311, 0.999995831786346, 0.9999982493095791, 0.9999961817974004, 6454.878537510489, 6460.438928297209, 6457.929458544985, 133.1539652637398, 21.77748637209629, 19.691453408108828, 6456.542144735009, 6458.155760001335, 6456.647997384317, 283.2060751125978, 282.8931599324072, 283.213289641974, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 600.0, 610.8338, 8.989171, 5490.868, 591.3031, 3.716023, 2197.519, 600.3087, 3.665361, 2200.314, 615.3871, 8.904053, 5479.521, 598.4749, 3.676563, 2200.348, 584.6646, 3.749417, 2192.882, 99.83256, 99.88584, 100.0, 99.62626, 99.99457, 99.64732
12775.484040000001, 60.01135219754615, 60.012846680783134, 60.00891843313226, 22.916870377278183, 22.95923328305297, 22.893544806678545, 0.9999968584342287, 0.9999934282907437, 0.9999970860362856, 6458.325954107367, 6455.416536457374, 6460.955758829816, 135.95500510448346, 24.00208876746501, 20.66156761551656, 6459.153794975123, 6459.606320715128, 6458.610364443059, 283.28215779549885, 282.86346516288387, 283.23318194402543, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 600.0, 604.4659, 9.096966, 5499.186, 597.5483, 3.680841, 2199.949, 593.9805, 3.701439, 2198.874, 609.1343, 9.0186, 5493.599, 601.9274, 3.655196, 2200.321, 590.8675, 3.717737, 2196.982, 99.98095, 99.99629, 99.94475, 99.88208, 100.0, 99.87431
12777.93624, 60.01290655191597, 60.01013594363724, 60.01027612819423, 22.927065414254603, 22.95574757578316, 22.914379635484895, 0.9999945391139529, 0.9999943178679076, 0.9999948688430292, 6456.088966485095, 6461.432622263988, 6461.042923162514, 132.63053780378004, 17.086827241264018, 19.525475617709386, 6464.563194995735, 6453.847447875162, 6460.9478049028085, 283.2041839748183, 282.93685946129756, 283.248551890248, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 600.0, 603.7759, 9.108209, 5499.885, 599.3771, 3.667395, 2200.189, 590.1369, 3.72224, 2195.861, 604.6098, 9.100787, 5499.387, 592.2756, 3.710714, 2197.921, 597.1698, 3.683494, 2199.797, 99.99353, 100.0, 99.84423, 99.98745, 99.9087, 99.98935
12780.33696, 60.00680938459088, 60.00863367300835, 60.00968949462726, 22.917009743195976, 22.957070619336147, 22.934573591173997, 0.9999944733373526, 0.9999929395865423, 0.9999960159412644, 6462.210216077181, 6462.493029159653, 6456.595305416182, 134.94011451700635, 24.348276981752406, 20.549540772789214, 6460.868706625782, 6461.327405547825, 6460.397520085825, 283.2253816138212, 282.8198547460737, 283.24945956748456, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 600.0, 603.3224, 9.105175, 5499.331, 597.6845, 3.680657, 2200.163, 594.0193, 3.701255, 2198.763, 609.1149, 9.018968, 5493.697, 598.3604, 3.676746, 2199.922, 590.9669, 3.718287, 2196.93, 99.98642, 99.99089, 99.94236, 99.88207, 99.99507, 99.87468
12782.744240000002, 60.004069802059774, 60.00294320118924, 60.00342329275264, 22.939802936892715, 22.970525716727884, 22.92502842023101, 0.999994715584152, 0.9999934016325689, 0.9999957163733055, 6460.927909061318, 6460.853668728011, 6461.41370291728, 134.9671164802578, 20.33014979091604, 19.60433004589504, 6459.83321707944, 6464.821944786753, 6457.692187398783, 283.19106194001535, 282.85463522959617, 283.2230187441313, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 600.0, 604.4659, 9.096966, 5499.139, 603.9881, 3.642897, 2200.287, 594.0581, 3.701807, 2198.761, 609.1537, 9.018784, 5493.65, 598.4367, 3.676381, 2199.97, 597.1897, 3.683311, 2199.623, 99.98304, 99.98867, 99.9423, 99.88208, 99.99723, 99.99202
12785.204920000002, 60.005498806333264, 60.00317220695091, 60.006486489060265, 22.927216994630978, 22.941719471822854, 22.926739742036162, 0.999993840092035, 0.9999915546028254, 0.9999927242429936, 6458.318239324947, 6459.227422165971, 6458.4153713515, 134.10336588571556, 29.965432130642057, 18.702607126334897, 6459.44004484336, 6462.660494998703, 6462.756701270234, 283.1733737950726, 282.79385301014497, 283.2173371720139, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 600.0, 610.7944, 8.989349, 5490.805, 610.1944, 3.600715, 2197.203, 600.3087, 3.665177, 2200.203, 615.4065, 8.904237, 5479.476, 604.7504, 3.637116, 2199.731, 603.5915, 3.644489, 2199.984, 99.83351, 99.85592, 100.0, 99.62628, 99.98152, 99.99468
12787.6434, 59.998189142927856, 59.996765684050494, 60.001378882088076, 22.942002745475946, 22.9710656453632, 22.934980480155847, 0.9999963374230102, 0.9999939570452689, 0.9999965917250477, 6456.087345418497, 6460.626009298248, 6458.051976092486, 136.89880836509622, 22.58296585437529, 20.217115198350257, 6458.296166236599, 6459.7291810227725, 6462.0049213241, 283.1285326781519, 282.8328469222979, 283.1883979703987, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 600.0, 604.5054, 9.097679, 5499.139, 603.9297, 3.643265, 2200.062, 594.0387, 3.701439, 2199.204, 609.1149, 9.0186, 5493.65, 598.4749, 3.675833, 2199.973, 597.1897, 3.682945, 2199.742, 99.98179, 100.0, 99.9624, 99.88209, 100.0, 99.99177
12790.090080000002, 59.99146147501397, 59.99080821284804, 59.99474825963758, 22.913404429584993, 22.95679891107515, 22.94283242504206, 0.9999940703111303, 0.9999971597765588, 0.9999955555476704, 6458.407374831229, 6462.215339932018, 6456.099783250426, 129.79531129127372, 7.139590895914353, 16.742992567830242, 6459.935474380045, 6460.191813200585, 6457.623813649077, 283.224843275027, 282.9412708347188, 283.15486939871147, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 600.0, 604.3082, 9.108209, 5499.611, 602.276, 3.65358, 2200.515, 591.2045, 3.718926, 2196.594, 605.037, 9.095087, 5499.143, 592.5236, 3.709619, 2197.918, 591.0067, 3.71792, 2197.208, 99.99067, 100.0, 99.88024, 99.97496, 99.90378, 99.86402
12792.546880000002, 59.987746912612266, 59.98663671822716, 59.98443077092068, 22.91006237020551, 22.975028194490875, 22.945818335848067, 0.9999941623359666, 0.9999938917402689, 0.9999946952923678, 6459.331074169987, 6458.88076715571, 6463.537329166203, 131.42297676642443, 21.986383729872614, 19.35293475307617, 6458.153301085089, 6457.74665941279, 6463.024967646976, 283.199657159028, 282.8918209224475, 283.2630073745834, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 600.0, 602.9282, 9.116061, 5499.593, 603.9686, 3.643449, 2199.837, 594.0581, 3.701255, 2199.145, 609.1149, 9.018416, 5493.534, 598.3795, 3.676381, 2199.916, 597.2295, 3.682945, 2199.629, 99.99606, 100.0, 99.95973, 99.88103, 100.0, 99.99706
12794.91984, 59.98125776957725, 59.98361444202778, 59.98016087699074, 22.929575794734212, 22.96484439594847, 22.92745014563354, 0.999995017899407, 0.999993447469838, 0.9999959540235486, 6452.26128944889, 6465.550442893404, 6451.478031957076, 134.00614797166008, 25.66162662584111, 17.495518738023634, 6460.970624540608, 6458.935129415327, 6460.700083660109, 283.29806385334706, 282.86385672025307, 283.16255708142467, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 600.0, 604.4659, 9.096966, 5499.191, 597.6067, 3.681025, 2199.887, 594.0581, 3.701439, 2198.759, 609.1343, 9.0186, 5493.585, 598.3986, 3.676746, 2199.973, 590.9271, 3.718103, 2197.265, 99.98199, 99.99346, 99.95474, 99.88196, 100.0, 99.87427
12797.345720000001, 59.98026372206177, 59.9807005298028, 59.97791567967282, 22.898785430349893, 22.93862641941003, 22.906318611429977, 0.9999956184979304, 0.9999958274829589, 0.9999939460310306, 6457.589086298514, 6451.965078943554, 6462.418276852646, 134.49294340969936, 22.32973303828726, 20.65556379109239, 6462.977031331963, 6460.381888258191, 6457.146482005389, 283.26028416137564, 282.8431434258167, 283.1690394905734, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 600.0, 610.8141, 8.988814, 5490.915, 591.2642, 3.715838, 2197.522, 600.3475, 3.664809, 2200.252, 615.3677, 8.90387, 5479.527, 604.7504, 3.637481, 2199.844, 584.6844, 3.749417, 2192.227, 99.83246, 99.88574, 100.0, 99.62637, 99.98874, 99.63742
12799.775920000002, 59.97899938684513, 59.980947976701486, 59.98005901014864, 22.926673208510287, 22.948210371061876, 22.92654584664875, 0.9999962415836543, 0.9999940758349296, 0.9999959874902955, 6457.598267883747, 6467.1725058257225, 6453.57561369132, 137.21515532029343, 25.075887588689, 21.011720958053502, 6457.642770866822, 6456.172330817458, 6464.24455242362, 283.2597785761743, 282.8819327042208, 283.2648964531175, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 600.0, 604.4857, 9.097144, 5499.082, 597.6845, 3.680841, 2200.055, 594.0581, 3.701623, 2198.925, 609.1537, 9.018232, 5493.592, 598.4177, 3.675833, 2200.293, 590.947, 3.718287, 2197.041, 99.98294, 100.0, 99.94975, 99.88411, 100.0, 99.87198
