TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
12816.384880000001, 60.01545410920169, 60.01451791678502, 60.01301565496048, 26.769656294460088, 26.804418846986607, 26.75472508111881, 0.9999923437362869, 0.9999844870220993, 0.9999928984642225, 7543.055579771385, 7535.582923333352, 7546.296831000304, 178.59089169469644, 39.85572685780835, 29.675003979909206, 7548.657381171952, 7543.942449269167, 7545.599487087567, 283.2577531078392, 282.9133577228206, 283.2975298563785, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 600.0, 598.2557, 9.192446, 5500.218, 598.3265, 3.674394, 2200.346, 589.8651, 3.720767, 2197.229, 605.9302, 3.629747, 2199.032, 597.7881, 9.193515, 5500.083, 597.4283, 9.205114, 5499.567, 99.99798, 100.0, 99.86061, 99.94831, 99.99725, 99.98829
12818.79664, 60.01356608147118, 60.016619475358155, 60.01278849980675, 26.724962773293786, 26.772010516270875, 26.729839863585134, 0.9999929124902485, 0.9999853434535619, 0.9999924309016401, 7536.53060897768, 7541.777025053421, 7541.323853556659, 176.24080208019677, 40.36754495375499, 30.578157409484902, 7537.81204400859, 7544.379026421193, 7543.603846203285, 283.4515324139854, 283.00018143563807, 283.38069490381866, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 600.0, 604.4462, 9.097679, 5499.133, 599.2798, 3.675683, 2200.086, 594.0193, 3.701623, 2198.868, 608.3187, 3.614303, 2198.044, 599.5049, 9.173974, 5500.19, 591.5435, 9.286785, 5493.528, 99.98284, 100.0, 99.9498, 99.90967, 100.0, 99.8808
12821.34784, 60.019825401570365, 60.01930387763292, 60.016646007504605, 26.690108342508008, 26.744296208924144, 26.703970991977833, 0.9999862716723998, 0.9999790912393206, 0.999985836506769, 7523.5370779085115, 7529.628387726023, 7538.575065047751, 174.1566145144152, 48.73844658932558, 39.82530566681635, 7534.268161061502, 7535.557354539773, 7535.325693677079, 283.29349834308005, 282.88860884787886, 283.4208915580244, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 600.0, 610.7944, 8.989349, 5490.81, 591.4004, 3.715838, 2197.459, 600.3087, 3.664993, 2200.195, 614.4938, 3.568705, 2193.022, 605.8759, 9.074808, 5497.825, 585.2809, 9.365344, 5481.304, 99.83151, 99.88574, 100.0, 99.68141, 99.96194, 99.66294
12823.754680000002, 60.018232998641324, 60.018282250864594, 60.01912758515731, 26.731100149779298, 26.75898171745287, 26.746898822860725, 0.9999899020037062, 0.9999843761020344, 0.9999905541198952, 7540.135944146022, 7542.308405198677, 7536.834016489276, 178.16385363334325, 38.90914556074722, 33.54636226302409, 7536.647028916471, 7541.823349694573, 7543.988838759713, 283.2822933440818, 282.9212069158808, 283.45908630168657, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 600.0, 604.4659, 9.097144, 5499.087, 597.6456, 3.680657, 2200.109, 594.0581, 3.701623, 2198.816, 608.2217, 3.614119, 2198.272, 599.5049, 9.174521, 5500.249, 591.5236, 9.286419, 5493.413, 99.98199, 99.99111, 99.96001, 99.91277, 100.0, 99.87884
12826.179800000002, 60.01550113688323, 60.01761561190073, 60.01757609443916, 26.750317171146104, 26.7936016806928, 26.74165388589602, 0.9999868803759562, 0.9999839467089147, 0.9999873969870966, 7537.998616660491, 7541.134711971541, 7542.975548042812, 177.70172113846684, 43.535648800755894, 33.61387628630473, 7543.835478754413, 7543.800212319277, 7544.178150633291, 283.31434045038566, 282.9841708526456, 283.4072942358043, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 600.0, 604.4265, 9.097322, 5499.029, 597.6845, 3.681394, 2200.277, 600.3669, 3.664625, 2200.475, 608.2217, 3.614671, 2198.299, 599.4095, 9.182922, 5499.582, 593.1141, 9.257303, 5497.02, 99.98399, 99.99847, 100.0, 99.91753, 99.99701, 99.94441
12828.5506, 60.01522480647927, 60.01679917022789, 60.01452147440172, 26.71879112089908, 26.770845482396116, 26.729757645265707, 0.9999872376046648, 0.999983812659924, 0.9999868853554984, 7539.110483855162, 7545.99197905312, 7536.6228897057745, 170.08450871289324, 40.269261382299646, 36.343938871537375, 7537.337827458494, 7544.444385450751, 7545.702481212194, 283.3694220592551, 282.9825887555751, 283.3989196016087, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 600.0, 598.1966, 9.194052, 5499.96, 603.3071, 3.650633, 2200.132, 604.5793, 3.638302, 2200.033, 605.3865, 3.629564, 2199.002, 597.8263, 9.199359, 5499.885, 592.12, 9.284588, 5493.469, 99.99788, 100.0, 100.0, 99.96302, 99.99651, 99.8845
12830.94388, 60.01141438392957, 60.01073685353252, 60.01259358444612, 26.731394647201782, 26.806412805308337, 26.75543813543016, 0.9999892610700997, 0.9999813898539033, 0.9999901335674684, 7539.682126704504, 7542.166747097026, 7543.401714627146, 176.381034002462, 47.882525553999585, 34.95244533824598, 7543.48860188919, 7541.644809848037, 7547.672665804619, 283.3600771937098, 282.8996539504159, 283.31348193318473, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 600.0, 604.4462, 9.097501, 5499.076, 602.4511, 3.648238, 2200.025, 600.2117, 3.665729, 2200.367, 602.1048, 3.654201, 2200.206, 599.5049, 9.174521, 5500.141, 597.7861, 9.199803, 5499.604, 99.98179, 100.0, 100.0, 100.0, 100.0, 99.99259
12833.3526, 60.01704380429953, 60.01528090237499, 60.01353721328392, 26.73697124278713, 26.770319862611853, 26.727030031608148, 0.9999922993651384, 0.9999812081872225, 0.999992035727743, 7531.048452221471, 7538.504396578943, 7536.801044719183, 182.3399991495271, 46.15391036826941, 31.533235351260373, 7539.349787858823, 7536.055322966017, 7541.044677011778, 283.3002230460221, 283.01616149339304, 283.3974391212466, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 600.0, 610.6169, 8.990064, 5490.805, 610.3112, 3.599426, 2196.915, 594.1163, 3.701255, 2198.874, 595.7549, 3.691709, 2199.569, 605.7996, 9.075173, 5497.868, 604.0885, 9.10275, 5499.133, 99.83331, 99.85837, 99.9548, 99.96353, 99.96076, 99.98494
12835.841040000001, 60.01402818247675, 60.01224583889866, 60.014627017839395, 26.733718882691242, 26.78129192936574, 26.737723352367432, 0.9999939739026853, 0.9999796484903851, 0.9999927819220295, 7543.511113312415, 7541.469497437982, 7546.244430313853, 180.72837595769965, 47.41444604831895, 32.34864654830653, 7546.451641853879, 7543.774996485311, 7542.0595237613725, 283.3613461156903, 283.0284277821683, 283.3417389889727, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 600.0, 604.4462, 9.098036, 5499.139, 603.9686, 3.643081, 2200.172, 600.3864, 3.664809, 2200.306, 602.0466, 3.654937, 2200.207, 599.4858, 9.174521, 5500.24, 597.8856, 9.198339, 5499.686, 99.98379, 100.0, 100.0, 99.99797, 100.0, 99.99408
12838.443840000002, 60.0163545282518, 60.02006589202632, 60.018830493879804, 26.718713478013225, 26.75064458694324, 26.729167068258572, 0.999993016355046, 0.9999846070255815, 0.9999939801898957, 7535.335497492861, 7536.910438345264, 7539.431271201858, 177.80717878216524, 42.095543007438664, 32.876603286940735, 7537.337325641313, 7532.497690781331, 7532.625015453726, 283.4468180965863, 283.06225178598817, 283.31378141475693, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 600.0, 604.4462, 9.097501, 5499.191, 603.9492, 3.642897, 2200.065, 594.1163, 3.701439, 2199.086, 602.3961, 3.652179, 2200.317, 598.5321, 9.198263, 5499.471, 595.3607, 9.234596, 5496.928, 99.98389, 99.99903, 99.94252, 100.0, 99.9907, 99.9488
12840.854360000001, 60.020688286799604, 60.01898759715106, 60.018538199914836, 26.732652257669482, 26.794263181383453, 26.76282735039305, 0.9999925223960402, 0.9999837352564741, 0.9999928095426652, 7545.060813760441, 7549.073581945393, 7549.162162261039, 178.81869976851476, 39.50392821919098, 24.333017503322935, 7543.437102111979, 7538.994989248386, 7540.89784299957, 283.31804349867207, 282.8809057302776, 283.34398166945317, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 600.0, 598.3346, 9.192267, 5500.403, 599.416, 3.670526, 2200.455, 590.5834, 3.718742, 2197.643, 603.8719, 3.643169, 2200.207, 598.9517, 9.18274, 5500.174, 597.5475, 9.201634, 5499.536, 100.0, 100.0, 99.87009, 99.99821, 100.0, 99.99109
12843.247840000002, 60.018106650859465, 60.01651610477722, 60.01645380025331, 26.751940192151025, 26.75933620541839, 26.73022239526381, 0.9999944082867177, 0.9999895382787399, 0.9999945160610322, 7533.468088741752, 7539.420846068846, 7538.070281035935, 180.22633688761562, 39.857918724339925, 36.04025492502092, 7535.303359208282, 7538.08118878081, 7538.81433672913, 283.5021283281757, 283.0284204028856, 283.34097244165156, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 600.0, 604.5054, 9.096786, 5499.139, 598.6378, 3.678447, 2199.994, 587.7687, 3.734388, 2195.187, 608.2022, 3.614487, 2198.106, 599.524, 9.173791, 5500.033, 591.5236, 9.286785, 5493.461, 99.98294, 100.0, 99.77984, 99.92265, 100.0, 99.8796
12845.704520000001, 60.016371155691104, 60.01099396654568, 60.011772544123104, 26.680251330593705, 26.717550441098986, 26.676194604633636, 0.9999913772733612, 0.9999826380807196, 0.9999926093499572, 7524.062604522444, 7524.368783899081, 7525.916802533913, 181.24028832258, 48.117224327048916, 29.738045302904766, 7528.137636294345, 7531.195868195007, 7532.017390781862, 283.35242286401524, 283.012665650514, 283.2805565069666, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 600.0, 610.7747, 8.989884, 5490.972, 591.3031, 3.715838, 2197.686, 581.4404, 3.764576, 2188.769, 614.4744, 3.568705, 2193.025, 605.8377, 9.074443, 5497.768, 585.2809, 9.365527, 5481.358, 99.83446, 99.88574, 99.48812, 99.68143, 99.95995, 99.66175
12848.104360000001, 60.01013803409893, 60.01056233459648, 60.0075944188615, 26.737126765047027, 26.775826246304874, 26.74581442350439, 0.9999954425953552, 0.9999870098472424, 0.9999940358156285, 7531.040102549476, 7535.780491222662, 7540.592883476305, 180.06124635522838, 33.277229701518536, 27.279691870807028, 7537.154055806948, 7541.678690723462, 7541.47258903328, 283.3917541430933, 282.88593077853733, 283.2488471729087, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 600.0, 604.4857, 9.097144, 5499.087, 597.7429, 3.680657, 2200.111, 587.691, 3.735125, 2195.081, 608.2799, 3.613935, 2198.324, 599.5049, 9.173974, 5500.199, 591.5236, 9.286968, 5493.347, 99.9819, 100.0, 99.77507, 99.91254, 100.0, 99.88068
12850.485240000002, 60.00969150060145, 60.00885498937126, 60.00863529034657, 26.732274961510313, 26.789156772584484, 26.758883613532703, 0.9999934959021933, 0.9999862902049981, 0.9999928898436876, 7536.912773369043, 7540.721788987303, 7542.814568323191, 177.03240545635754, 34.824413121729776, 30.24847081175767, 7537.700551960762, 7540.76555876442, 7548.357887918378, 283.37341160238617, 282.96180567864536, 283.3400155925013, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 600.0, 604.4659, 9.096251, 5499.082, 597.7429, 3.680841, 2200.274, 587.7299, 3.734941, 2195.03, 608.2411, 3.614119, 2198.205, 599.543, 9.176166, 5499.918, 592.7363, 9.270671, 5496.359, 99.9801, 100.0, 99.78, 99.90954, 100.0, 99.92059
12852.861280000001, 60.0086094998366, 60.00940624691171, 60.00972319550942, 26.72398294686122, 26.757595902283278, 26.731809732966575, 0.999995815901642, 0.9999891791875837, 0.9999932811295861, 7539.6408675913635, 7538.228745311327, 7537.425409457174, 178.7029738181221, 40.36876430917482, 28.61554084447198, 7536.728171508574, 7539.819800540883, 7541.113946446549, 283.3738206284409, 282.94394113781465, 283.3402501318511, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 600.0, 598.2163, 9.194052, 5500.006, 603.8908, 3.644923, 2200.033, 592.7575, 3.711195, 2197.745, 604.571, 3.635447, 2199.518, 596.7772, 9.208307, 5499.788, 593.1141, 9.273234, 5494.09, 99.99767, 100.0, 99.90787, 99.97668, 99.98556, 99.89114
12855.27764, 60.006855219953486, 60.00937127179101, 60.00852835880728, 26.72576566660754, 26.779892581025564, 26.739809712874717, 0.9999927715578643, 0.9999831418135807, 0.9999931369809212, 7546.781955376661, 7545.748689481125, 7543.208950692269, 179.07685456638978, 39.900848121294075, 27.51013565325684, 7547.534541703065, 7542.734779835119, 7542.630852137905, 283.475622963265, 282.94855523678416, 283.3049153891214, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 600.0, 604.4857, 9.097501, 5499.145, 597.704, 3.68121, 2200.108, 592.6411, 3.707146, 2198.776, 602.0466, 3.654385, 2200.26, 599.5049, 9.174339, 5500.135, 597.7265, 9.200719, 5499.604, 99.98084, 100.0, 99.94298, 100.0, 100.0, 99.9914
12857.685640000002, 60.01228610686255, 60.01068330196181, 60.011682293159645, 26.731400573490124, 26.776822444006616, 26.710354991942104, 0.9999901246592002, 0.999977740176821, 0.9999881793884752, 7540.504918234118, 7542.047989137716, 7538.845810095301, 182.10785961005377, 43.743248930097934, 32.53574577872405, 7542.349930456597, 7539.20943006055, 7537.467575913915, 283.31488084076733, 282.8771737984858, 283.4616542016784, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 600.0, 609.8283, 8.996488, 5491.17, 591.342, 3.716023, 2197.569, 600.2893, 3.664441, 2200.254, 595.8132, 3.691342, 2199.344, 605.8187, 9.07499, 5497.768, 604.1084, 9.10275, 5499.254, 99.83805, 99.88589, 100.0, 99.96879, 99.96087, 99.98358
12860.109960000002, 60.00715967444485, 60.01066861506308, 60.01039464052534, 26.750316638470718, 26.793988057040675, 26.763731482814613, 0.999994265343036, 0.9999807059313583, 0.9999923854655336, 7544.376173544471, 7534.723045838174, 7547.6590240157, 182.86071791411177, 43.627646834931376, 28.153631920811222, 7549.581415871722, 7542.939489818227, 7545.498619623414, 283.3976186181823, 282.96766820792436, 283.27029438579603, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 600.0, 604.4462, 9.097501, 5499.082, 597.6845, 3.681025, 2200.055, 594.0969, 3.701071, 2198.923, 602.1048, 3.654017, 2200.046, 599.5049, 9.174521, 5500.14, 597.8856, 9.197972, 5499.76, 99.9819, 100.0, 99.94969, 100.0, 100.0, 99.99303
12862.5174, 60.01073777765252, 60.00813173260293, 60.00712716314196, 26.74228604505003, 26.772095332831444, 26.759133319555204, 0.9999941618609115, 0.9999811744441343, 0.9999942229182347, 7539.744295156816, 7532.898535291747, 7543.3190952516825, 178.9363885754642, 43.79018104112606, 29.635324726769795, 7532.872753008113, 7542.96756254248, 7541.17769033643, 283.3099294579943, 282.82629030864496, 283.35562797700413, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 600.0, 604.4857, 9.096966, 5499.035, 597.6845, 3.680473, 2199.996, 593.9805, 3.701992, 2199.095, 602.1048, 3.653834, 2200.318, 599.5049, 9.174339, 5500.255, 597.9055, 9.198339, 5499.617, 99.98284, 99.99842, 99.9423, 100.0, 100.0, 99.99164
12864.91868, 60.009569457097555, 60.00891213660702, 60.00441500500929, 26.752123243191086, 26.791367888020613, 26.727153025562117, 0.9999910999421522, 0.9999855381896972, 0.999990623044164, 7540.649310169185, 7543.393660929891, 7540.091249754561, 179.58726522988354, 40.59122159152503, 30.033473404836286, 7539.589542017568, 7540.978319235503, 7542.161891694834, 283.36590518163285, 282.93669774704557, 283.23535814681264, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 600.0, 598.1966, 9.194052, 5499.954, 603.9492, 3.642712, 2199.998, 587.6716, 3.735125, 2194.959, 607.4449, 3.622209, 2199.219, 595.1559, 9.237711, 5498.756, 595.2016, 9.236794, 5498.421, 99.99776, 99.99129, 99.76946, 99.96311, 99.9702, 99.96989
12867.40372, 60.00824503581501, 60.00456733379973, 60.0058821516122, 26.705073332146185, 26.759666154516623, 26.732697606763743, 0.9999937524904444, 0.9999878464446044, 0.9999952723272235, 7536.515416969301, 7534.989651858426, 7538.463350155246, 179.42573628571063, 38.7308224553899, 30.173803204536284, 7542.28098031137, 7534.7735074723005, 7533.490140228653, 283.38361260661867, 282.93883987827445, 283.3233085125738, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 600.0, 604.4659, 9.097144, 5499.087, 597.7818, 3.680841, 2199.944, 590.0787, 3.724448, 2195.595, 607.9886, 3.616142, 2198.048, 599.524, 9.174339, 5500.256, 591.5435, 9.286419, 5493.52, 99.98199, 100.0, 99.81772, 99.90989, 100.0, 99.88191
12869.85352, 60.0071618808375, 60.00542059265853, 60.00510130073474, 26.697000996054452, 26.698416420183776, 26.70116969475435, 0.999995639683545, 0.9999820107775013, 0.9999901198213508, 7527.605755949655, 7525.650204886726, 7526.385042199443, 179.17864753380763, 43.35027549471124, 36.34555587860757, 7524.174402165094, 7525.614408030921, 7528.038322418283, 283.39043032312486, 282.8838689798519, 283.3138179584297, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 600.0, 609.4537, 9.006839, 5491.633, 591.4976, 3.71547, 2197.624, 581.4404, 3.764208, 2188.767, 614.4162, 3.56944, 2193.137, 605.8377, 9.074443, 5497.769, 585.261, 9.365527, 5481.418, 99.86848, 99.89059, 99.488, 99.68928, 99.95803, 99.65858
12872.261320000001, 60.00409697041592, 60.000379660115534, 60.0031760688585, 26.71808473695769, 26.786843223793245, 26.745541729975166, 0.9999957234837096, 0.9999902969825817, 0.9999940873414611, 7537.371996892776, 7530.573723444056, 7539.898999751322, 175.5854175987074, 41.08734032959546, 37.65507021145618, 7536.432580605932, 7538.962714230469, 7542.9806496636065, 283.38227446279984, 282.8344205001081, 283.34409883653746, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 600.0, 604.4857, 9.097322, 5499.145, 597.6845, 3.681025, 2199.885, 587.691, 3.734756, 2194.91, 608.2411, 3.614487, 2198.33, 599.543, 9.173974, 5500.207, 591.5633, 9.286602, 5493.52, 99.9819, 100.0, 99.76724, 99.92022, 100.0, 99.8818
12874.661960000001, 59.99910312985781, 60.0051660540694, 60.00454549781633, 26.728544420582903, 26.77548038501847, 26.7310090677255, 0.9999954746221226, 0.9999856946270849, 0.9999951968540556, 7532.363390684457, 7540.8561288545825, 7541.2542923407345, 181.60158549387324, 38.03141192879502, 36.613569537656986, 7538.410092191201, 7533.020511140674, 7546.005433010865, 283.3563645725922, 282.950421313181, 283.4252394744596, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 600.0, 604.5054, 9.097144, 5499.139, 597.704, 3.680473, 2199.942, 587.8657, 3.734941, 2194.918, 608.2799, 3.613751, 2198.325, 599.524, 9.174156, 5500.206, 591.5236, 9.286785, 5493.521, 99.98094, 100.0, 99.76762, 99.92248, 100.0, 99.8808
12877.062720000002, 60.00418088220069, 60.001539182791966, 60.00408734444266, 26.713097145836908, 26.73310213316703, 26.72948237752008, 0.9999929258768212, 0.9999838363437991, 0.9999936808707138, 7537.4888723229415, 7535.125856748887, 7536.60549919025, 179.92556530979414, 39.08966158925705, 30.371466869763935, 7539.223081918695, 7534.509441850789, 7540.007525731102, 283.3950284704211, 282.99194983972166, 283.40771913794373, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 600.0, 598.1966, 9.19423, 5500.012, 604.027, 3.642712, 2200.006, 594.0775, 3.701255, 2198.761, 602.4932, 3.651995, 2200.211, 594.679, 9.244285, 5497.876, 595.2016, 9.245034, 5496.678, 99.99766, 99.99886, 99.9599, 100.0, 99.95999, 99.93819
12879.45756, 59.99871294709259, 60.00352692437745, 60.00305559592568, 26.71225112798883, 26.77461149437388, 26.727851971633697, 0.9999937954176621, 0.99998821182859, 0.9999936410902752, 7538.2435531966275, 7535.147590747825, 7542.576693667178, 178.1262530240316, 34.34228555499112, 29.24430032496184, 7539.115101776183, 7534.807763076579, 7539.46641555835, 283.40544648708016, 283.0501590362409, 283.4005293954927, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 600.0, 604.4857, 9.096966, 5499.145, 597.665, 3.681025, 2199.996, 590.6804, 3.71819, 2197.641, 604.4351, 3.643537, 2199.942, 599.524, 9.173974, 5500.098, 591.5236, 9.286785, 5493.461, 99.98304, 99.99842, 99.88002, 99.99595, 100.0, 99.88176
12881.83444, 59.998899282024155, 59.9972810758098, 60.00012383077262, 26.715690991899912, 26.744712636401232, 26.693319476117274, 0.9999916177627987, 0.9999777621862437, 0.9999897964443025, 7528.384913623416, 7523.97830679837, 7537.283936196378, 178.49011362492365, 47.04721662334077, 36.6851390888537, 7531.864948365317, 7534.423920055174, 7530.897328023876, 283.3421277775684, 282.88326080016196, 283.3576233259886, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 600.0, 607.7583, 9.032182, 5494.479, 592.7817, 3.708286, 2197.986, 600.2311, 3.665913, 2200.314, 595.8715, 3.691342, 2199.618, 605.8759, 9.074443, 5497.712, 585.261, 9.36571, 5481.473, 99.90971, 99.90703, 100.0, 99.9735, 99.95699, 99.65843
12884.283480000002, 59.996067195953714, 59.995234764970036, 59.99844844245483, 26.729930882726467, 26.768721646889066, 26.728088821499043, 0.9999929629733002, 0.9999838402064334, 0.9999908993552323, 7540.378515360439, 7534.642192614667, 7542.768337743793, 180.01397974409588, 27.25299882989657, 26.665346159550154, 7543.2640563536115, 7536.260250365608, 7538.488249689461, 283.4405459373863, 282.9889443751963, 283.38351621564885, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 600.0, 604.5251, 9.096608, 5499.197, 597.6262, 3.68121, 2199.99, 594.1163, 3.701071, 2199.033, 602.0077, 3.654753, 2200.313, 599.524, 9.174156, 5500.091, 591.5435, 9.286968, 5493.461, 99.98389, 99.99816, 99.95746, 100.0, 100.0, 99.87971
12886.684360000001, 59.99997859076861, 60.00251673318905, 59.99715977547404, 26.748327834543336, 26.77305213251823, 26.739678257210993, 0.9999880385917878, 0.9999849234832915, 0.9999885078378051, 7541.178675101676, 7540.940565874918, 7548.649829350677, 180.5739909211659, 42.66304330410139, 38.902980318520804, 7541.032140089236, 7537.993195441671, 7541.242108303322, 283.49485389893016, 282.94191493791953, 283.4366001632185, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 600.0, 604.4659, 9.097501, 5499.087, 597.7818, 3.680289, 2200.001, 600.3864, 3.664809, 2200.476, 601.9883, 3.654569, 2200.322, 599.5049, 9.173974, 5500.025, 591.5037, 9.287151, 5493.459, 99.98389, 99.99864, 100.0, 100.0, 100.0, 99.87968
12889.092240000002, 59.99768868663132, 60.000988258463515, 59.99656496632686, 26.71795931281945, 26.77238877819132, 26.7258689874582, 0.9999900293202312, 0.99998198334919, 0.9999884815168731, 7540.067877856606, 7539.368172386596, 7540.164325871018, 177.57906873230198, 40.60546917812326, 33.802896190560205, 7540.618493609789, 7535.628770417686, 7538.438596715593, 283.4777303405903, 282.9757109512024, 283.3347854988433, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 600.0, 598.1769, 9.19423, 5499.949, 603.9492, 3.642897, 2199.956, 606.6564, 3.625049, 2199.165, 608.2605, 3.613751, 2198.044, 593.3056, 9.261635, 5496.45, 596.7722, 9.220679, 5498.164, 99.99871, 99.99658, 99.95579, 99.91978, 99.93405, 99.97313
12891.492760000001, 60.003441697019845, 60.00232855211109, 60.00067410410268, 26.720640914495476, 26.763280961300342, 26.760110587261877, 0.9999880459198714, 0.9999827236344002, 0.9999873017769065, 7536.005507582788, 7545.991480046125, 7544.990228382659, 176.88427678679798, 46.831086891465475, 35.089626808573485, 7539.824789505311, 7536.044888309635, 7547.315813668475, 283.326622028432, 283.02183842307954, 283.3800119311015, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 600.0, 604.4462, 9.097679, 5499.093, 597.665, 3.681025, 2200.106, 600.3669, 3.665361, 2200.475, 604.571, 3.635263, 2199.627, 599.5049, 9.174339, 5500.091, 596.2155, 9.21427, 5499.541, 99.9821, 100.0, 100.0, 99.98166, 100.0, 99.98579
12893.893880000001, 59.999194001818616, 60.0024142953252, 60.00127387737488, 26.71503411771972, 26.75152578637114, 26.730132455813376, 0.9999867831925109, 0.9999805088105962, 0.99998977133579, 7543.535967274219, 7532.844698164079, 7540.804049905935, 177.88438778482967, 45.17359176369246, 34.22631945372723, 7539.612822209825, 7538.602394444033, 7538.720735881716, 283.4404768067217, 282.9737641823943, 283.43151086201664, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 600.0, 606.3191, 9.060915, 5496.468, 594.6884, 3.700182, 2198.765, 595.9799, 3.690947, 2199.332, 613.6589, 3.571279, 2193.026, 605.7614, 9.074808, 5497.81, 604.0885, 9.103299, 5499.128, 99.94925, 99.94246, 99.97469, 99.68622, 99.95891, 99.98272
12896.34624, 59.99863789664101, 59.998934418253285, 59.99865728561792, 26.724019260912602, 26.782854254016673, 26.745717815265934, 0.9999874860050041, 0.9999801637107849, 0.9999880353053607, 7544.92249867076, 7545.124838077779, 7542.306403377019, 181.96937672367517, 48.23379279158462, 34.24411730947668, 7545.137312707185, 7539.418393312578, 7547.009789539942, 283.4268989599308, 282.8816150409323, 283.29855964996705, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 600.0, 604.8405, 9.095537, 5499.087, 597.5872, 3.681394, 2199.943, 600.3475, 3.664993, 2200.533, 608.2022, 3.614671, 2198.103, 599.524, 9.174156, 5500.141, 597.9055, 9.197972, 5499.707, 99.98231, 100.0, 100.0, 99.91237, 100.0, 99.99303
12898.80132, 59.999195869346735, 60.00106052911334, 59.996508920613465, 26.743690990489654, 26.76711899768271, 26.767571389783022, 0.9999894110122387, 0.9999831790813601, 0.9999926975520557, 7539.382565352123, 7540.276621759509, 7542.204272546829, 181.52786904023048, 46.85452771414202, 31.710801748411996, 7539.705032492944, 7536.765024563576, 7545.789048087984, 283.4246162422047, 282.9486885689899, 283.3717197729807, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 600.0, 604.4857, 9.097322, 5499.249, 597.704, 3.681025, 2200.169, 593.9999, 3.701439, 2199.039, 608.2605, 3.613935, 2198.106, 599.4858, 9.174339, 5500.132, 597.7861, 9.198705, 5499.685, 99.98389, 99.99821, 99.95718, 99.91742, 100.0, 99.99287
12901.175720000001, 60.00181362102569, 60.0022535838461, 60.00030846789365, 26.729055544160005, 26.778609277214976, 26.741186164594005, 0.9999899197122849, 0.9999828743340072, 0.9999902857807899, 7537.527826841794, 7538.115761145619, 7544.096239224101, 177.26929011970242, 42.91971441835631, 27.609005393613643, 7538.922373819957, 7539.441276610175, 7540.435143692857, 283.38845580049497, 282.9419714875801, 283.4233603730614, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 600.0, 598.2163, 9.193873, 5500.001, 603.813, 3.642712, 2200.059, 587.8269, 3.734941, 2194.975, 601.9689, 3.653834, 2200.255, 593.2866, 9.262547, 5495.841, 591.5236, 9.283489, 5494.406, 99.99967, 100.0, 99.77246, 100.0, 99.92404, 99.89688
12903.548960000002, 60.00097686217024, 59.9988971218357, 59.99623634149266, 26.71058325645584, 26.780072102438275, 26.74162697601632, 0.9999935624996047, 0.9999827658167159, 0.9999941076394007, 7540.098162562906, 7541.867921804699, 7542.967518021982, 179.05331498640317, 41.726898873234404, 27.50146530118218, 7535.668259243831, 7537.594517875901, 7539.05148194228, 283.4157067682405, 283.01962509618096, 283.41819162854887, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 600.0, 604.4857, 9.096966, 5499.186, 597.6262, 3.681394, 2200.162, 594.2134, 3.702176, 2199.035, 606.9012, 3.622945, 2199.32, 599.543, 9.173974, 5500.206, 594.128, 9.251444, 5495.468, 99.98379, 99.99591, 99.95474, 99.9457, 100.0, 99.92626
12905.976840000001, 60.00116255445103, 59.99738870757818, 60.000192931336485, 26.69443231233456, 26.744375384278307, 26.708803854128284, 0.9999895542217404, 0.999982458420434, 0.9999918783949049, 7531.184398727906, 7526.504855922705, 7530.757302413849, 178.39353622426324, 46.412702797588054, 33.80048400955911, 7531.296502926247, 7532.525776220981, 7529.144856795043, 283.35137868851757, 282.9526132398567, 283.3446615357387, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 600.0, 604.6828, 9.084829, 5498.308, 595.7584, 3.692077, 2199.314, 597.0087, 3.683216, 2200.416, 597.522, 3.681781, 2199.737, 604.8077, 9.080652, 5497.852, 585.261, 9.36571, 5481.418, 99.97344, 99.96742, 100.0, 99.98513, 99.96339, 99.66075
12908.44, 59.998043542501556, 59.99861958934826, 60.000923135115414, 26.723766171836886, 26.7756772618329, 26.740992377286254, 0.9999931088048589, 0.9999821834658751, 0.999993562019682, 7539.449811689935, 7537.40747568479, 7544.071475235556, 176.3202319424156, 36.788012055641275, 30.743725963389352, 7536.195572599827, 7539.918628079692, 7543.08705021717, 283.4433888977056, 282.96967620108234, 283.35529327608015, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 600.0, 606.5162, 9.074478, 5498.332, 597.4899, 3.681025, 2200.11, 594.0581, 3.701807, 2199.036, 602.066, 3.654201, 2200.033, 599.5621, 9.174156, 5500.193, 591.5037, 9.286785, 5493.466, 99.96046, 99.99346, 99.95735, 100.0, 100.0, 99.88068
12910.84056, 60.00220732067528, 59.999732958539155, 60.00043661719275, 26.74044550781063, 26.785406845704085, 26.750843035647, 0.9999918039541212, 0.9999856909412553, 0.9999878487888412, 7536.044820016815, 7540.860790150412, 7541.9402615977215, 174.948696077794, 41.42965900941317, 36.18932120157706, 7546.0502998910715, 7540.612581988008, 7544.685727370866, 283.32458620780875, 282.8768900750398, 283.4034041912664, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 600.0, 604.4857, 9.097322, 5499.139, 597.6845, 3.681025, 2200.161, 600.464, 3.664993, 2200.531, 602.066, 3.654569, 2200.318, 599.543, 9.174156, 5500.207, 591.5236, 9.286968, 5493.52, 99.9841, 99.99591, 100.0, 100.0, 100.0, 99.8786
12913.2414, 59.99978928905075, 60.00013586898144, 59.99931987018284, 26.736100139226906, 26.764936863776708, 26.737780994029524, 0.9999910682804058, 0.9999853763003458, 0.9999892773795753, 7533.839855244795, 7535.425548527741, 7541.142173111435, 178.80064780561634, 43.34572183709065, 36.613823425650025, 7537.398003332754, 7539.452334765546, 7545.347472545589, 283.3995342462141, 282.9911208891308, 283.44281088785823, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 600.0, 598.2163, 9.193873, 5500.059, 603.9297, 3.643081, 2199.893, 606.6758, 3.625049, 2199.279, 608.2217, 3.614119, 2198.05, 593.3056, 9.262913, 5495.846, 597.7861, 9.199803, 5499.672, 99.99977, 99.99375, 99.95319, 99.90994, 99.92306, 99.99165
12915.6362, 60.00099534073583, 59.999119685103054, 60.00059845788563, 26.739871544146013, 26.793101586533822, 26.75194960008804, 0.9999900480515768, 0.9999825295055813, 0.999989888728884, 7541.55629372922, 7540.793563383038, 7544.850496615332, 173.07863612679284, 43.16033852115743, 35.798644794803295, 7540.515951095707, 7540.3491930130685, 7544.20868859663, 283.3202304984605, 282.95379203976023, 283.3591514820009, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 600.0, 604.5054, 9.096966, 5499.197, 597.6845, 3.681394, 2199.882, 600.3087, 3.665361, 2200.309, 602.0466, 3.651811, 2200.031, 599.543, 9.174156, 5500.041, 593.7502, 9.250527, 5497.45, 99.984, 100.0, 100.0, 100.0, 99.99933, 99.95223
12918.042840000002, 59.99602317744534, 59.994624823588154, 59.991057750704925, 26.72378684134888, 26.761740251442575, 26.724658181083825, 0.9999910108783757, 0.9999778186773408, 0.9999902393372209, 7531.104661994329, 7533.942899280275, 7538.608249053512, 178.8112669113475, 52.372648326850936, 30.11718674295753, 7535.983873909706, 7536.580775847716, 7537.649928784122, 283.3484026328196, 283.01835740941266, 283.39198354132634, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 600.0, 604.4659, 9.097501, 5499.122, 597.3343, 3.686183, 2199.603, 598.4646, 3.676774, 2200.164, 611.0374, 3.590585, 2195.26, 603.7395, 9.098732, 5498.872, 603.4722, 9.113005, 5499.227, 99.98315, 99.98056, 100.0, 99.78312, 99.98089, 99.98404
12920.444080000001, 59.99483192405967, 59.99798822277927, 60.00052019335622, 26.75187106334719, 26.767561150218057, 26.75023293519097, 0.9999908315344174, 0.9999800968243268, 0.9999904294306814, 7535.979718344948, 7544.474403126306, 7543.60380113362, 176.35260039531704, 47.06635329722917, 42.27960371698646, 7538.471280639435, 7541.171298873516, 7543.651219114314, 283.3765716130544, 282.94161620030974, 283.4128975752668, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 600.0, 607.5612, 9.045923, 5496.881, 595.8168, 3.688209, 2199.754, 600.1923, 3.666281, 2200.369, 608.2799, 3.614303, 2198.052, 599.4858, 9.174887, 5500.198, 597.8856, 9.198339, 5499.698, 99.94188, 99.99332, 100.0, 99.91978, 99.99995, 99.99301
12922.896, 59.996729294093676, 59.99490693431303, 59.992779216529286, 26.715861463426165, 26.78195671564575, 26.742175183723816, 0.9999926202306991, 0.9999789849325017, 0.9999911321406759, 7539.591842586625, 7547.9839783929065, 7541.192584080865, 176.485657886863, 48.48150159981765, 32.747978852357846, 7538.071755060139, 7543.913152954024, 7542.348431340318, 283.308648401988, 282.94776369796244, 283.37058905410674, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 600.0, 604.4462, 9.097679, 5499.145, 597.6067, 3.681394, 2200.11, 594.1552, 3.701255, 2199.042, 608.1828, 3.613567, 2198.329, 599.4858, 9.174705, 5500.033, 597.806, 9.19962, 5499.602, 99.98304, 99.99612, 99.95507, 99.92265, 100.0, 99.99053
12925.336120000002, 59.99719294944448, 59.99856429065565, 59.998445415823106, 26.722809263615737, 26.76361188900618, 26.747474664289616, 0.9999929712662945, 0.9999859296744136, 0.9999914652691232, 7535.55801844491, 7542.384146491114, 7541.195018597025, 175.00453066394903, 38.73492139816244, 29.856217450214444, 7536.8880265290345, 7540.804460310356, 7543.431501548609, 283.3900858957093, 283.00308360064327, 283.40612076716326, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 600.0, 598.2163, 9.194052, 5500.064, 603.9297, 3.642344, 2200.114, 587.7687, 3.734941, 2194.97, 602.0466, 3.654017, 2200.313, 593.3438, 9.263096, 5495.832, 591.5236, 9.287335, 5493.46, 99.99883, 99.99113, 99.76996, 100.0, 99.92282, 99.88165
12927.76288, 59.992852620771025, 59.99200025737345, 59.994682458950514, 26.72445547732432, 26.783272066113145, 26.745781425478793, 0.9999933908744251, 0.9999828495907507, 0.9999922180170551, 7534.586252987833, 7537.922968497026, 7535.073477823608, 179.4391763769902, 39.76501923990304, 31.59618485740384, 7536.0282340736, 7538.18534856988, 7539.24047725676, 283.34218184921866, 282.98587959550514, 283.37312139671707, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 600.0, 604.4659, 9.097144, 5499.139, 597.6845, 3.681025, 2200.161, 594.0387, 3.701071, 2199.029, 608.1828, 3.614119, 2198.321, 599.5049, 9.174156, 5500.081, 596.9909, 9.226172, 5497.805, 99.98294, 99.99868, 99.95729, 99.90989, 100.0, 99.95868
12930.1362, 59.9944313437584, 59.99525009136188, 59.993545616123335, 26.69548837195212, 26.722322568133073, 26.697569924560675, 0.9999910809258664, 0.9999801779851939, 0.9999882121249043, 7526.2431339524455, 7534.259298195428, 7534.419439766176, 175.9444044572217, 48.045481435994134, 34.32846686600715, 7530.099390467489, 7538.015245356667, 7530.0634332071395, 283.2912811169696, 282.9715237115563, 283.34567095083383, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 600.0, 604.4857, 9.09643, 5499.092, 597.665, 3.681394, 2199.867, 594.9705, 3.694997, 2199.732, 610.6878, 3.59702, 2195.901, 602.7285, 9.114985, 5499.423, 586.6924, 9.348314, 5482.433, 99.98105, 99.99387, 99.9864, 99.8323, 99.9881, 99.69426
12932.50372, 59.993027245164726, 59.991524082639515, 59.990113386998004, 26.739008432451897, 26.76575127636973, 26.752746334237848, 0.9999904294401742, 0.9999787851854816, 0.9999898551184807, 7531.151846827492, 7533.706834775458, 7540.736073018384, 176.32081375327732, 42.56380865233177, 33.93666892655074, 7535.689633264667, 7542.2700589236265, 7543.860853716625, 283.2712313210713, 282.8307067700992, 283.3513776535664, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 600.0, 609.02, 9.028255, 5495.529, 594.8051, 3.697603, 2199.746, 595.9604, 3.693524, 2199.328, 608.5518, 3.611729, 2198.214, 599.5812, 9.173426, 5500.148, 591.5236, 9.286785, 5493.459, 99.9173, 99.97747, 99.96805, 99.91716, 100.0, 99.88078
12934.90436, 59.991127242862056, 59.99066193624137, 59.99187237874495, 26.74038521379526, 26.771528324133705, 26.750435805001626, 0.9999874061098905, 0.9999852408676944, 0.9999863071972382, 7539.252752441296, 7539.29698235314, 7542.363416689555, 175.13170291209406, 42.069852435730354, 39.73289741705139, 7534.451231306221, 7538.90474437059, 7544.93913714249, 283.35011792581827, 282.99623292093946, 283.3989854992669, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 600.0, 604.4857, 9.096966, 5499.076, 597.6067, 3.681394, 2199.995, 600.3475, 3.665177, 2200.478, 608.1634, 3.614119, 2198.049, 599.4858, 9.174705, 5500.208, 591.5236, 9.286968, 5493.52, 99.98199, 99.99836, 100.0, 99.90991, 100.0, 99.88176
