TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
12951.404320000001, 59.99313110753868, 59.992919476736105, 59.994061362451674, 22.933542766621585, 22.96038758822259, 22.950277067090532, 0.999995980221405, 0.9999898562279037, 0.9999953279164844, 6457.910824615619, 6464.019291270717, 6464.150415507639, 141.81199378473548, 30.23246568027298, 19.086869025007786, 6467.491221750481, 6464.026288442857, 6467.19712064139, 283.21868564133985, 282.83812299118523, 283.3569433141071, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 600.0, 604.4462, 9.096786, 5498.971, 603.9103, 3.642528, 2200.114, 594.0969, 3.701255, 2198.87, 602.0854, 3.654385, 2200.096, 599.4095, 9.175982, 5500.222, 603.4722, 3.645039, 2200.029, 99.98304, 100.0, 99.94724, 100.0, 100.0, 99.99993
12953.798760000001, 59.99567326085731, 59.99385686639273, 59.99096253540345, 22.93761591173919, 22.95049139674036, 22.94641926105858, 0.9999966516693046, 0.9999896956343102, 0.9999958972527296, 6457.813623488693, 6466.028162241055, 6461.560385929136, 147.65742766458243, 29.443129877985484, 16.682561464343735, 6458.915078448953, 6463.235563654105, 6461.787839690525, 283.2701004157059, 282.9311431084698, 283.3143691551004, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 600.0, 604.4462, 9.097144, 5498.971, 597.6845, 3.681394, 2199.999, 593.9805, 3.701255, 2198.813, 608.2799, 3.613567, 2198.159, 599.3904, 9.175982, 5500.112, 603.512, 3.645039, 2199.919, 99.98199, 99.99853, 99.94969, 99.91756, 100.0, 100.0
12956.230800000001, 59.99600915326858, 59.994484331671465, 59.99504910468588, 22.943145420696982, 22.956737349937885, 22.93808952263889, 0.9999955368676853, 0.9999868030439754, 0.9999959042861735, 6461.291541254508, 6463.233511486232, 6463.841218992474, 142.6442222617993, 31.1660385160842, 21.802912720262384, 6465.592291420135, 6466.323788514873, 6459.894202914332, 283.31201133206207, 282.89536719467924, 283.28161436332084, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 600.0, 610.7944, 8.989171, 5490.805, 591.3031, 3.716575, 2197.63, 600.3087, 3.664809, 2200.2, 614.4356, 3.568705, 2192.965, 605.5707, 9.08814, 5498.832, 598.5814, 3.673239, 2200.529, 99.83256, 99.88061, 100.0, 99.68121, 99.97001, 100.0
12958.6918, 59.999289776623755, 60.00092591782568, 59.99854164567438, 22.9435753340075, 22.963486425968977, 22.96010409358358, 0.9999957260089211, 0.999990293215661, 0.9999947711149514, 6462.87718415546, 6459.852018081095, 6464.196451000519, 143.09226133307948, 25.566521194373536, 20.282996576164123, 6466.373487122974, 6462.942657019705, 6466.044288560348, 283.3572334606187, 282.96006735461975, 283.3164126607573, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 600.0, 604.4265, 9.096966, 5498.977, 597.6067, 3.681762, 2200.277, 594.0581, 3.701255, 2198.87, 608.2217, 3.613935, 2198.214, 599.4286, 9.176166, 5500.156, 597.5873, 3.682395, 2199.682, 99.97999, 99.99591, 99.94459, 99.91742, 100.0, 99.99705
12961.14616, 60.00107343119957, 59.99725156723122, 59.99679774602305, 22.932518511337594, 22.967653304309387, 22.930493886503076, 0.9999979808324646, 0.9999929443986, 0.9999972737610234, 6456.21978141848, 6455.817085630211, 6459.203267905079, 142.66740513205013, 25.840485679188987, 10.52483901160167, 6458.723164390505, 6455.561706352819, 6460.589068778901, 283.1950725215649, 282.8000590080189, 283.3732542010269, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 600.0, 601.6862, 9.145865, 5500.419, 602.1398, 3.649896, 2199.962, 587.9822, 3.73402, 2195.02, 602.0077, 3.654753, 2200.148, 593.2103, 9.263278, 5495.764, 590.8675, 3.71847, 2197.323, 100.0, 100.0, 99.76984, 100.0, 99.91978, 99.86172
12963.528240000001, 60.00123709649957, 59.99905410500341, 59.99710507035072, 22.929611041024412, 22.96002785839761, 22.93362047625638, 0.9999969924062709, 0.9999916613646025, 0.9999968500105103, 6457.303191014573, 6461.670707573436, 6462.588528309647, 144.63587475626764, 26.665792558385874, 17.391382831711326, 6460.632586428992, 6465.376975744643, 6463.861317055101, 283.2020467424584, 282.9288609792963, 283.31066951753655, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 600.0, 604.4265, 9.097857, 5499.082, 597.665, 3.680841, 2199.946, 594.0581, 3.701623, 2198.929, 608.1828, 3.614119, 2198.098, 599.3904, 9.176531, 5500.156, 597.2692, 3.683311, 2199.913, 99.98284, 100.0, 99.94226, 99.92019, 99.99947, 99.98418
12965.896320000002, 59.998008812315746, 60.000428375601416, 59.99974981255166, 22.926029852648394, 22.96407391671876, 22.937438174795872, 0.9999938388989926, 0.9999916274854905, 0.9999931760363416, 6457.518623170239, 6462.320968535147, 6464.890741951848, 142.03160944346882, 26.799961030237228, 24.27494872985494, 6457.978316302175, 6463.277523355254, 6463.429224778379, 283.2538028177261, 282.888710502208, 283.3528119787265, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 600.0, 604.4265, 9.097322, 5499.024, 603.9297, 3.642712, 2200.224, 594.0581, 3.701439, 2198.873, 601.9689, 3.654385, 2200.202, 599.3904, 9.176166, 5500.108, 590.9271, 3.718287, 2196.984, 99.98189, 99.99129, 99.9447, 100.0, 100.0, 99.87447
12968.316120000001, 59.997422118356575, 59.99996384158681, 59.997123715461846, 22.915678319787066, 22.96772136623128, 22.935797471921553, 0.9999947232151487, 0.9999897106865067, 0.9999935696752195, 6455.385016335873, 6462.687235010929, 6466.214281044113, 143.42643809066294, 25.499337768852456, 21.962026974600576, 6466.5597906480825, 6463.202508127165, 6461.660956950591, 283.31340734360504, 282.8655799708155, 283.3919697607798, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 600.0, 610.7944, 8.989349, 5490.81, 610.2722, 3.600163, 2196.756, 600.2699, 3.665361, 2200.2, 595.7744, 3.691709, 2199.457, 605.7614, 9.075721, 5497.9, 584.9628, 3.745938, 2193.375, 99.83246, 99.85116, 100.0, 99.9739, 99.96253, 99.68257
12970.77828, 59.99530558913395, 59.994917703072396, 60.00012957055896, 22.936140023356142, 22.97408866389527, 22.92659875108001, 0.9999941169221452, 0.9999939246803287, 0.9999940419306454, 6458.298945275292, 6460.556476721669, 6464.625580818218, 135.68214693190203, 24.67116862716466, 25.334100821362426, 6460.740229981449, 6458.046771306212, 6459.52970314501, 283.26644057516745, 282.84505252961793, 283.29864840725384, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 600.0, 604.4265, 9.097857, 5499.081, 603.9297, 3.642712, 2200.341, 594.0969, 3.701071, 2198.924, 602.0077, 3.654385, 2200.099, 599.3714, 9.176348, 5500.117, 591.0067, 3.717737, 2197.269, 99.98189, 100.0, 99.94463, 100.0, 100.0, 99.87447
12973.211560000002, 59.99899311978161, 60.00120359222201, 59.99991657291161, 22.917837801543417, 22.967723064431436, 22.918156885422025, 0.999995113880826, 0.9999916127062235, 0.9999953908071954, 6458.911613676824, 6456.592797189562, 6465.024819212186, 139.656214098914, 26.92066200364161, 18.906661125437722, 6454.939433622343, 6461.521207685717, 6464.659616225513, 283.2843168442986, 282.9625937657387, 283.33214387129766, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 600.0, 602.731, 9.124806, 5500.277, 600.5834, 3.663895, 2200.531, 589.7292, 3.727394, 2195.18, 607.9109, 3.614119, 2198.155, 593.3056, 9.262913, 5495.763, 597.2096, 3.683311, 2199.743, 99.99981, 100.0, 99.80341, 99.91497, 99.91962, 99.9869
12975.647280000001, 59.999235198191016, 59.99825390151093, 59.998786439424116, 22.939130529909924, 22.980670771958238, 22.937319725774305, 0.9999945032325323, 0.9999924569816695, 0.9999938078729266, 6456.911013743985, 6466.196328196472, 6466.349728757863, 135.81183501681335, 26.055591128062588, 22.252916629855633, 6464.144294636609, 6464.201190304953, 6464.770682473741, 283.3462318294047, 282.93294645352506, 283.4123042220572, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 600.0, 604.0125, 9.100178, 5499.082, 603.9686, 3.642344, 2199.838, 594.0387, 3.701807, 2198.868, 602.0077, 3.654569, 2200.15, 599.3904, 9.175982, 5500.114, 590.9271, 3.717554, 2197.211, 99.98273, 100.0, 99.94713, 100.0, 100.0, 99.86652
12978.066320000002, 59.99704969369741, 59.99674443126779, 59.99938898803724, 22.938031263364156, 22.95952518755918, 22.94001880401366, 0.9999971164123245, 0.9999912696763853, 0.9999954379107986, 6459.842199983626, 6460.170509741636, 6461.747367555383, 137.84890916294853, 28.758503775239205, 17.867141647571714, 6466.613845928442, 6463.586357062062, 6463.302619271854, 283.2690429329791, 282.8731921243989, 283.28904227361403, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 600.0, 604.4462, 9.097679, 5499.082, 597.6456, 3.68121, 2199.89, 594.0387, 3.701071, 2198.875, 608.2605, 3.613751, 2198.107, 599.4095, 9.176531, 5500.164, 597.1897, 3.682945, 2199.961, 99.98284, 100.0, 99.94746, 99.9148, 100.0, 99.98418
12980.50408, 60.00007193684375, 60.000633903218144, 59.997269688113256, 22.950132587987177, 22.96715747168343, 22.943392635778256, 0.999996082116359, 0.9999871749439695, 0.9999960406588653, 6461.54929195753, 6460.65682174706, 6465.447346433689, 146.36870898792358, 34.24651991289829, 16.872784494804705, 6461.039290006271, 6461.815487053881, 6466.080492271235, 283.20774017572313, 282.804493937269, 283.3734090530704, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 600.0, 610.8141, 8.988993, 5490.81, 591.3809, 3.716023, 2197.631, 600.3281, 3.664625, 2200.2, 614.4162, 3.56944, 2193.017, 605.7424, 9.076086, 5497.915, 603.2535, 3.649983, 2199.981, 99.83161, 99.88317, 100.0, 99.67854, 99.96068, 100.0
12982.898760000002, 59.995923749453006, 59.99746387392288, 59.99577536658251, 22.93741848571232, 22.969149980176436, 22.935999901478304, 0.9999965714540442, 0.9999914948013716, 0.9999944899228775, 6460.7471594092285, 6463.279861983538, 6464.266958866087, 143.0981284958625, 28.591595444548147, 19.678123518698442, 6463.212718576095, 6464.663807180014, 6462.314324258277, 283.31819131210455, 282.8628270256198, 283.353895640818, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 600.0, 604.4857, 9.096966, 5499.081, 597.5483, 3.681578, 2199.947, 594.0969, 3.701071, 2198.814, 608.2411, 3.613384, 2198.159, 599.3714, 9.176531, 5500.117, 597.2891, 3.683677, 2199.682, 99.98189, 99.99618, 99.94986, 99.91493, 100.0, 99.99986
12985.421400000001, 59.995293185861726, 59.99925651344471, 59.99806447701095, 22.92885358600248, 22.96202772650432, 22.92952757134626, 0.9999974517805383, 0.9999910593594842, 0.9999976901458363, 6457.98691446163, 6454.6743441480685, 6457.126765589807, 143.6003302073641, 26.162764344792777, 15.692313941354428, 6457.746514012312, 6459.748954783726, 6459.019771523123, 283.2345499848466, 282.91081413532277, 283.3495088158021, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 600.0, 603.697, 9.114812, 5500.025, 599.9997, 3.66279, 2200.166, 589.9816, 3.724448, 2195.595, 602.4543, 3.651995, 2200.313, 593.3056, 9.263826, 5495.764, 590.947, 3.718287, 2196.988, 99.99227, 100.0, 99.81534, 100.0, 99.91858, 99.86168
12987.846360000001, 59.99535776805223, 59.99318971805684, 59.99255488506621, 22.93138192494451, 22.986393890753526, 22.956747551314457, 0.9999945574010624, 0.9999907038202016, 0.9999959228737486, 6461.4484404356135, 6456.402010418309, 6466.92206844309, 140.51400464548578, 24.07565522988898, 22.333117349141844, 6464.588865539749, 6454.470742580423, 6465.550665563643, 283.3335034066045, 282.9221414425845, 283.3294464662824, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 600.0, 604.0716, 9.100178, 5499.238, 597.5483, 3.680473, 2200.167, 594.1357, 3.701071, 2198.867, 608.2799, 3.614119, 2198.208, 599.3904, 9.1758, 5500.222, 597.3687, 3.682761, 2199.917, 99.98432, 99.99319, 99.94263, 99.91254, 100.0, 99.97902
12990.247480000002, 59.999769502164156, 59.99686099605374, 59.995851171204535, 22.934575891199668, 22.948085308086597, 22.937662761192623, 0.9999942857958191, 0.9999906743110988, 0.9999961860692297, 6462.945636123531, 6460.508509746567, 6462.541817856228, 139.92138107660685, 21.252559323063906, 16.78641417476956, 6466.865968444326, 6459.608726875094, 6461.564538703872, 283.20750066494395, 282.8900219674624, 283.32455463881007, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 600.0, 604.4659, 9.097322, 5499.075, 603.774, 3.643449, 2200.055, 594.0581, 3.701255, 2198.87, 602.066, 3.654201, 2200.156, 599.3333, 9.175617, 5500.112, 590.8675, 3.718287, 2197.099, 99.9819, 100.0, 99.94724, 100.0, 100.0, 99.86151
12992.68488, 60.0000063168637, 60.002689498213314, 59.99837521894741, 22.92007467936553, 22.962540397786317, 22.939623044043582, 0.9999948846161912, 0.9999913397498766, 0.9999939067524427, 6460.1558030804235, 6461.98311020908, 6464.663835383928, 138.17306397468064, 26.967936772694884, 22.393527832315726, 6463.030583863189, 6462.817290245147, 6463.4152998698, 283.29942254230804, 282.79914682804565, 283.3375146604061, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 600.0, 610.7944, 8.989349, 5490.753, 610.2527, 3.59961, 2196.909, 600.3281, 3.665361, 2200.307, 595.7744, 3.691709, 2199.454, 605.7233, 9.076269, 5497.958, 584.9827, 3.747586, 2193.255, 99.83256, 99.85811, 100.0, 99.97614, 99.96134, 99.66998
12995.14068, 60.00407559695503, 60.00492712259223, 60.00200128674711, 22.928217388283834, 22.968954715497663, 22.92338079594751, 0.999993603871885, 0.9999909347034908, 0.99999237757172, 6461.611444816961, 6461.392468483346, 6466.10741751977, 134.9057122422878, 26.22031741449564, 26.848644380030294, 6464.109122214162, 6457.478972046964, 6464.465031353932, 283.2134783474226, 282.9051931149322, 283.2874342700468, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 600.0, 604.4265, 9.098036, 5499.191, 603.8713, 3.642712, 2199.78, 594.1163, 3.701255, 2198.981, 602.0854, 3.654201, 2200.206, 599.3904, 9.1758, 5500.108, 590.9072, 3.718103, 2197.103, 99.98084, 99.98857, 99.94719, 100.0, 100.0, 99.86661
12997.572080000002, 60.00591138770266, 60.00064200823977, 60.005652944187155, 22.905776812621678, 22.984305947976083, 22.927638237700695, 0.9999956610019879, 0.9999920706652042, 0.999995466503357, 6456.436227982974, 6459.097685213114, 6462.492212034587, 140.33741259399767, 25.009796775298128, 17.23854018626983, 6460.64320197575, 6456.966786852567, 6465.037393982564, 283.38614561527845, 282.9081003248037, 283.3982133650206, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 600.0, 603.3422, 9.115169, 5500.066, 601.6534, 3.660395, 2200.368, 590.0593, 3.725553, 2196.022, 607.542, 3.617245, 2198.101, 593.3629, 9.261817, 5495.664, 597.2493, 3.682945, 2199.966, 99.99924, 100.0, 99.83698, 99.93155, 99.92175, 99.99706
13000.00128, 60.01069429774669, 60.013016666357096, 60.01090931749583, 22.92801925741511, 22.955420514002746, 22.92913432810611, 0.9999944288022955, 0.999994151267088, 0.9999924550693664, 6457.549044927975, 6464.515942751394, 6461.46051840891, 135.82356541119566, 26.25196291668317, 21.854825460136908, 6463.794383694038, 6463.417701043523, 6460.589680239256, 283.34772632215737, 283.0436285065957, 283.41310980769947, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 600.0, 603.3816, 9.103926, 5499.221, 603.8325, 3.643265, 2199.782, 594.1163, 3.701255, 2198.928, 602.0272, 3.654753, 2200.256, 599.3904, 9.176166, 5500.057, 590.9072, 3.71792, 2196.928, 99.98443, 99.98867, 99.94986, 100.0, 99.99963, 99.87936
13002.40472, 60.012276074572355, 60.01288461506981, 60.01427299350466, 22.914151604320157, 22.96311936893598, 22.932218862751274, 0.9999943201580119, 0.9999914810334135, 0.9999927637621989, 6459.501803000716, 6466.627547872666, 6461.248719833582, 136.59382808603402, 26.47525085132247, 18.852699433476573, 6454.443924212131, 6469.895172934747, 6466.805407491716, 283.2927316399791, 282.88759966025066, 283.33883254286957, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 600.0, 604.4462, 9.097322, 5498.971, 597.6067, 3.680841, 2200.276, 594.0387, 3.701807, 2199.094, 608.2799, 3.614119, 2198.099, 599.3904, 9.176348, 5500.224, 597.2295, 3.683128, 2199.737, 99.98199, 99.99842, 99.9524, 99.9174, 100.0, 99.99685
13004.78396, 60.01453310903456, 60.01499383655777, 60.016664779816665, 22.92664490891447, 22.93827895987579, 22.932458342163, 0.9999954621317748, 0.9999842315986706, 0.9999948873902954, 6457.88225832998, 6459.40180236764, 6467.190918278083, 140.48753093214646, 37.120994504801274, 18.029702941988944, 6462.443006314806, 6466.456824152828, 6465.090320681771, 283.30406854531026, 282.9019642021421, 283.25474147413877, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 600.0, 610.7747, 8.989706, 5490.752, 591.3809, 3.716207, 2197.686, 600.2699, 3.664809, 2200.362, 614.4744, 3.568705, 2192.858, 605.7424, 9.076451, 5498.074, 603.671, 3.644306, 2200.275, 99.83247, 99.88588, 100.0, 99.67901, 99.96248, 100.0
13007.2018, 60.017919730317374, 60.01529889105998, 60.0168327215506, 22.945789577679545, 22.945553831910132, 22.94390471760098, 0.9999946472392123, 0.9999921134287117, 0.999995454522867, 6461.74377257523, 6461.336009923338, 6459.216927489265, 145.14680869106724, 25.454892857237155, 21.218751223820163, 6464.003427989023, 6458.380843015481, 6465.589600028321, 283.30507801667426, 282.9908813087516, 283.4183564497918, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 600.0, 604.4857, 9.097144, 5498.966, 597.6845, 3.68121, 2200.277, 594.0193, 3.700519, 2199.039, 608.2605, 3.613751, 2198.213, 599.3904, 9.176166, 5500.224, 597.309, 3.682945, 2200.022, 99.97979, 100.0, 99.94457, 99.90994, 100.0, 99.98906
13009.602920000001, 60.01323896849442, 60.017201148727715, 60.01741262718976, 22.904200684703344, 22.948581377471744, 22.89810831942215, 0.9999986993707276, 0.9999933997157855, 0.9999971903780219, 6455.938445558301, 6454.455854796254, 6465.644695881675, 144.205972603776, 25.870269038440483, 10.3855693495359, 6460.270982993695, 6454.390979346405, 6455.105921960609, 283.2962766555494, 282.9447406375725, 283.35050202037957, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 600.0, 604.4462, 9.099999, 5499.495, 599.0853, 3.672736, 2200.407, 591.554, 3.717086, 2196.803, 604.4545, 3.639492, 2200.164, 595.2894, 9.239354, 5496.696, 590.9669, 3.717737, 2197.1, 99.98941, 100.0, 99.87969, 99.98476, 99.93853, 99.86668
13012.02692, 60.01405488688868, 60.021943476462184, 60.013385641072304, 22.932441134232498, 22.95665587507307, 22.953717669774438, 0.999996105975902, 0.9999891337248973, 0.9999962147654742, 6458.5102812185205, 6461.583688623709, 6468.065162426424, 138.8578287398209, 26.86212190301785, 19.357571784157358, 6465.8506936676395, 6459.5989802150225, 6466.179979531632, 283.18947765221344, 282.92171766934376, 283.4671367767154, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 600.0, 602.0016, 9.130339, 5499.977, 598.4238, 3.676789, 2200.169, 594.0581, 3.701439, 2198.918, 608.144, 3.614671, 2198.202, 599.4286, 9.176166, 5500.048, 597.2692, 3.682578, 2199.744, 100.0, 100.0, 99.94941, 99.91473, 99.99947, 99.99699
13014.435560000002, 60.01345228002997, 60.015206332536124, 60.02040743055539, 22.950091634342254, 22.96543142858353, 22.95779153150072, 0.9999933696462787, 0.9999904130361289, 0.9999942525178689, 6459.851883416896, 6458.8525948096285, 6461.46443095289, 141.18718604810374, 29.65037731186385, 21.98310547817232, 6459.935782985544, 6460.5832678900115, 6459.239823833982, 283.0810964535464, 282.7750313781513, 283.22199056994475, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 600.0, 604.4659, 9.097144, 5499.145, 603.8908, 3.642528, 2199.891, 594.1357, 3.701255, 2198.983, 601.9689, 3.654753, 2200.145, 599.3904, 9.175982, 5500.105, 590.8277, 3.71847, 2197.209, 99.98304, 100.0, 99.95474, 100.0, 100.0, 99.87186
13016.89088, 60.010409343337436, 60.01345750463577, 60.009960471455265, 22.928148811839314, 22.941771885786718, 22.914766745307716, 0.9999947199181425, 0.9999909743092531, 0.999994755179135, 6451.814038089032, 6458.1747696187285, 6459.756498898227, 138.23085032539439, 27.64645958875508, 25.578494469282305, 6465.663150396425, 6456.547018095052, 6462.0523349111045, 283.2769935065094, 282.90820988547495, 283.27963769351845, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 600.0, 610.7747, 8.989706, 5490.706, 610.2527, 3.600163, 2197.09, 600.4446, 3.664809, 2200.64, 595.7744, 3.692077, 2199.399, 605.7805, 9.075539, 5497.858, 584.6646, 3.749234, 2191.998, 99.83645, 99.84823, 100.0, 99.97653, 99.95965, 99.63488
13019.3482, 60.014536720056505, 60.014762161887326, 60.01553322430413, 22.940734615559002, 22.959174731823136, 22.91901635655497, 0.9999934713059005, 0.9999898801812303, 0.99999424439272, 6459.789253668545, 6462.764584967093, 6464.006247407244, 137.9288673112635, 26.35086149805079, 21.636104179600352, 6459.437788745665, 6466.526558075083, 6462.196230664989, 283.3587421192456, 282.90031157362154, 283.25942834631604, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 600.0, 604.4659, 9.097679, 5499.249, 603.9492, 3.642712, 2200.053, 594.0969, 3.701255, 2199.033, 602.0077, 3.654385, 2200.149, 599.4095, 9.176531, 5500.172, 591.0067, 3.717554, 2197.214, 99.98179, 99.99369, 99.95463, 100.0, 99.99947, 99.86159
13021.74984, 60.010108590097936, 60.01167885004894, 60.01122545378057, 22.920998622370924, 22.967090787611934, 22.938759409620516, 0.9999947789490832, 0.9999922729333779, 0.9999942875835724, 6457.128477421851, 6459.103235909822, 6460.681904921361, 136.28509638380865, 25.62278949253846, 20.208400576420445, 6457.713261373467, 6455.795402291289, 6465.3518619078295, 283.25221917123963, 282.8060990847391, 283.34031685095266, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 600.0, 604.4462, 9.097857, 5499.151, 603.6962, 3.648607, 2200.457, 591.9422, 3.714693, 2197.38, 605.6778, 3.631218, 2198.936, 595.7472, 9.235154, 5497.626, 596.9511, 3.685142, 2200.021, 99.98484, 100.0, 99.88906, 99.96993, 99.95543, 99.9793
13024.2162, 60.00932342461717, 60.00622894463681, 60.00695460607526, 22.951814166273476, 22.9657227482106, 22.937528782853768, 0.999993661588142, 0.9999909865244244, 0.9999922543688358, 6459.41315798277, 6466.039077708257, 6463.8306582812875, 138.7131481374322, 27.96739517435617, 22.182230500632613, 6459.008977939685, 6464.543334737219, 6460.105132015266, 283.29599196321806, 282.96403864324964, 283.33490538347985, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 600.0, 601.351, 9.136407, 5500.024, 602.6651, 3.648238, 2200.122, 594.0969, 3.701071, 2198.928, 601.9689, 3.654753, 2200.091, 599.3904, 9.176348, 5500.165, 590.9072, 3.718103, 2197.154, 100.0, 100.0, 99.94463, 100.0, 100.0, 99.88223
13026.700280000001, 60.00174363376936, 60.00755865758985, 60.00590089739641, 22.93683435392805, 22.959802132714795, 22.944287909932193, 0.9999945316680761, 0.9999912939630065, 0.9999952650010402, 6460.7085194533065, 6462.955387619296, 6464.517521583051, 140.2040464931133, 29.05217702080222, 19.24536721594086, 6462.453455953626, 6459.599152071287, 6462.661828450272, 283.3104003156896, 282.8362568693136, 283.3051523812254, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 600.0, 604.4659, 9.097322, 5499.145, 597.5483, 3.681762, 2200.216, 594.0581, 3.700519, 2198.874, 608.2217, 3.613935, 2197.988, 599.4095, 9.176348, 5500.214, 597.2295, 3.683311, 2199.969, 99.98305, 100.0, 99.95212, 99.92025, 100.0, 99.99702
13029.12504, 60.000423366746354, 60.002489565613715, 60.00235280499335, 22.917912875052583, 22.95916297628948, 22.93244598812754, 0.9999922095385758, 0.9999852371422108, 0.9999952962502865, 6462.923026711623, 6461.334247201401, 6465.504747422539, 144.7704007067232, 35.41683575659795, 20.313362542521418, 6460.80806772138, 6460.780096216607, 6464.394187314182, 283.2438225910054, 282.8520183751848, 283.3057214442302, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 600.0, 610.8141, 8.989528, 5490.805, 591.3809, 3.716207, 2197.63, 600.2699, 3.665177, 2200.197, 614.5132, 3.567969, 2192.807, 605.7233, 9.076269, 5497.85, 603.5716, 3.645039, 2200.088, 99.83142, 99.88835, 100.0, 99.67166, 99.96347, 100.0
13031.502320000001, 60.0026114281812, 60.001867368721605, 59.995496789137476, 22.96264231986327, 22.985449930977214, 22.939903330373962, 0.9999963702867029, 0.9999909197520024, 0.9999959178995439, 6459.398777044515, 6462.415112353482, 6464.78723192121, 144.1676070950798, 29.26141409747106, 18.959473057603873, 6461.218919797903, 6466.66236517261, 6461.841070211808, 283.16058758784624, 282.90438805501196, 283.2790996219511, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 600.0, 604.4857, 9.097322, 5499.076, 597.665, 3.68121, 2200.165, 594.1163, 3.701255, 2198.982, 608.2217, 3.613567, 2197.88, 599.3523, 9.176531, 5500.228, 597.2692, 3.683311, 2200.019, 99.98179, 100.0, 99.95234, 99.92265, 100.0, 99.98952
13033.90336, 59.99454204918752, 60.00123352679881, 59.998513180861714, 22.90264309621284, 22.966602616746062, 22.936013854258523, 0.999997587152011, 0.9999922269363171, 0.9999971976463773, 6459.26313120815, 6453.063533248184, 6460.263043601425, 144.71954606762165, 23.47911274209264, 16.30557455117105, 6455.9702314839415, 6458.2115264590675, 6463.135295857427, 283.2626862753046, 282.9463579069172, 283.320441045749, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 600.0, 604.4659, 9.097144, 5499.081, 598.0153, 3.679183, 2200.385, 592.6022, 3.7123, 2197.482, 605.4642, 3.632322, 2199.543, 596.0333, 9.229675, 5497.876, 591.6428, 3.716639, 2197.266, 99.98189, 100.0, 99.88413, 99.98369, 99.95999, 99.87654
13036.446000000002, 60.00259824397421, 60.004048321646756, 59.99390618751053, 22.924412699020237, 22.98816550994621, 22.923859390903097, 0.9999959799193076, 0.9999933576476301, 0.9999965190405504, 6461.32225856363, 6460.974654680828, 6460.910952992803, 143.0986540418453, 24.24919623782398, 14.928918786702411, 6461.267730106354, 6463.523980914704, 6466.374743167236, 283.26974564098674, 282.9344549097373, 283.3770173341336, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 600.0, 601.3904, 9.136407, 5500.361, 598.9491, 3.673842, 2200.271, 593.7669, 3.701623, 2198.978, 608.2993, 3.613751, 2197.937, 599.3333, 9.176166, 5500.171, 597.2692, 3.683128, 2199.852, 100.0, 100.0, 99.9448, 99.92261, 100.0, 99.99957
13038.875320000001, 60.002331399337166, 60.00674133235118, 60.00121500366487, 22.90707580657307, 22.974252148832687, 22.952085750948527, 0.9999958484861665, 0.9999933541386989, 0.999993246385133, 6460.519974929288, 6463.163624955416, 6462.164738543473, 141.18606841333985, 23.051006331229473, 21.98346450827745, 6461.039700280047, 6461.054839139634, 6462.917468303619, 283.2245043662778, 282.9912483880694, 283.19170027214983, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 600.0, 604.4659, 9.098036, 5499.243, 604.0076, 3.642712, 2200.227, 594.0193, 3.701439, 2198.648, 602.1825, 3.65365, 2200.206, 599.3904, 9.176348, 5500.171, 590.9669, 3.71792, 2197.155, 99.98178, 99.99631, 99.93714, 99.99992, 100.0, 99.86926
13041.306840000001, 60.0013202446635, 60.00595475953774, 60.00839857616994, 22.918443541926447, 22.960285407895316, 22.910380396514768, 0.9999951871148459, 0.9999898110482609, 0.9999948253132992, 6461.05881711417, 6461.384798353296, 6463.009186699458, 135.03263578077303, 30.062867457276752, 20.949281615351424, 6457.606751632699, 6461.432964780172, 6464.501694456749, 283.2210331925481, 282.9715147636405, 283.39718658360476, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 600.0, 610.7944, 8.988814, 5490.863, 610.136, 3.600347, 2197.196, 600.3864, 3.664257, 2200.478, 595.7355, 3.691709, 2199.337, 605.7614, 9.075721, 5497.958, 584.6646, 3.749234, 2192.281, 99.83247, 99.85826, 100.0, 99.97616, 99.96147, 99.63988
13043.74416, 60.0028192104977, 60.00348573891887, 60.00563602134394, 22.93512927700655, 22.941675236867567, 22.937206189933484, 0.9999933863971165, 0.9999887351522716, 0.9999942392551677, 6454.603395814535, 6459.124966681831, 6462.3474838862585, 140.49350501225945, 26.592375757304126, 25.48238446277594, 6461.127192434951, 6459.348129522096, 6461.5610209138895, 283.23421351201495, 282.9343905850007, 283.2993380646895, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 600.0, 604.4857, 9.097322, 5499.082, 603.9492, 3.643449, 2200.226, 594.1163, 3.701439, 2198.757, 602.0854, 3.654017, 2200.148, 600.4396, 9.151146, 5500.264, 590.8874, 3.718103, 2197.154, 99.9819, 99.99652, 99.94986, 100.0, 100.0, 99.87198
13046.16968, 60.00752556911446, 60.00475893628013, 60.00798945421826, 22.9130482348371, 22.9332605556051, 22.932745029453915, 0.999995143988915, 0.9999909417400297, 0.9999947467490836, 6456.311580505407, 6458.930967187895, 6454.567828691709, 138.0269610349817, 27.16764315377668, 22.14843844346069, 6455.350474523267, 6454.322518401073, 6461.738110956262, 283.2018085275504, 282.8100562606526, 283.2947105033418, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 600.0, 604.4857, 9.097501, 5499.209, 602.8986, 3.65137, 2200.373, 591.5734, 3.714693, 2197.274, 605.6584, 3.629564, 2198.878, 610.4919, 8.995001, 5489.428, 596.9313, 3.683677, 2199.687, 99.98421, 100.0, 99.87468, 99.9703, 99.82832, 99.98435
13048.60128, 60.003588104188864, 60.005973649062206, 60.00620026088641, 22.961364697340127, 22.975213250860996, 22.95964003437603, 0.9999936913146782, 0.9999910986310839, 0.9999949599319474, 6457.867938056494, 6456.470878657369, 6461.62190015878, 138.23348818569104, 28.31960313484342, 22.985231174747696, 6464.587820402546, 6462.6120732353165, 6460.96146706217, 283.2461373713079, 282.6982548692205, 283.2048633811477, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 600.0, 602.0016, 9.136585, 5500.199, 602.8013, 3.647317, 2200.061, 593.9999, 3.701439, 2198.755, 602.1242, 3.654201, 2199.988, 605.7042, 9.076451, 5498.0, 590.947, 3.718103, 2197.267, 100.0, 100.0, 99.9523, 99.99803, 99.9624, 99.8643
13051.02656, 60.00914737848923, 60.00819612423853, 60.01019311349512, 22.94509695982496, 22.962301765049812, 22.93503023676847, 0.9999937720183326, 0.9999898037595448, 0.9999943383542123, 6459.462575717993, 6463.816615796864, 6463.969134391344, 140.50837021991373, 30.770897697887904, 21.026188417115463, 6467.522454836218, 6453.590595099555, 6470.393308098372, 283.24450474313204, 282.8832547066012, 283.3263528291198, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 600.0, 604.4659, 9.098036, 5499.082, 597.665, 3.68121, 2200.057, 593.9999, 3.701623, 2198.865, 608.3187, 3.613567, 2198.263, 605.7233, 9.076817, 5497.901, 597.1698, 3.683494, 2199.911, 99.98379, 100.0, 99.95735, 99.90934, 99.96044, 99.98947
13053.404320000001, 60.00763897538497, 60.005740281816536, 60.0073400133294, 22.916396686289392, 22.961886034768202, 22.931995144127725, 0.9999948664982563, 0.9999856697972639, 0.9999948206078547, 6463.534054729565, 6456.635320673764, 6463.301813632741, 147.04351465201194, 33.073134168932484, 17.540305867258667, 6460.867445743174, 6463.110051185786, 6465.091386276417, 283.21009097457244, 282.92705123749687, 283.3258877537922, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 600.0, 610.7944, 8.988993, 5490.758, 591.3031, 3.716391, 2197.464, 600.4252, 3.665361, 2200.26, 614.4744, 3.569072, 2192.787, 599.4477, 9.175435, 5500.174, 603.5716, 3.644672, 2199.858, 99.83256, 99.88333, 100.0, 99.67072, 100.0, 99.9976
13055.828080000001, 60.00406863894685, 60.00309886496408, 60.00450724981087, 22.943782134840223, 22.952611632640455, 22.94781474018895, 0.9999955089107139, 0.9999903795140719, 0.9999941029847463, 6462.376661211042, 6457.224326572951, 6467.71786969236, 144.01207729653402, 28.88919327697272, 19.218955782542707, 6459.889508386244, 6463.523919246495, 6465.628528095071, 283.1896478979404, 282.8571663122147, 283.25933179945815, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 600.0, 604.4857, 9.096966, 5498.982, 597.6262, 3.68121, 2200.007, 594.0581, 3.701623, 2199.089, 608.3381, 3.613567, 2198.272, 605.4753, 9.089053, 5498.855, 597.2891, 3.682945, 2199.797, 99.984, 99.99853, 99.95208, 99.92005, 99.97075, 99.98935
13058.20512, 60.00179423267463, 59.99871045378221, 60.00258446558319, 22.933875910134777, 22.965318995270863, 22.943019314479415, 0.9999960398969187, 0.9999920321314126, 0.9999958778259664, 6451.177859477962, 6455.772605941505, 6464.688649300913, 140.91444693782114, 24.19407805847004, 15.27229140945019, 6461.583267891734, 6454.602965234053, 6460.6731708243215, 283.1670515523888, 282.88785100934246, 283.27754796886785, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 600.0, 604.5054, 9.097322, 5499.035, 597.6456, 3.680104, 2200.098, 593.5534, 3.706962, 2198.221, 606.4934, 3.629931, 2199.519, 596.5102, 9.217987, 5498.195, 592.6568, 3.711145, 2197.528, 99.98104, 100.0, 99.91774, 99.97046, 99.96917, 99.90828
13060.630120000002, 60.002023234882195, 60.00269373799147, 60.0055825936804, 22.944519187551034, 22.961788124742064, 22.957858069769333, 0.9999962262428839, 0.9999917175679425, 0.9999964920607572, 6461.255154132519, 6465.7634439838985, 6463.2415016248615, 143.58135786937646, 27.19761828605033, 18.257597604559123, 6466.996739538506, 6465.386268161607, 6462.354552042464, 283.2043908200092, 282.8676675553325, 283.36703195631, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 600.0, 599.8921, 9.162642, 5500.418, 600.4472, 3.667947, 2200.208, 592.4081, 3.708618, 2198.846, 607.9886, 3.613751, 2198.156, 599.3523, 9.176713, 5500.105, 597.2692, 3.683494, 2199.742, 100.0, 100.0, 99.94614, 99.91477, 100.0, 99.98685
13063.116440000002, 59.996882586424064, 60.00679565459895, 60.00385963206565, 22.937337573194863, 22.984406718401413, 22.92286037450912, 0.9999939899943473, 0.999992156242573, 0.999995235797772, 6467.702974647327, 6461.609334035781, 6467.6103038092515, 144.74690491967112, 30.697100466572593, 17.486576953792337, 6465.1422358457985, 6468.048498386965, 6467.252220725963, 283.2349658277436, 282.7028630096836, 283.2153149863383, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 600.0, 604.4857, 9.096966, 5499.191, 603.9492, 3.642528, 2199.951, 594.0775, 3.701807, 2199.083, 602.1242, 3.654201, 2200.317, 599.3904, 9.175982, 5500.105, 597.309, 3.68386, 2199.789, 99.98199, 99.99907, 99.95973, 100.0, 99.99963, 99.9946
13065.549200000001, 60.00191188972721, 60.001836604423765, 59.999258560040424, 22.92136327732052, 22.974088673624376, 22.938277980573854, 0.9999950120109291, 0.9999883002604425, 0.9999954539513571, 6453.909144097306, 6466.822542370051, 6461.407850181564, 140.92859152840356, 33.66040893889718, 23.324651450890087, 6457.958752688364, 6465.610538754602, 6460.489278325681, 283.20688162581195, 282.91587418560863, 283.2713481142492, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 600.0, 610.8141, 8.989349, 5490.863, 610.3306, 3.599979, 2196.803, 600.3475, 3.664993, 2200.312, 595.8132, 3.692629, 2199.506, 605.7233, 9.076086, 5497.909, 603.6113, 3.644489, 2199.971, 99.83351, 99.85592, 100.0, 99.97616, 99.96158, 99.99746
13068.006360000001, 60.003243393383954, 59.99936135152374, 60.00409929087515, 22.95680789050208, 22.96342410893645, 22.942561602781776, 0.9999941612786811, 0.9999878409051308, 0.9999949341331135, 6457.84645948437, 6464.4697098317565, 6465.744433999062, 143.06915809497787, 31.22938423950768, 19.874087696289735, 6461.091270661615, 6461.9438849741, 6464.451220191312, 283.24389957262497, 282.91698662304844, 283.3191720289236, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 600.0, 604.4462, 9.098393, 5499.243, 603.9492, 3.642528, 2199.951, 594.0581, 3.701992, 2199.145, 602.1242, 3.654017, 2200.362, 599.4095, 9.176166, 5500.106, 597.2493, 3.683128, 2199.85, 99.98264, 99.99113, 99.9498, 100.0, 100.0, 99.98685
13070.43432, 60.004246435651666, 60.002718800782915, 60.00375880254644, 22.941747501945844, 22.961637273906533, 22.95093947432429, 0.9999956998983663, 0.9999892649712994, 0.9999957169568315, 6461.862931680296, 6458.959050685667, 6466.145631989549, 142.55990677032014, 29.816167029018743, 18.452829428211544, 6464.568395153398, 6465.881598806029, 6466.905036296089, 283.23101861639856, 282.8311372928152, 283.2630530023915, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 600.0, 604.4659, 9.097857, 5499.029, 603.8519, 3.642897, 2199.829, 594.194, 3.701623, 2198.814, 602.0077, 3.655121, 2200.137, 599.4286, 9.176348, 5500.112, 597.2493, 3.683128, 2199.907, 99.98379, 100.0, 99.96234, 100.0, 100.0, 99.99436
