TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
13222.57192, 60.00009415962507, 59.99836333520218, 60.0013434540225, 19.133808171606326, 19.153254213658155, 19.118003848830366, 0.9999987549601741, 0.9999975796507796, 0.999999498136404, 5377.616539014274, 5374.965701130501, 5375.321526449341, 104.21073290848972, 10.474792518943275, 9.897878961068727, 5377.309261444338, 5374.243168715192, 5380.488275517832, 283.17946277764935, 282.71644533326304, 283.1355213837666, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 600.0, 604.2885, 9.099643, 5499.272, 596.2837, 3.688393, 2199.722, 598.1928, 3.677326, 2200.183, 601.4058, 3.658614, 2200.415, 605.4944, 3.632368, 2198.956, 593.6906, 3.701257, 2199.104, 99.98443, 99.98088, 100.0, 100.0, 99.96451, 99.95789
13225.09048, 60.0056797365396, 60.00580831724924, 60.00688232543912, 19.12392127977852, 19.162606697989226, 19.127109043152327, 0.9999975780018071, 0.99999789919364, 0.999999187538543, 5381.706619793899, 5381.0696072707115, 5381.625082730173, 104.17313931953959, 14.047427015692278, 6.565268766018789, 5384.511696521698, 5383.532511345582, 5383.687013372208, 283.17019961991355, 282.7269797452896, 283.1008429547746, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 600.0, 610.7155, 8.991134, 5491.118, 590.0969, 3.720628, 2197.424, 593.4758, 3.702176, 2199.072, 598.2988, 3.674794, 2200.474, 606.5816, 3.625063, 2199.373, 592.6767, 3.708764, 2198.28, 99.8371, 99.8815, 99.95639, 100.0, 99.9547, 99.91264
13227.49508, 60.011292582355814, 60.009433553048666, 60.006313375613914, 19.12849098488627, 19.15585125963999, 19.132985290480754, 0.99999914627745, 0.9999964316255842, 0.9999992234453754, 5385.768327293157, 5384.220905676665, 5381.325592038863, 106.60675782426415, 13.800682103518284, 9.730717015777714, 5383.873085429187, 5384.48335823788, 5381.968859194343, 283.12402507790966, 282.6544610341713, 283.1806081010249, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 600.0, 604.3279, 9.099643, 5499.278, 596.4005, 3.688393, 2199.883, 591.8646, 3.713036, 2197.849, 601.4446, 3.658246, 2200.302, 605.5707, 3.632368, 2199.424, 598.9194, 3.673056, 2200.236, 99.98338, 99.99327, 99.89577, 100.0, 99.95561, 100.0
13229.94828, 60.01242272796928, 60.013767991797174, 60.01702386259628, 19.130058420773363, 19.15533532437244, 19.139819682949422, 0.9999998355642641, 0.9999988089163464, 0.9999993540550053, 5386.955548145914, 5379.224293627734, 5383.993674442873, 104.845327365701, 8.582073546135689, 4.189076032362351, 5381.753486177661, 5384.3490888697215, 5382.842750530956, 283.1143002161921, 282.70438466070544, 283.2431395028987, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 600.0, 598.1375, 9.196194, 5499.979, 602.6068, 3.650817, 2200.066, 585.711, 3.744328, 2192.997, 607.6391, 3.617796, 2198.479, 599.1234, 3.671998, 2200.053, 605.1819, 3.634234, 2199.556, 99.99821, 100.0, 99.68523, 99.93449, 100.0, 99.97848
13232.348160000001, 60.01781563029655, 60.01424322268031, 60.01547959933541, 19.124613570418536, 19.176019570351404, 19.131967205784854, 0.9999995726791541, 0.9999981820731904, 0.9999989899673611, 5383.338190810802, 5382.890058819888, 5382.761018883279, 107.512398710463, 13.102266991209945, 5.298284099976172, 5381.394759786602, 5380.611846238222, 5386.145914159346, 283.1357599575882, 282.65612584201494, 283.20055795913623, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 600.0, 604.3082, 9.099821, 5499.331, 596.4005, 3.688946, 2199.661, 591.8452, 3.71322, 2197.849, 601.4058, 3.658062, 2200.187, 605.4944, 3.63255, 2199.427, 598.8995, 3.673056, 2200.127, 99.98443, 99.98841, 99.90083, 100.0, 99.97256, 100.0
13234.752480000001, 60.01345733663304, 60.01638437635117, 60.016517757505106, 19.11827033631502, 19.143623881036678, 19.130003099425075, 0.9999989977099085, 0.9999990251860357, 0.9999990451918228, 5379.086678119253, 5370.487178514284, 5381.120449849094, 106.85140260648201, 11.791081222116645, 7.868175423380308, 5379.069860198673, 5374.725835078049, 5376.581413576556, 283.2065579752192, 282.59238913142065, 283.07307043741093, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 600.0, 604.3279, 9.100356, 5499.382, 602.5484, 3.650633, 2200.121, 591.9422, 3.713036, 2198.02, 607.7168, 3.617245, 2198.429, 599.0853, 3.672545, 2200.191, 597.806, 3.682212, 2199.647, 99.98432, 100.0, 99.90859, 99.92909, 100.0, 99.98894
13237.207320000001, 60.015311985848015, 60.015365905840774, 60.01614776862039, 19.140988476863736, 19.14682216846349, 19.13046766642467, 0.9999989183094106, 0.999998086594818, 0.9999994052781767, 5382.59664767257, 5380.3797330403695, 5382.323824358426, 101.58393123073233, 7.268362785039017, 2.6525824260806985, 5385.905339903761, 5388.829521452291, 5386.181642842248, 283.1507288124342, 282.7667029124641, 283.04226020001255, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 600.0, 610.6958, 8.991491, 5491.065, 608.9103, 3.612688, 2198.591, 596.5817, 3.689659, 2199.358, 610.7072, 3.596468, 2197.162, 597.0824, 3.680946, 2199.981, 598.3627, 3.673789, 2200.29, 99.83815, 99.92065, 99.99089, 99.85994, 99.99772, 99.99428
13239.64016, 60.0163148887086, 60.014903767762874, 60.01641175180602, 19.123889442063636, 19.164580887098253, 19.141938350344542, 0.9999989878368517, 0.999999750383934, 0.9999997423010946, 5381.259884586707, 5387.280244618425, 5378.117423632854, 102.7694772151599, 10.980487486697413, 4.4373162650167615, 5385.279748390796, 5383.675060712165, 5384.013397989593, 283.1141441487122, 282.6698589180308, 283.0886205075224, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 600.0, 604.2885, 9.099999, 5499.215, 602.5873, 3.65137, 2200.175, 598.1152, 3.67843, 2200.187, 607.6585, 3.617429, 2198.479, 599.028, 3.671998, 2200.001, 592.6767, 3.708764, 2198.167, 99.98433, 100.0, 100.0, 99.92946, 100.0, 99.92814
13242.07104, 60.00954138839248, 60.008083843377975, 60.00848828787775, 19.143657559896482, 19.15701428879307, 19.14402371515848, 0.999999154641779, 0.9999989076964612, 0.9999994901531678, 5388.334041636961, 5383.363188346566, 5381.556589614138, 102.41594958321457, 7.464735015222232, 6.8250826704506835, 5384.682980948927, 5380.952584574233, 5385.64753873106, 283.06478965390835, 282.5993089020534, 283.170143999891, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 600.0, 598.236, 9.193337, 5499.926, 596.3226, 3.688577, 2199.607, 604.5988, 3.638302, 2199.778, 601.464, 3.657695, 2200.36, 605.5325, 3.633098, 2199.379, 586.2352, 3.741543, 2193.812, 99.99757, 99.99344, 99.99572, 100.0, 99.97039, 99.71734
13244.501880000002, 60.01303322240779, 60.01023191522858, 60.00997747804141, 19.134457768238338, 19.134242250878216, 19.120895396402943, 0.9999990269517341, 0.999999507492958, 0.9999993859208343, 5378.551239274282, 5386.781608289302, 5386.765743865466, 103.94475399463681, 8.317248235221768, 8.814999034284142, 5383.773865612491, 5378.955408224878, 5388.249879561145, 283.1693082584824, 282.73354722529274, 283.1420079484785, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 600.0, 604.3082, 9.100356, 5499.215, 602.6651, 3.650633, 2200.284, 598.2704, 3.677326, 2200.189, 607.7362, 3.617245, 2198.421, 599.1234, 3.672363, 2199.949, 592.6568, 3.708581, 2198.166, 99.98432, 100.0, 100.0, 99.92434, 99.9963, 99.92286
13246.934480000002, 60.00882595144447, 60.00781781420629, 60.00506574914624, 19.118619900041296, 19.153510148423365, 19.11991878227137, 0.9999992291043831, 0.999998180167796, 0.999999475305089, 5379.739789785434, 5379.507029705514, 5378.6149043107025, 104.49838121311404, 5.756331587709155, 7.086678794662987, 5378.103252171752, 5380.099616913289, 5376.962857601513, 283.11345444437154, 282.7331682376032, 283.0753463378812, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 600.0, 604.3082, 9.100178, 5499.226, 596.4588, 3.688946, 2199.833, 598.3287, 3.677142, 2200.243, 607.7168, 3.618348, 2198.364, 605.6088, 3.631272, 2199.299, 593.6707, 3.70382, 2199.273, 99.98348, 99.98328, 100.0, 99.92423, 99.96034, 99.9434
13249.335200000001, 60.006233927927866, 60.00594159122429, 60.00266272608066, 19.1257163052726, 19.172594037714173, 19.129822605074725, 0.9999988049640319, 0.9999984112602782, 0.9999986816911985, 5381.990053813559, 5385.271347570323, 5386.140196396185, 104.38826554116918, 11.966515092287864, 6.721505606217988, 5384.662032210645, 5380.447493425241, 5383.76188439515, 283.13458291313884, 282.68580719624197, 283.08356432829976, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 600.0, 610.6958, 8.991312, 5491.065, 590.0774, 3.722101, 2197.051, 592.7963, 3.704385, 2199.04, 611.717, 3.592607, 2196.423, 607.9741, 3.618123, 2198.719, 593.631, 3.70382, 2198.28, 99.8372, 99.86454, 99.93565, 99.83601, 99.91965, 99.92471
13251.76576, 59.998966897385365, 59.99955908655607, 59.99634354452482, 19.143612873658576, 19.157437408682405, 19.14813756941309, 0.9999980924404179, 0.9999978258643663, 0.9999985122905722, 5382.386959653788, 5381.831207103833, 5382.237346879647, 103.40978020052034, 15.456932366536876, 7.672903050334071, 5387.256270609806, 5377.679914860932, 5383.369325389296, 283.0806668668511, 282.6671813065714, 283.12276048595595, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 600.0, 604.3082, 9.099821, 5499.221, 596.3226, 3.688577, 2199.768, 593.0293, 3.707146, 2197.96, 607.6779, 3.618164, 2198.364, 605.4562, 3.631637, 2199.375, 598.9393, 3.673056, 2200.181, 99.98433, 99.98563, 99.90753, 99.92423, 99.97264, 100.0
13254.16068, 59.995653616181, 59.992739587888224, 59.99245090486045, 19.12705024839486, 19.152711393074856, 19.14332047381313, 0.9999998900937785, 0.9999997469394728, 0.9999994432362505, 5378.394776171661, 5382.277013680285, 5382.590548329906, 104.93938588094261, 9.559852024040993, 7.8207984589255375, 5383.848461770746, 5378.164360779167, 5383.357506417453, 283.08087749125275, 282.61594332491666, 283.09869049053043, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 600.0, 598.8669, 9.189411, 5499.955, 602.6068, 3.651186, 2200.172, 585.6722, 3.745065, 2193.214, 601.5028, 3.657879, 2200.359, 599.0662, 3.67218, 2200.003, 605.2615, 3.633685, 2199.554, 99.99975, 100.0, 99.69013, 100.0, 100.0, 99.97585
13256.622800000001, 59.99066987038883, 59.99281146896629, 59.99420599993629, 19.14914274259365, 19.165068402116027, 19.138335296344945, 0.9999998263894583, 0.9999980559665831, 0.9999993366712454, 5381.709342171053, 5381.07459703119, 5384.339959885243, 103.18306592830845, 11.569520635137906, 7.157722242768045, 5386.612743867431, 5381.55954454287, 5379.82104149886, 283.1854281959022, 282.6493722259174, 283.13840389733076, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 600.0, 604.3082, 9.099821, 5499.215, 596.2448, 3.688761, 2199.719, 591.9034, 3.713956, 2197.792, 607.7362, 3.617245, 2198.306, 605.5134, 3.632733, 2199.481, 598.9592, 3.673239, 2200.121, 99.98443, 99.9858, 99.89882, 99.93472, 99.96282, 100.0
13259.01956, 59.98779286509724, 59.987438613144775, 59.98941038269659, 19.122964415841444, 19.15678831125094, 19.12867586196935, 0.9999993734695952, 0.9999986337687307, 0.9999996137834608, 5376.018766823564, 5380.52136454362, 5380.130170002922, 105.35464388990704, 5.513934513229287, 8.851352246534969, 5382.675878557272, 5376.97031717281, 5376.917593613395, 283.1326426807127, 282.6435928167823, 283.14327063565696, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 600.0, 604.2885, 9.099999, 5499.163, 602.5678, 3.651186, 2200.337, 591.9616, 3.71322, 2197.854, 607.6585, 3.617796, 2198.31, 599.1234, 3.672363, 2200.271, 598.8597, 3.674155, 2200.028, 99.98338, 100.0, 99.8986, 99.92926, 99.99383, 100.0
13261.424200000001, 59.98066468299784, 59.984656806969745, 59.98672920029838, 19.14069483121473, 19.14436963002826, 19.137466104797916, 0.9999996731392263, 0.9999985956670858, 0.9999989661239398, 5384.504116635406, 5384.068285037693, 5375.219452333382, 104.25221278612753, 10.031184480876163, 7.5635106086730275, 5389.34034272811, 5381.650478605905, 5386.839255258224, 283.06111649545534, 282.64979911515667, 283.1681129648957, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 600.0, 610.6958, 8.990955, 5491.065, 608.9103, 3.609741, 2197.824, 598.1928, 3.677878, 2199.836, 612.3384, 3.584517, 2195.736, 595.7281, 3.690443, 2199.658, 596.8517, 3.685691, 2199.909, 99.8351, 99.8997, 100.0, 99.8048, 99.97172, 99.99445
13263.82608, 59.98533049766269, 59.98371219973607, 59.985686272512496, 19.123167308365414, 19.16022258128779, 19.14801246003244, 0.9999991581197608, 0.9999990489238711, 0.9999997630816421, 5381.317380276274, 5382.906781335659, 5386.256214258471, 104.76694722501452, 3.213177564236389, 7.654584406706363, 5384.4870959028085, 5382.6831901102505, 5386.729481532312, 283.104031904245, 282.74484659805836, 283.05929989226104, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 600.0, 604.3279, 9.099821, 5499.215, 602.5678, 3.651186, 2200.176, 595.6304, 3.690211, 2199.919, 607.6391, 3.61798, 2198.533, 599.009, 3.672911, 2200.054, 592.6568, 3.708764, 2198.107, 99.98338, 100.0, 99.99493, 99.9193, 100.0, 99.92568
13266.28108, 59.981544967185634, 59.98077780918213, 59.985031951810605, 19.13130954487347, 19.16765822961144, 19.139576945513667, 0.9999985955017658, 0.9999995759160792, 0.9999992686583256, 5381.737349655701, 5383.444850732212, 5381.96893850073, 103.61643994102678, 7.755956237744186, 6.709321034972163, 5378.201035719781, 5379.750457965499, 5382.167659913707, 283.1224245623741, 282.6799312812216, 283.14339838184844, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 600.0, 599.8724, 9.17442, 5500.184, 597.023, 3.68784, 2199.89, 604.6764, 3.63867, 2199.774, 601.3669, 3.658798, 2200.301, 605.4753, 3.63182, 2199.433, 586.2352, 3.742092, 2193.474, 100.0, 99.99359, 99.99572, 100.0, 99.97284, 99.70196
13268.80456, 59.979490291489356, 59.97996216096196, 59.9783800402315, 19.138021778659137, 19.15824597428094, 19.132649856365187, 0.9999991320970114, 0.9999987297051341, 0.9999986565770533, 5385.461221952541, 5373.184535239553, 5389.592123667491, 103.43885061458013, 5.882121552784838, 6.24229557439503, 5390.994729346927, 5383.122329457653, 5384.07716209557, 283.11756912484043, 282.64911756484037, 283.18486380376146, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 600.0, 604.2885, 9.100178, 5499.163, 602.6068, 3.65137, 2200.283, 598.3093, 3.677694, 2200.243, 607.6779, 3.618164, 2198.487, 599.1234, 3.671998, 2200.111, 592.6767, 3.708764, 2198.159, 99.98633, 100.0, 100.0, 99.92434, 100.0, 99.91547
13271.235120000001, 59.98161499307375, 59.97925815956337, 59.9817061558652, 19.12510670019753, 19.148434725356164, 19.136513363774974, 0.9999977807601184, 0.9999990356513, 0.9999994328604286, 5381.400012014212, 5380.319876532085, 5378.002314867512, 101.55372268144208, 7.671208507449592, -2.6032422455787128, 5376.718700192189, 5375.390843636284, 5379.359158782094, 283.06291803963774, 282.68474853984844, 283.179670322864, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 600.0, 604.3082, 9.099999, 5499.163, 596.3032, 3.688209, 2199.887, 598.2122, 3.67751, 2200.35, 607.6779, 3.618532, 2198.475, 605.5516, 3.63255, 2199.532, 592.7164, 3.708581, 2198.643, 99.98642, 99.98308, 99.99935, 99.92926, 99.97503, 99.92474
13273.636520000002, 59.98884386695202, 59.98867113606178, 59.990303874003274, 19.13048321761597, 19.178221497961918, 19.144710687622634, 0.9999952878122739, 0.9999977260664091, 0.9999985517309725, 5381.864154220436, 5387.025470445455, 5381.8568900474465, 105.91311894606417, 9.274172176866614, 2.7678546923789327, 5382.871357079888, 5382.925611718059, 5385.126800571941, 283.0617934150999, 282.5974424686845, 283.06103328595213, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 600.0, 610.7352, 8.990777, 5491.123, 589.9412, 3.723391, 2196.51, 591.981, 3.710091, 2198.421, 612.319, 3.589481, 2195.98, 608.9659, 3.611731, 2198.246, 594.7642, 3.697411, 2198.697, 99.8371, 99.83996, 99.92684, 99.80984, 99.91888, 99.95345
13276.03124, 59.99253701885471, 59.99505060163681, 59.99283480821175, 19.12572491548191, 19.140627959309562, 19.12551113747578, 0.99999836003367, 0.9999969529948736, 0.999998609860334, 5377.704516336723, 5389.691841950475, 5383.960042382442, 105.64938794002182, 9.447287835087081, 5.544925573183718, 5381.4226546855, 5382.576364487211, 5383.504797899094, 283.1829117416103, 282.6623934304324, 283.0850467786308, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 600.0, 604.3082, 9.099999, 5499.278, 596.2448, 3.688761, 2199.609, 594.1552, 3.700887, 2198.46, 607.6973, 3.617796, 2198.469, 605.5325, 3.63182, 2199.326, 598.9393, 3.673239, 2200.293, 99.98547, 99.98084, 99.93327, 99.92903, 99.98478, 100.0
13278.486480000001, 60.0020365337123, 60.00249561914898, 59.99824354390806, 19.124836532978744, 19.160668130039, 19.127472474004296, 0.9999993607561039, 0.9999982467505673, 0.9999991838015114, 5381.788877376117, 5380.569033937776, 5382.423946894235, 104.25811001131251, 6.616932905669728, 4.768449455451673, 5385.056537131608, 5382.982868218655, 5386.205883075464, 283.20682271713815, 282.6853177005148, 283.11770089953285, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 600.0, 599.8921, 9.16871, 5500.143, 602.49, 3.652106, 2200.345, 585.6334, 3.744697, 2192.993, 601.4834, 3.657879, 2200.19, 599.1425, 3.672363, 2200.005, 605.2416, 3.633685, 2199.385, 100.0, 99.99901, 99.68275, 100.0, 99.99883, 99.97063
13280.954880000001, 60.00813000460163, 60.010095599621714, 60.00929486541142, 19.117967543883132, 19.1543158924642, 19.120241311762122, 0.9999983101266796, 0.999998700439943, 0.9999987558734211, 5379.0614160759615, 5380.707682904506, 5385.055435603867, 102.51679863130539, 14.847919249698407, 7.241755972582723, 5381.599733405521, 5384.352351099843, 5376.734376829309, 283.1558970588191, 282.67513518245437, 283.23082919028604, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 600.0, 604.3279, 9.099821, 5499.226, 596.4005, 3.68784, 2199.607, 591.8257, 3.713404, 2197.743, 607.6585, 3.617796, 2198.591, 605.5897, 3.632915, 2199.375, 598.979, 3.673422, 2200.119, 99.98547, 99.99118, 99.89599, 99.93455, 99.98506, 100.0
13283.34912, 60.0183278362679, 60.01848366136291, 60.01918536883087, 19.119788551984108, 19.15141540306526, 19.12655342913016, 0.9999993606911932, 0.9999994225570509, 0.9999991087268059, 5381.9168330299235, 5376.610927110828, 5381.226008868349, 104.27459768675385, 8.209227914954454, 6.26821662584598, 5382.624454126345, 5380.828754989149, 5376.577436993712, 283.2030943982338, 282.71584839321173, 283.07794941648626, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 600.0, 604.3082, 9.099821, 5499.273, 602.5678, 3.651001, 2200.062, 591.9228, 3.713036, 2197.906, 607.5226, 3.618716, 2198.426, 599.0853, 3.67218, 2200.274, 598.8995, 3.673422, 2200.121, 99.98652, 100.0, 99.88822, 99.93186, 100.0, 100.0
13285.753560000001, 60.01970819466716, 60.02189297197984, 60.020252959038096, 19.15230848132906, 19.150146156007274, 19.141325294568187, 0.9999984698204901, 0.9999986718066005, 0.9999991803282262, 5382.460071731424, 5376.868549512293, 5381.320835065509, 102.49681958449582, 6.833718461931937, 3.9184378565923907, 5382.949563713228, 5381.614719443994, 5384.714838031605, 283.18743719598245, 282.7724210339081, 283.2054780428243, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 600.0, 610.7352, 8.991312, 5491.123, 608.8714, 3.609189, 2197.709, 598.2316, 3.67751, 2200.406, 613.387, 3.576979, 2195.018, 594.6027, 3.695921, 2199.587, 595.7781, 3.691734, 2199.645, 99.8351, 99.91225, 100.0, 99.75814, 99.95622, 99.97829
13288.15076, 60.02804074795591, 60.023113496191954, 60.022807995763486, 19.134396989773307, 19.14696975473343, 19.147703005525724, 0.9999993487153244, 0.9999997705944216, 0.9999983886228629, 5378.62153714552, 5380.898293045034, 5381.802407881528, 104.1740694384498, 4.514136812537799, 6.623660517746885, 5388.088443609834, 5381.630433896499, 5386.076119932122, 283.2482557865926, 282.5422867124642, 283.08180166207643, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 600.0, 604.2885, 9.099999, 5499.331, 604.1048, 3.637923, 2199.952, 595.0481, 3.693156, 2199.671, 607.7362, 3.617796, 2198.426, 599.1616, 3.672363, 2200.11, 592.5574, 3.709131, 2197.994, 99.98433, 99.99643, 99.98208, 99.92704, 100.0, 99.92797
13290.6074, 60.02465408289612, 60.02712233497079, 60.02512704247856, 19.130358208931145, 19.140940313272232, 19.126913729922848, 0.9999990872940564, 0.9999988535245637, 0.9999990774236531, 5382.136258474335, 5374.816896480079, 5378.681545599492, 103.00072238109829, 9.547344497447284, 3.344986700637719, 5388.878802863028, 5377.732356765976, 5375.768073721801, 283.0965474970914, 282.4960296529088, 283.1841728572343, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 600.0, 600.8581, 9.160143, 5500.319, 614.105, 3.571981, 2192.602, 604.3852, 3.638486, 2199.717, 601.4446, 3.658614, 2200.021, 605.4562, 3.632185, 2199.101, 586.3147, 3.741909, 2193.638, 100.0, 99.68375, 99.98573, 100.0, 99.97756, 99.71964
13293.06832, 60.02240450710668, 60.02394464042527, 60.02470326508875, 19.130793520243046, 19.14476477560923, 19.144762703275394, 0.9999987880097885, 0.9999997503206199, 0.9999993679707966, 5379.4272316127835, 5382.121011115178, 5382.245123781018, 102.80719849400032, 6.823757302594004, 6.046977840210275, 5388.152183701615, 5384.356941879858, 5385.241999251214, 283.09102945971256, 282.6984385293465, 282.99999670763316, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 600.0, 604.3082, 9.099999, 5499.215, 608.7936, 3.609925, 2197.817, 598.2704, 3.677326, 2200.133, 607.6779, 3.618164, 2198.426, 599.1616, 3.671815, 2200.051, 592.5972, 3.709131, 2198.284, 99.98538, 99.89938, 100.0, 99.93452, 100.0, 99.92059
13295.476, 60.02749035345569, 60.02573497968903, 60.0223598517706, 19.121181499525335, 19.151182578488054, 19.13781544345503, 0.9999982683375205, 0.9999978485705839, 0.9999994177335714, 5380.538597396306, 5378.326735108431, 5379.901543740905, 106.34432325549642, 14.418799934131698, 2.178834271784581, 5385.903331351956, 5379.975176253904, 5380.587087964279, 283.129985424384, 282.6612790041502, 283.04186053760554, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 600.0, 604.3082, 9.099821, 5499.273, 608.8714, 3.609189, 2197.82, 598.3093, 3.677326, 2200.127, 601.464, 3.65843, 2200.351, 605.5134, 3.632002, 2199.592, 592.6767, 3.708947, 2198.228, 99.98337, 99.89949, 100.0, 100.0, 99.97003, 99.91026
13298.013120000001, 60.02499175573527, 60.02512089772299, 60.02386959373215, 19.116551436391635, 19.152662730881907, 19.136782568984597, 0.9999981033346094, 0.9999966093462858, 0.9999991379312815, 5384.477046731045, 5381.190841231555, 5380.0149418976025, 104.29600749033125, 10.974609944831172, 5.288557121710028, 5386.549008244112, 5381.055618425086, 5384.849632284085, 283.1827394080698, 282.72835155099057, 283.1748999648929, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 600.0, 610.6564, 8.99167, 5491.112, 602.5484, 3.651554, 2200.065, 591.9422, 3.71322, 2198.106, 596.3181, 3.686377, 2200.014, 609.5382, 3.609722, 2198.574, 594.7045, 3.69796, 2198.777, 99.837, 100.0, 99.91103, 99.98373, 99.90548, 99.943
13300.546240000001, 60.02323529970762, 60.02555285024399, 60.02214186751796, 19.12584292199798, 19.15863981283022, 19.12751613163452, 0.9999996540492864, 0.9999989949711656, 0.9999988046796846, 5380.606575459497, 5381.365404305375, 5383.023528675563, 108.29168964551513, 11.408427556399147, 6.738988044700818, 5385.335362084532, 5383.865034940518, 5386.951018270146, 283.09950991698963, 282.66675425380424, 283.1723695752896, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 600.0, 604.2687, 9.100534, 5499.221, 605.3889, 3.637739, 2200.128, 593.0293, 3.710643, 2197.898, 601.4058, 3.658246, 2200.191, 605.5134, 3.632368, 2199.265, 598.9393, 3.673422, 2200.013, 99.98422, 100.0, 99.90305, 100.0, 99.96519, 100.0
13302.9446, 60.02358273040504, 60.023745707981405, 60.027187760194295, 19.118373649123722, 19.143410232855935, 19.12815420995008, 0.9999995592017107, 0.9999990568320536, 0.9999997096046471, 5386.054003748253, 5378.5529978291515, 5381.671522003012, 106.5222253335105, 8.1706968516703, 3.512413454379839, 5379.388525957073, 5383.705190902375, 5381.363190403843, 283.23288817285606, 282.68307159096014, 283.1171632149492, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 600.0, 598.8275, 9.189769, 5499.891, 596.3615, 3.688761, 2199.826, 585.614, 3.744513, 2193.0, 607.6003, 3.617612, 2198.256, 599.1043, 3.67218, 2200.055, 605.2814, 3.633868, 2199.608, 99.99869, 99.98601, 99.68041, 99.92929, 100.0, 99.98081
13305.37216, 60.02749722101374, 60.024905873478176, 60.02359206908843, 19.123709871800873, 19.160501774463427, 19.13473186468526, 0.9999998790080753, 0.9999977472039949, 0.9999999096958027, 5379.633866302442, 5384.279566664571, 5385.604372069902, 106.35446906585867, 10.412534076396355, 7.783699728593547, 5383.342858542109, 5378.476883773895, 5388.118956349728, 283.25817998924396, 282.7545326891573, 283.2329242345272, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 600.0, 604.2885, 9.099821, 5499.22, 602.5873, 3.651001, 2200.294, 591.9422, 3.712852, 2197.743, 601.5028, 3.657879, 2200.302, 605.4181, 3.63255, 2199.268, 598.9592, 3.673056, 2200.346, 99.98443, 100.0, 99.89605, 100.0, 99.96759, 100.0
13307.834840000001, 60.022984204931504, 60.022108840227325, 60.02099995333509, 19.103475144353833, 19.146190721609727, 19.133317456488225, 0.9999997174861742, 0.999998898775277, 0.9999997347593723, 5382.497822234478, 5378.579973390571, 5382.894347264492, 106.25578568347328, 7.572005117798199, 6.755082270458118, 5379.318766509703, 5377.883415644486, 5377.364594981315, 283.1628258933757, 282.7480780386931, 283.19444978041616, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 600.0, 604.3279, 9.099643, 5499.273, 596.342, 3.68913, 2199.602, 591.884, 3.713588, 2197.63, 607.6585, 3.618348, 2198.484, 599.1234, 3.671998, 2199.999, 598.8796, 3.674338, 2199.831, 99.98538, 99.98835, 99.90094, 99.92969, 100.0, 100.0
13310.197520000002, 60.01556418224539, 60.01856699573408, 60.01721581532967, 19.1303725626114, 19.151748813318264, 19.121304654058065, 0.999998943132595, 0.9999989427274517, 0.9999985200496329, 5388.243094348835, 5381.312803772209, 5386.489431981243, 102.13268035112606, 6.00669582968203, 7.518680936822875, 5379.1005971403, 5384.920993056923, 5379.290107922826, 283.22357076149086, 282.72392553418257, 283.1954478729437, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 600.0, 610.6958, 8.991312, 5491.175, 590.019, 3.723206, 2196.562, 598.1152, 3.678614, 2200.067, 612.6296, 3.585253, 2195.965, 595.7662, 3.692086, 2199.926, 596.295, 3.684776, 2199.734, 99.83815, 99.84519, 99.99326, 99.78016, 99.98398, 99.9873
13312.60036, 60.012768445509174, 60.01567004869136, 60.01776032900124, 19.123687769829846, 19.166134636537745, 19.13516969595821, 0.9999996656197131, 0.9999988849979342, 0.9999985584033982, 5384.477511711052, 5379.984066577892, 5389.188479073668, 104.1675559559713, 7.281689335664623, 6.080668623972542, 5385.050314360481, 5379.252871274752, 5383.761260016302, 283.2018164579481, 282.7303828104901, 283.1743129201565, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 600.0, 604.3082, 9.099999, 5499.336, 596.4393, 3.68913, 2199.939, 591.8257, 3.713956, 2197.846, 607.6585, 3.617796, 2198.598, 599.0471, 3.672545, 2200.051, 592.6369, 3.708764, 2197.942, 99.98642, 99.98553, 99.90105, 99.92706, 100.0, 99.92052
13315.03316, 60.012951200813056, 60.01052486616319, 60.01384509717921, 19.115232297905607, 19.15899745108431, 19.11404660713915, 0.9999989375167553, 0.9999987385035644, 0.9999989029481502, 5378.763930448624, 5380.17746204825, 5381.92279722005, 106.67063170058555, 7.258243945267964, 7.7905114034656435, 5380.879855426072, 5382.25705328244, 5379.980401503063, 283.1991430299934, 282.7441862859463, 283.12505910253856, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 600.0, 600.3849, 9.170316, 5500.286, 602.0231, 3.65137, 2200.449, 585.6722, 3.744881, 2193.161, 601.4446, 3.658246, 2200.124, 605.5134, 3.632185, 2199.378, 586.3147, 3.741177, 2193.637, 100.0, 100.0, 99.68763, 100.0, 99.97256, 99.70713
13317.435720000001, 60.013905892972545, 60.014890097834126, 60.013239409552575, 19.12297399742898, 19.155566362780814, 19.11688947679153, 0.9999989292189044, 0.9999989244891543, 0.9999987057596028, 5382.672326622755, 5379.9122244962155, 5382.938071056607, 106.09249346520437, -0.48912210278155044, 5.405001903253833, 5382.482052301613, 5386.801959184469, 5381.305547106462, 283.11784543224894, 282.68767128769895, 283.1908481520366, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 600.0, 604.2687, 9.100178, 5499.059, 596.381, 3.68913, 2199.828, 591.884, 3.713036, 2197.741, 607.6585, 3.617796, 2198.425, 599.1234, 3.67218, 2200.113, 592.6568, 3.709131, 2197.995, 99.98148, 99.99076, 99.90593, 99.92701, 100.0, 99.9231
13319.893880000001, 60.01434438971826, 60.01549164828507, 60.01427163341686, 19.121188840541972, 19.15788400516275, 19.118578949048068, 0.9999986395066544, 0.9999979869122181, 0.9999995482357424, 5382.358894132147, 5382.535915211681, 5380.615405081223, 106.67334098664423, 11.245321887642376, 5.112136684543657, 5384.290931359832, 5384.146394157317, 5376.834759135229, 283.2136612062161, 282.7214407195629, 283.1451290503485, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 600.0, 604.2885, 9.100356, 5499.157, 602.5873, 3.65137, 2200.457, 591.9034, 3.713036, 2197.854, 607.6391, 3.617796, 2198.483, 605.4944, 3.632368, 2199.376, 592.6568, 3.708947, 2198.228, 99.98527, 100.0, 99.89577, 99.92704, 99.97509, 99.92047
13322.31852, 60.01099787298568, 60.010478793893355, 60.00988307565812, 19.12990580543812, 19.16171834859903, 19.121729207024682, 0.9999984592194638, 0.9999962063165085, 0.9999988076398818, 5386.24384366184, 5377.8709764291, 5383.084668121309, 105.09965841211942, 15.206799720873732, 9.339132857622573, 5387.367435131352, 5378.988429884087, 5387.144759902145, 283.1535088162574, 282.703812262007, 283.15928187198, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 600.0, 610.6958, 8.991491, 5491.013, 608.8714, 3.609741, 2198.045, 598.2122, 3.677878, 2200.072, 613.6589, 3.577898, 2194.712, 610.511, 3.60333, 2197.209, 596.3348, 3.692284, 2199.313, 99.83614, 99.8965, 100.0, 99.73365, 99.87173, 99.96735
13324.787960000001, 60.005337189578164, 60.00450715567263, 60.00452398969132, 19.1349496660282, 19.153505766417176, 19.133600602326496, 0.9999976079623318, 0.9999985636041974, 0.9999990435526432, 5381.889854196081, 5379.536220299584, 5385.084403125763, 106.60658573955197, 11.06547623588358, 11.688446588294255, 5390.561690099235, 5386.147914617606, 5384.337917839331, 283.1699003780015, 282.6777615814857, 283.0993406529296, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 600.0, 604.2687, 9.099999, 5499.209, 602.6068, 3.651186, 2200.064, 595.1063, 3.692052, 2199.919, 607.6003, 3.618164, 2198.483, 605.5134, 3.63182, 2199.376, 598.9194, 3.673239, 2200.124, 99.98337, 100.0, 99.98618, 99.92964, 99.97024, 100.0
13327.17964, 59.996542221973456, 59.996445070077655, 59.99884861034519, 19.124362081753173, 19.1646779175766, 19.148914331804846, 0.9999984092833415, 0.9999979107162625, 0.9999969353746773, 5385.597916204468, 5384.946946387428, 5385.234329585692, 105.9490684167597, 12.725963005125323, 7.3099315642800775, 5386.1485810408685, 5384.95721898106, 5388.786435057918, 283.1623130993737, 282.72173738761825, 283.1584021336319, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 600.0, 600.3455, 9.161927, 5500.348, 597.3732, 3.687288, 2199.769, 604.6182, 3.638302, 2199.837, 601.5223, 3.658246, 2200.241, 599.1616, 3.671998, 2200.166, 605.2416, 3.633868, 2199.439, 100.0, 99.9881, 99.99095, 100.0, 100.0, 99.98627
13329.613000000001, 59.99272923671461, 59.993321934816365, 59.99504833488896, 19.133156926172973, 19.167927280184482, 19.148093976309358, 0.9999987784638736, 0.999996827654402, 0.9999989891512785, 5385.293254303397, 5385.969247981939, 5384.321224452628, 105.65131261709575, 10.89876661732933, 7.889674604147444, 5388.5261068034615, 5388.158379201335, 5380.6671396195425, 283.13230272689657, 282.6919428113382, 283.1546780271377, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 600.0, 604.249, 9.100178, 5499.215, 602.6262, 3.651001, 2200.286, 598.1928, 3.67751, 2200.189, 607.6197, 3.61798, 2198.426, 605.5897, 3.632185, 2199.375, 598.8995, 3.673789, 2200.059, 99.98432, 100.0, 100.0, 99.92943, 99.97016, 100.0
13332.068040000002, 59.99249377104346, 59.99134977821594, 59.99219380310424, 19.1360893023352, 19.171020565719513, 19.14173707261615, 0.9999983080041768, 0.9999984319164277, 0.9999993074793907, 5381.269600020361, 5381.039097846268, 5376.476911352834, 102.71615770893823, 8.150296580180566, 8.992188861478496, 5382.684757448129, 5376.537956307455, 5374.712093755895, 283.1440604406562, 282.6526156013105, 283.1618649437843, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 600.0, 604.3279, 9.099999, 5499.215, 596.3226, 3.68913, 2199.885, 598.2704, 3.677694, 2200.24, 607.6391, 3.617796, 2198.425, 599.1234, 3.67145, 2199.998, 598.9592, 3.673056, 2200.287, 99.98432, 99.98569, 100.0, 99.92701, 100.0, 100.0
13334.467600000002, 59.99090675795562, 59.991589039008744, 59.98920212043692, 19.142157394997987, 19.166495534380783, 19.149347061910767, 0.9999991929009765, 0.9999989087292617, 0.9999990482329622, 5384.87995266355, 5383.584176046572, 5382.290243042006, 103.18461822380459, 9.31510852350766, 7.893698938167233, 5382.632936675246, 5386.850677697733, 5385.934736572972, 283.05009102317024, 282.54892412567114, 282.96768576276014, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 600.0, 610.6761, 8.990955, 5491.008, 589.9996, 3.723206, 2196.733, 591.8646, 3.713588, 2197.857, 613.9113, 3.572934, 2194.172, 594.164, 3.700487, 2199.019, 594.9034, 3.695214, 2199.626, 99.8352, 99.8501, 99.89627, 99.71423, 99.95402, 99.98161
13336.901280000002, 59.98884377285301, 59.98699328362236, 59.98897453307892, 19.155612873509302, 19.16449774396777, 19.143835381425824, 0.9999993714017913, 0.9999997318315648, 0.999998881091479, 5383.2992987769185, 5379.909651221247, 5382.529130479586, 105.0647103714823, 8.838894785954835, 8.26391424818712, 5381.898247918484, 5381.715849828725, 5382.2995735740815, 283.1647420110139, 282.6817801666669, 283.14161040988927, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 600.0, 604.3476, 9.100178, 5499.273, 596.3226, 3.688209, 2200.001, 595.4169, 3.695549, 2198.97, 607.6585, 3.61798, 2198.483, 599.1425, 3.672545, 2200.107, 592.5972, 3.708764, 2198.278, 99.98232, 99.99866, 99.96782, 99.92461, 100.0, 99.92052
13339.418280000002, 59.98962619238564, 59.98934383746418, 59.99283388650103, 19.12637893530084, 19.149674619588396, 19.12172996682165, 0.9999985435993071, 0.9999988449188615, 0.9999996573993571, 5378.59004186804, 5380.583162223795, 5378.4720268055735, 102.40158441906806, 8.886050745800503, 2.837365641954648, 5382.931466938103, 5379.1310210935035, 5380.7804369899495, 283.1374585776829, 282.68638383154564, 283.1380644935591, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 600.0, 601.4298, 9.155502, 5500.42, 601.3032, 3.657448, 2200.515, 585.6334, 3.744881, 2193.112, 601.4834, 3.657879, 2200.194, 605.4562, 3.632368, 2199.423, 586.2749, 3.741177, 2193.81, 100.0, 100.0, 99.68275, 100.0, 99.97235, 99.70433
13341.825040000002, 59.99069127872922, 59.98918760084036, 59.99186950222721, 19.14546304302045, 19.167358403879465, 19.140741795553307, 0.9999984476564217, 0.9999982209351266, 0.9999988241053823, 5381.899485493128, 5380.291301714287, 5385.806556094372, 104.26906747013754, 10.060560215618352, 6.527801573269244, 5386.933260975877, 5379.250264270953, 5384.453852651169, 283.0163130405647, 282.67752535383494, 283.1560196841383, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 600.0, 604.3279, 9.099999, 5499.168, 596.4005, 3.688393, 2199.553, 591.8257, 3.71322, 2197.904, 607.6197, 3.618532, 2198.31, 599.0853, 3.67218, 2200.056, 592.6568, 3.708581, 2198.224, 99.98337, 99.99327, 99.90332, 99.93735, 100.0, 99.91789
