TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
13358.41572, 60.01189944837203, 60.01177918857564, 60.01221437562887, 34.303702944520786, 34.350198106670796, 34.29457922542227, 0.9999734289903464, 0.9999635186820772, 0.9999782516591218, 9686.568132495846, 9689.42980936436, 9691.773139843206, 249.22311633197387, 79.82852930043737, 66.69157663848614, 9696.548948730853, 9687.351756514234, 9696.601744366824, 283.6296985131127, 283.11110055670133, 283.50233956032633, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 600.0, 609.7889, 3.602661, 2197.324, 609.9026, 9.005233, 5492.644, 599.1052, 9.180375, 5500.179, 596.221, 9.222321, 5498.643, 594.0686, 9.25232, 5496.683, 593.293, 9.26298, 5495.864, 99.87695, 99.86484, 100.0, 99.97392, 99.93635, 99.92339
13360.83668, 60.01121877911152, 60.00968116060696, 60.013555733555755, 34.33615953451761, 34.333412930373555, 34.307829760523525, 0.999982504288962, 0.9999656434672877, 0.9999833880438375, 9696.101895443844, 9677.703099132774, 9696.858462301076, 247.71733139804473, 81.04027785954895, 57.21693849207986, 9691.25590963197, 9689.388279849703, 9691.722108242018, 283.54770469449545, 282.996752246007, 283.64212044816696, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 600.0, 603.4604, 3.64585, 2200.194, 603.6768, 9.110409, 5499.618, 592.7575, 9.270387, 5495.147, 602.4543, 9.129286, 5499.992, 600.2488, 9.163199, 5500.222, 598.1639, 9.202367, 5499.248, 100.0, 99.99164, 99.91124, 99.99844, 100.0, 99.98492
13363.283080000001, 60.01179946501487, 60.017282576760714, 60.01315257199026, 34.266050144329114, 34.297535255611294, 34.27478539138297, 0.9999797699432206, 0.9999711216517131, 0.9999808821716788, 9668.356088966375, 9670.336100984534, 9670.40632360268, 248.0364927634986, 73.20200697388054, 51.944285479417886, 9682.004682873103, 9664.430773047017, 9676.114430618107, 283.5937578437741, 283.0774064008319, 283.59532663206573, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 600.0, 609.8677, 3.603018, 2197.453, 603.5795, 9.111514, 5499.935, 591.8452, 9.29137, 5492.455, 605.1341, 9.086446, 5497.683, 604.4262, 9.098185, 5498.378, 587.7064, 9.342088, 5485.299, 99.8726, 99.99681, 99.86903, 99.963, 99.97214, 99.73619
13365.822000000002, 60.01295953078499, 60.01207971485493, 60.01264971856001, 34.307882778376154, 34.360656547195724, 34.30797789465133, 0.9999845180459261, 0.9999702432325995, 0.9999837398128997, 9691.42709067766, 9685.484313078523, 9684.43451897804, 245.11168171749387, 75.21343171041917, 55.30880199220792, 9694.429868249255, 9686.508793096977, 9686.798877348596, 283.5905067069231, 283.12275211123966, 283.55913196217364, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 600.0, 611.9378, 3.592845, 2196.374, 603.2293, 9.117409, 5499.655, 592.6411, 9.271491, 5495.371, 602.4738, 9.129102, 5499.999, 600.2488, 9.163382, 5500.332, 593.2532, 9.26353, 5495.917, 99.83378, 99.99279, 99.90929, 99.99955, 100.0, 99.92437
13368.258800000001, 60.0162209714846, 60.01368406414108, 60.015796000325366, 34.301621777682186, 34.324316312143985, 34.29598402525712, 0.9999821502403629, 0.9999682890919829, 0.9999853540408106, 9687.615365520363, 9675.885981608335, 9681.281374724496, 241.47171866835197, 78.60815871276952, 59.375895086769106, 9692.690704481498, 9676.729249433209, 9692.170860797207, 283.6927190301825, 283.1152891678951, 283.54241036021637, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 600.0, 609.9466, 3.603196, 2197.17, 603.6768, 9.110041, 5499.664, 592.7575, 9.270571, 5495.378, 608.6489, 9.026874, 5494.277, 600.2488, 9.163016, 5500.164, 593.293, 9.263346, 5495.798, 99.87758, 99.98853, 99.91457, 99.89956, 100.0, 99.9222
13370.710120000002, 60.01387629085189, 60.013920939062096, 60.015122899693296, 34.30070772185947, 34.309984661496415, 34.30309496408072, 0.9999774605388377, 0.9999694323659251, 0.9999810248762666, 9693.778831529995, 9682.426523587794, 9690.533314309969, 239.81523834811833, 80.22198675822392, 58.60987733820775, 9689.838636071203, 9688.162810319795, 9686.867593977424, 283.6489315982146, 283.05988781987776, 283.62678583842995, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 600.0, 603.4407, 3.646207, 2200.08, 609.9609, 9.00468, 5492.479, 599.0858, 9.180191, 5500.184, 614.8628, 8.913797, 5480.874, 594.0876, 9.251773, 5496.703, 599.5754, 9.1738, 5500.178, 100.0, 99.86094, 100.0, 99.65406, 99.93864, 100.0
13373.14148, 60.01385683605322, 60.011186638075486, 60.01245117328819, 34.30804149591915, 34.3572569561183, 34.3251290039483, 0.9999822203248212, 0.9999644187806638, 0.9999835380879405, 9688.927700393331, 9675.20845791176, 9687.032597806117, 239.08414365882618, 77.2142874407973, 56.27304723538464, 9691.693245432129, 9682.311037939597, 9686.2142541473, 283.64627002500794, 283.0574552541727, 283.4956209384446, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 600.0, 609.8875, 3.602839, 2197.338, 603.6768, 9.110041, 5499.611, 592.7381, 9.270755, 5495.209, 608.6295, 9.026322, 5494.383, 600.2297, 9.163016, 5500.282, 593.3129, 9.262796, 5495.804, 99.8776, 99.99058, 99.91241, 99.89372, 100.0, 99.92124
13375.571640000002, 60.01202165362981, 60.0098565085847, 60.01251593914983, 34.2804859025365, 34.285668778801735, 34.26743423646954, 0.9999825398893897, 0.9999726533793531, 0.9999826754612635, 9683.085686537082, 9672.981630149561, 9679.171104446217, 241.63829108506525, 71.94044095382469, 60.72487472974308, 9677.42627357928, 9678.599762930377, 9683.060799502086, 283.59896611232375, 283.08027558410737, 283.5999015582294, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 600.0, 603.5787, 3.645315, 2200.351, 603.0153, 9.125881, 5500.167, 590.7581, 9.296709, 5490.455, 605.1729, 9.095455, 5499.112, 605.4753, 9.080834, 5497.271, 587.1298, 9.344285, 5485.17, 100.0, 99.99848, 99.83902, 99.97591, 99.95435, 99.72896
13378.027320000001, 60.010872697567955, 60.012286958599255, 60.00936511705766, 34.26547186415461, 34.34381542869927, 34.28991298409547, 0.9999840411122345, 0.9999705003180658, 0.9999839350657804, 9688.938360511707, 9686.88464666091, 9680.568345966582, 245.452415145652, 74.04797429543851, 61.597009935858296, 9690.212287231998, 9678.94827153276, 9684.240537743122, 283.7461322067084, 283.16824003051556, 283.6169406583068, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 600.0, 601.3904, 3.6587, 2200.259, 602.6262, 9.11704, 5499.75, 592.6605, 9.271123, 5495.193, 608.6683, 9.02669, 5494.285, 600.2679, 9.163382, 5500.326, 593.2333, 9.263346, 5495.797, 100.0, 99.99405, 99.91024, 99.89661, 100.0, 99.92219
13380.465400000001, 60.01326677273745, 60.00891718462695, 60.00912859368919, 34.29522776829815, 34.357176529519734, 34.30448228706917, 0.9999839038986507, 0.9999672745164636, 0.9999814534067089, 9690.173754324554, 9681.481677118685, 9692.761561448608, 234.3338992476954, 76.85714329805569, 54.19253982812461, 9696.15970288701, 9682.89823270303, 9692.59636087451, 283.704550632215, 283.0865565593652, 283.6275339479933, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 600.0, 603.5984, 3.645315, 2200.146, 597.3926, 9.205823, 5499.529, 592.7187, 9.270387, 5495.318, 602.4155, 9.129286, 5500.006, 600.2679, 9.163199, 5500.224, 593.3129, 9.263163, 5495.805, 100.0, 99.98938, 99.91348, 99.9987, 100.0, 99.92232
13382.83724, 60.007259975342365, 60.00504363502569, 60.00545447546746, 34.32460578721085, 34.354511609279754, 34.298074175610026, 0.9999795947682739, 0.9999655323271616, 0.9999774662750485, 9692.66920812937, 9685.774507933009, 9688.000102715727, 241.73664448705267, 79.5315966318069, 64.91183098262536, 9688.041486459357, 9687.367022331642, 9688.30119487065, 283.63738950297096, 283.08844289911934, 283.52234372387375, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 600.0, 609.8086, 3.603375, 2197.281, 591.0307, 9.293501, 5492.915, 599.1246, 9.179639, 5500.179, 596.2986, 9.221217, 5498.584, 594.0686, 9.252503, 5496.692, 599.5754, 9.173434, 5500.352, 99.88257, 99.86978, 100.0, 99.97416, 99.93846, 100.0
13385.29108, 60.006911461115145, 60.00738559989587, 60.007180092972966, 34.299026313710065, 34.339539382912676, 34.30245905637904, 0.9999842344433729, 0.9999678335302957, 0.9999850262859453, 9686.613972234783, 9676.971534885623, 9686.947744474961, 235.06846549609327, 78.45160155918444, 51.737175779315294, 9692.98424394263, 9682.399594045988, 9684.732232118498, 283.7111802035101, 283.10050542611805, 283.56136118151704, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 600.0, 603.5196, 3.645672, 2200.242, 597.4121, 9.205823, 5499.589, 592.7381, 9.270571, 5495.037, 602.4738, 9.129102, 5499.953, 600.2488, 9.163016, 5500.326, 593.2731, 9.263346, 5495.851, 100.0, 99.99113, 99.9135, 99.99848, 100.0, 99.92329
13387.749880000001, 60.00389103256217, 60.003276013393375, 60.00278142734686, 34.255277247338064, 34.3019056969981, 34.250863051656694, 0.9999832922890443, 0.9999723425432143, 0.9999762402085095, 9675.366172346217, 9668.731529706414, 9674.032634591424, 245.27745714299726, 74.78719392713305, 50.07215076037437, 9679.722888242788, 9671.114647056129, 9674.745994454595, 283.6565742452999, 283.14277800265654, 283.5506408713761, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 600.0, 609.71, 3.602661, 2197.219, 598.0736, 9.190903, 5500.382, 591.1657, 9.296709, 5491.392, 605.7555, 9.068427, 5496.979, 605.1129, 9.080287, 5497.625, 587.1099, 9.343186, 5485.231, 99.87217, 99.99963, 99.84208, 99.94366, 99.96835, 99.7314
13390.148920000001, 60.0015036615364, 59.99727774103684, 60.00097817894625, 34.30058767963316, 34.33711023085605, 34.302227104479215, 0.9999836341383643, 0.9999671681974136, 0.9999823596225749, 9687.598532402302, 9688.531240422697, 9687.379556076, 241.85770373448395, 77.06173836968469, 57.19612244276868, 9692.602413718092, 9686.611790701847, 9688.877603159654, 283.59607860775645, 283.03991575264365, 283.56993149286365, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 600.0, 612.3518, 3.588205, 2196.235, 598.5016, 9.189429, 5499.752, 592.5439, 9.271675, 5495.142, 602.4738, 9.129102, 5499.934, 600.2107, 9.16393, 5500.208, 593.1737, 9.264812, 5495.783, 99.79515, 99.99409, 99.91107, 99.9974, 100.0, 99.91976
13392.579280000002, 59.997714028737185, 59.994745455175675, 59.998793446378166, 34.29956574301519, 34.349453643486584, 34.3053325612192, 0.9999822417117895, 0.9999687374737725, 0.9999835133109394, 9682.896762383412, 9682.013557558772, 9687.216044821085, 236.8938416207602, 78.34741784940638, 55.83551035932078, 9689.689001170704, 9682.977978478282, 9683.232333726924, 283.62202685913223, 283.0251124178695, 283.4963631623736, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 600.0, 609.8086, 3.602661, 2197.505, 603.6573, 9.110041, 5499.499, 592.7381, 9.270755, 5495.261, 608.6877, 9.026874, 5494.389, 600.2488, 9.163199, 5500.434, 593.2731, 9.263163, 5495.918, 99.87238, 99.99152, 99.9104, 99.8966, 100.0, 99.92439
13395.071880000001, 59.99356406133255, 59.99644018611013, 59.99760356898524, 34.30885499669953, 34.34126966820579, 34.294605748674655, 0.9999819894386563, 0.9999650116644765, 0.9999805461913391, 9684.723317259311, 9679.660996321416, 9685.66381942046, 233.31553251391324, 88.06033533037908, 64.25170854926591, 9686.983219580285, 9687.528082314848, 9685.294525578476, 283.61842778553097, 283.0924023816076, 283.5160687196885, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 600.0, 603.5196, 3.645315, 2200.031, 609.9026, 9.005417, 5492.368, 599.1246, 9.179639, 5500.134, 614.8822, 8.913614, 5480.992, 594.0686, 9.25232, 5496.694, 599.4959, 9.173617, 5500.357, 100.0, 99.85983, 100.0, 99.65191, 99.93848, 100.0
13397.445520000001, 59.999702345509704, 60.001484304814205, 59.99696118416288, 34.2804410219803, 34.34053404086796, 34.29521691022542, 0.999982614206832, 0.99996650291139, 0.999983392298443, 9693.874446723898, 9687.306001299608, 9684.637095579494, 238.4771767535085, 74.27808603044718, 54.17571863303874, 9694.027350709535, 9680.552327501977, 9683.579785505566, 283.58777388904457, 283.0793372966986, 283.46747018489225, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 600.0, 609.9269, 3.603018, 2197.348, 603.6379, 9.110041, 5499.434, 592.7575, 9.270571, 5495.313, 608.6489, 9.026506, 5494.39, 600.2488, 9.163199, 5500.326, 593.293, 9.26298, 5495.864, 99.88018, 99.99152, 99.91146, 99.89468, 100.0, 99.92339
13399.904120000001, 59.99941568415446, 59.99391528318644, 59.99369475431152, 34.27346081707911, 34.30166970129677, 34.275672847419095, 0.9999794773713193, 0.9999688188852401, 0.9999813276826361, 9676.60346056625, 9670.472744395453, 9676.83562671222, 242.12641830789107, 75.07631555646617, 58.97750303332805, 9689.832270441651, 9673.57914630174, 9679.172695689638, 283.62457546708407, 283.0175579912532, 283.47725619057366, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 600.0, 603.4013, 3.646207, 2200.18, 603.5212, 9.120908, 5499.91, 591.1463, 9.291923, 5491.333, 605.5613, 9.078907, 5498.864, 604.5025, 9.086862, 5498.395, 587.6069, 9.343736, 5485.178, 100.0, 99.99672, 99.856, 99.96808, 99.96941, 99.73352
13402.305440000002, 59.99801379901168, 59.999945407968575, 59.99833006377626, 34.30830398977078, 34.34843461349847, 34.293761314048176, 0.9999799782443177, 0.9999695785145986, 0.9999804019919171, 9683.538583409518, 9686.515373447817, 9688.511640833767, 243.14729264068046, 72.94281363612754, 58.10915877646585, 9691.560035856077, 9684.136655399512, 9694.926278350233, 283.58066673680395, 282.98987661829926, 283.535915612601, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 600.0, 600.4638, 3.660663, 2200.448, 602.2371, 9.133065, 5499.962, 592.2916, 9.273148, 5495.251, 608.6683, 9.026322, 5494.396, 600.2679, 9.163199, 5500.39, 593.0942, 9.264995, 5495.596, 100.0, 99.99931, 99.91226, 99.89469, 100.0, 99.92069
13404.734160000002, 60.003632682043325, 60.001293983986855, 60.00054560111619, 34.29690132216137, 34.334655067268194, 34.27126248529651, 0.9999822660148818, 0.9999687009925937, 0.9999827304316019, 9684.04280071872, 9682.534564397232, 9684.619743085077, 236.7857520386642, 77.53247722879382, 59.043143623110154, 9696.00298250127, 9682.94706955157, 9689.78071124349, 283.6702705491313, 283.11026158402694, 283.54906814037304, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 600.0, 603.4604, 3.645136, 2200.242, 597.451, 9.205455, 5499.604, 592.7575, 9.270755, 5495.038, 608.6683, 9.02669, 5494.396, 600.2297, 9.163016, 5500.225, 593.293, 9.263346, 5495.799, 100.0, 99.99017, 99.91339, 99.89671, 100.0, 99.9211
13407.15832, 60.00006411560127, 59.99527923119719, 59.99730948702872, 34.28502717916866, 34.34147805699063, 34.300850259850264, 0.9999762477750854, 0.9999662808586858, 0.999979512226541, 9695.131325287552, 9683.942816180721, 9687.826962745134, 238.2450535869666, 81.18905930909591, 63.28803540647186, 9693.28951439075, 9684.798604198983, 9689.008180628596, 283.64237085125677, 283.0620712172583, 283.5399992896354, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 600.0, 609.8677, 3.603018, 2197.276, 591.0696, 9.293317, 5492.856, 599.1246, 9.180375, 5500.132, 614.8822, 8.91343, 5481.044, 594.0876, 9.25232, 5496.8, 599.5556, 9.173068, 5500.35, 99.87996, 99.86871, 100.0, 99.65214, 99.93742, 100.0
13409.58688, 59.998396973992065, 59.99846313540032, 60.00145018804026, 34.27626213747341, 34.33805431344093, 34.30399773937435, 0.9999841713976279, 0.9999648316092842, 0.9999821216473981, 9691.049888611647, 9680.920777356054, 9685.749709965308, 234.7500760075609, 82.85729218877077, 53.45379275157575, 9681.129515637911, 9676.959169487965, 9682.05606004564, 283.59380324181933, 283.1185930802931, 283.491959114686, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 600.0, 603.4999, 3.64585, 2200.132, 597.3926, 9.205086, 5499.484, 592.7381, 9.270755, 5495.143, 608.6489, 9.026506, 5494.396, 600.2488, 9.163199, 5500.398, 593.3328, 9.26243, 5495.797, 100.0, 99.99128, 99.91029, 99.89575, 100.0, 99.92219
13411.963640000002, 59.9993856568688, 59.99866727168858, 60.000905741709474, 34.27892669706945, 34.304584550692205, 34.27413894799849, 0.9999836943102045, 0.9999700533934266, 0.9999827602982722, 9668.948396150236, 9673.837812819998, 9674.151997502864, 238.4462127157658, 73.27779792822139, 56.36913257744254, 9676.52220543756, 9671.9408277886, 9679.293376127422, 283.53631731565395, 282.9860055550116, 283.55100605308087, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 600.0, 609.7889, 3.603196, 2197.223, 597.451, 9.204902, 5499.634, 592.1558, 9.278485, 5492.919, 607.2119, 9.061072, 5497.408, 603.4152, 9.114073, 5499.16, 589.2571, 9.322494, 5487.418, 99.87497, 99.99195, 99.88374, 99.95147, 99.98352, 99.76983
13414.446440000002, 60.00300864101322, 60.00413196461655, 60.00559704927356, 34.30490124183462, 34.32892347569651, 34.28510911311777, 0.9999808174014712, 0.9999688916997199, 0.999983867576618, 9679.164376588533, 9678.738632955057, 9681.433161376688, 243.1225929591692, 73.76803879216413, 57.76387711779398, 9683.892470112954, 9677.747722672575, 9682.282468315001, 283.62980193187525, 283.0761054305381, 283.5430020663627, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 600.0, 613.8699, 3.578211, 2194.67, 599.9219, 9.168247, 5500.177, 591.321, 9.284928, 5494.704, 608.5906, 9.027977, 5494.337, 600.2488, 9.163016, 5500.174, 592.796, 9.267924, 5495.708, 99.74768, 100.0, 99.88438, 99.89753, 100.0, 99.91593
13416.847600000001, 60.00175726600144, 60.0050961688574, 60.00123182609666, 34.27220266375011, 34.31923441775143, 34.30900318992035, 0.9999816335840286, 0.9999674004315747, 0.9999828731880653, 9688.134163983628, 9681.908694953794, 9690.657861424044, 227.92125434232548, 80.97196234945432, 53.01417346448795, 9688.867284605993, 9682.63398735433, 9684.793474679669, 283.6902282291188, 283.09631643196286, 283.57228375364605, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 600.0, 609.8875, 3.602661, 2197.391, 603.6768, 9.110041, 5499.664, 592.7381, 9.270571, 5495.2, 608.6295, 9.027242, 5494.332, 600.2679, 9.163016, 5500.225, 593.3527, 9.26243, 5495.912, 99.87238, 99.99248, 99.9135, 99.89553, 100.0, 99.92244
13419.28612, 60.007108418388015, 60.00606022282543, 60.0075252932203, 34.261564714778984, 34.30912477602868, 34.288085843737825, 0.9999790079091966, 0.9999643689468225, 0.9999797930686454, 9683.200084693137, 9677.38467402115, 9681.060563709356, 236.71165343678103, 86.09446061129711, 60.837866140898456, 9682.14225467385, 9679.359874840658, 9687.792176864887, 283.65743991912797, 283.15899534950125, 283.5943880688764, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 600.0, 603.4802, 3.645672, 2200.246, 609.9415, 9.00468, 5492.369, 599.144, 9.180375, 5500.185, 614.8822, 8.913614, 5480.776, 594.1259, 9.252138, 5496.805, 599.5953, 9.173251, 5500.124, 99.99743, 99.86096, 100.0, 99.65301, 99.93848, 100.0
13421.751520000002, 60.00755347488527, 60.00900920070744, 60.0082040707073, 34.30174141065538, 34.329073610468846, 34.304112820947154, 0.9999850006676875, 0.9999655721495668, 0.999982874170027, 9690.069266438268, 9675.234187626338, 9685.085119268078, 231.156274961304, 80.48929922726074, 55.21215707823353, 9691.646892767052, 9678.386218095853, 9683.16655002346, 283.61880919659023, 283.06609615939857, 283.5557272146176, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 600.0, 609.9466, 3.602483, 2197.391, 603.6962, 9.109488, 5499.499, 592.7575, 9.270571, 5495.313, 608.6489, 9.02669, 5494.448, 600.2488, 9.163199, 5500.218, 593.293, 9.26298, 5495.865, 99.86757, 99.98949, 99.91337, 99.89766, 100.0, 99.92341
13424.1758, 60.010003108289666, 60.01186893770575, 60.01256294881563, 34.27481071046359, 34.300279152925626, 34.26803914964261, 0.9999803010719976, 0.9999730355204208, 0.9999806963409986, 9672.963915153108, 9670.143593221785, 9675.030187613207, 241.0833851912164, 72.83687934865975, 61.69754966694654, 9675.634541341664, 9666.173154936725, 9681.231994387297, 283.7178932292131, 283.0896967168086, 283.7098274193483, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 600.0, 603.4802, 3.644958, 2200.132, 603.6962, 9.110041, 5499.446, 592.6411, 9.278485, 5493.741, 607.6197, 9.051696, 5497.459, 603.4152, 9.11389, 5498.95, 589.2372, 9.322677, 5487.478, 99.99723, 99.98853, 99.89567, 99.94113, 99.98747, 99.77092
13426.6072, 60.01312201005973, 60.013838950255845, 60.01245100353749, 34.28681786341811, 34.31964463785285, 34.28566813339433, 0.9999802537853099, 0.9999727762005906, 0.9999793653358183, 9689.97501284197, 9681.053723775709, 9683.043289466463, 243.68123542446665, 74.24857045695762, 59.26683143796981, 9682.410988498284, 9677.692462921294, 9683.56140235017, 283.69260225920436, 283.12880522337133, 283.5437546474947, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 600.0, 599.4387, 3.670835, 2200.387, 600.5444, 9.148722, 5500.416, 591.3016, 9.290082, 5494.765, 608.61, 9.027977, 5494.389, 600.2679, 9.163016, 5500.167, 592.8159, 9.267009, 5495.587, 100.0, 100.0, 99.88536, 99.89646, 100.0, 99.9169
13429.08588, 60.014971167391465, 60.01783982752916, 60.0162371503947, 34.287496683556554, 34.31433383087799, 34.29707327298788, 0.9999827504531009, 0.9999656339088476, 0.999983669032239, 9687.962272014405, 9684.058423243956, 9684.138856951417, 239.62861337733239, 81.37581881264009, 59.0101541336071, 9686.914813802667, 9676.90543980916, 9681.26216619959, 283.680457966317, 283.14220014961006, 283.54729291746673, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 600.0, 603.4802, 3.645672, 2200.075, 597.4316, 9.205086, 5499.477, 592.7187, 9.270387, 5495.143, 608.6295, 9.027242, 5494.336, 600.2488, 9.163199, 5500.168, 593.3328, 9.26298, 5495.924, 100.0, 99.99029, 99.91352, 99.89765, 100.0, 99.92449
13431.51864, 60.01276471993891, 60.01605105164385, 60.015542383561275, 34.27104045588894, 34.299518608232006, 34.27413024021824, 0.9999799022309906, 0.9999658826691046, 0.9999774748430502, 9680.388413599701, 9675.375160242407, 9686.3380376113, 243.74895580402608, 79.35190363874136, 63.62740561386454, 9690.190477648128, 9681.746619884863, 9683.610603527262, 283.71550680559596, 283.20975961214253, 283.62024762916127, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 600.0, 609.8875, 3.603018, 2197.39, 591.0696, 9.293317, 5492.975, 599.1246, 9.180007, 5500.245, 614.8628, 8.913614, 5480.88, 594.0686, 9.252138, 5496.745, 599.6152, 9.173617, 5500.171, 99.87736, 99.86884, 100.0, 99.65097, 99.93941, 100.0
13433.956520000002, 60.01393063455234, 60.010088420686465, 60.0139049269197, 34.291418193786114, 34.342301260708865, 34.28044655116107, 0.9999810599922148, 0.9999669949235094, 0.9999784727615478, 9675.605994821579, 9679.177469661874, 9683.022137239903, 233.2450236878858, 80.29454225172321, 53.9193070389706, 9688.614991253398, 9682.52737994358, 9686.368323664352, 283.67990596815673, 283.12980152631246, 283.6812731405516, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 600.0, 603.4407, 3.646207, 2200.405, 597.451, 9.205271, 5499.478, 592.7381, 9.270571, 5495.26, 608.6295, 9.026874, 5494.389, 600.2297, 9.163016, 5500.216, 593.293, 9.262613, 5495.805, 100.0, 99.99235, 99.91146, 99.89457, 100.0, 99.92343
13436.34804, 60.01508608611576, 60.01117567261809, 60.008545668514195, 34.21889420374441, 34.28379743905547, 34.26167101590875, 0.9999834337014135, 0.9999722343157925, 0.9999804557709434, 9673.939701247127, 9670.189931650351, 9676.154292738902, 238.31694045398763, 70.46095546233846, 59.30558499659679, 9680.236966386321, 9673.344499168454, 9680.185282382876, 283.6795773354801, 283.09781518744603, 283.60651082735296, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 600.0, 609.8875, 3.602661, 2197.39, 597.4316, 9.205271, 5499.8, 592.6216, 9.279406, 5493.785, 607.1148, 9.061992, 5497.511, 603.0719, 9.113342, 5499.337, 589.2173, 9.323593, 5487.412, 99.8726, 99.98926, 99.89432, 99.94288, 99.98655, 99.7932
13438.75112, 60.0146684852916, 60.014962842544314, 60.01321982047632, 34.2557518093509, 34.31699474233946, 34.27432619653068, 0.9999824106218407, 0.9999708284131196, 0.9999784201528188, 9682.521049601859, 9683.37724976586, 9689.195387697577, 240.83205779160926, 77.1159746771782, 59.45468390501014, 9691.170249586477, 9670.019220461345, 9682.426280500926, 283.6913148884454, 283.1615433509175, 283.55091670632606, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 600.0, 614.2642, 3.574106, 2194.312, 600.9141, 9.159221, 5500.374, 591.3599, 9.289346, 5493.777, 608.2799, 9.027977, 5494.493, 600.2679, 9.163016, 5500.323, 592.5574, 9.271403, 5495.378, 99.72077, 100.0, 99.88545, 99.89846, 100.0, 99.91048
13441.213360000002, 60.012382478422985, 60.013386091845675, 60.01438036538987, 34.289375208577994, 34.29238966328949, 34.29756319239724, 0.9999798546546002, 0.9999623283133618, 0.9999824976839313, 9682.550595974435, 9679.966678837296, 9685.065554301866, 229.2176956992223, 77.93637332717935, 54.06845719350713, 9685.123874632296, 9678.238441988091, 9689.843881648523, 283.6747734407122, 283.1321555995481, 283.6429224685625, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 600.0, 609.848, 3.603018, 2197.166, 603.6573, 9.109857, 5499.661, 592.7381, 9.270755, 5495.2, 608.6295, 9.027058, 5494.499, 600.2488, 9.163199, 5500.225, 593.293, 9.262613, 5495.804, 99.86978, 99.99243, 99.91037, 99.89668, 100.0, 99.9223
13443.644960000001, 60.01152236791688, 60.00869494267835, 60.008679502088626, 34.275014142809816, 34.324372466066464, 34.28089682430584, 0.9999844586407833, 0.9999656400777074, 0.9999841316048178, 9682.731465636507, 9679.931089699106, 9682.205533937267, 235.28524592630674, 78.85822890912823, 54.30953037577092, 9688.559030617904, 9678.129529266504, 9683.52211251794, 283.74969056402466, 283.1701392259649, 283.6142967410323, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 600.0, 609.8677, 3.603018, 2197.228, 603.6962, 9.109303, 5499.595, 592.7381, 9.270939, 5495.26, 608.6683, 9.026874, 5494.447, 600.2488, 9.163565, 5500.333, 593.3129, 9.262796, 5495.858, 99.8726, 99.98964, 99.9092, 99.89562, 100.0, 99.9212
13446.096920000002, 60.011650969661765, 60.00927653192701, 60.011633030418885, 34.281416473358284, 34.3210571678491, 34.27063374336826, 0.9999849132814552, 0.9999661517494871, 0.9999842129872616, 9687.76927647537, 9679.699790602408, 9684.409625678694, 234.55443478756433, 81.58499296189052, 55.110784379703546, 9674.800553992069, 9663.219799945498, 9650.119212039543, 283.765112260198, 283.0741005674777, 283.5691923243421, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 600.0, 609.8875, 3.603196, 2197.396, 603.6768, 9.109857, 5499.491, 592.6993, 9.270387, 5495.259, 608.6683, 9.026874, 5494.559, 600.2488, 9.163199, 5500.326, 593.3129, 9.262613, 5495.803, 99.88021, 99.9903, 99.90837, 99.89457, 100.0, 99.92232
13448.536720000002, 59.99888866808244, 59.99887985339474, 59.99781340302093, 31.028573149431747, 31.418454270344576, 31.79205511090135, 0.9999888510226271, 0.9999747612188088, 0.9999874996160607, 9381.972588892459, 9483.256067205664, 9558.85819297165, 231.92432161069337, 74.60219866303987, 54.411113977191235, 9688.390934080879, 9622.78270775735, 9549.59071007829, 283.5814136690879, 283.057567675594, 283.53312330153733, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 600.0, 644.7038, 3.573392, 2196.454, 603.6379, 9.109857, 5499.551, 592.7187, 9.270939, 5495.143, 608.5906, 9.026138, 5494.435, 600.2107, 9.16393, 5500.381, 593.2731, 9.263346, 5495.796, 99.83743, 99.99056, 99.91029, 99.89742, 100.0, 99.92228
13450.92724, 60.003884505390126, 60.0048236385816, 60.004991391123006, 34.29142234586247, 34.33371810933531, 34.27460435696609, 0.9999797905828304, 0.999965190628562, 0.9999814942997939, 9611.049022755149, 9547.021989062458, 9507.664734888498, 233.430607714517, 76.76836863561037, 57.1204650943464, 9315.202377268286, 9255.881008769777, 9214.796131885127, 283.478174666275, 283.14274357148946, 283.60491946584796, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 600.0, 609.3749, 3.608372, 2197.953, 603.2682, 9.116488, 5499.669, 534.5995, 9.332603, 5443.775, 608.5518, 9.02908, 5494.739, 600.058, 9.164477, 5500.323, 592.7562, 9.270488, 5495.514, 99.89056, 99.99346, 99.87623, 99.89822, 100.0, 99.91444
13453.303280000002, 60.00665731634385, 60.00446596277839, 60.003795597507064, 34.25309667403831, 34.31651858635429, 34.09133193989252, 0.9999801881463581, 0.9999730166636447, 0.9999779730542084, 9002.658242423524, 9193.473798151826, 9392.550737538706, 233.65832017520006, 59.41515521213091, 54.93913520617116, 9681.962033218342, 9680.511151004192, 9677.096926675375, 283.67069435136585, 283.1552119777553, 283.64421018504254, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 600.0, 609.1974, 3.607836, 2197.605, 603.9297, 9.105989, 5499.402, 592.5051, 9.274436, 5494.917, 608.6877, 9.026506, 5494.24, 371.1422, 10.00036, 3112.214, 592.7164, 9.272319, 5494.946, 99.88972, 99.98738, 99.90617, 99.89767, 56.58491, 99.90705
13455.728720000001, 60.00160126811748, 59.999637103915084, 60.002490493483606, 34.28814240738049, 34.32705194802042, 34.28469832495813, 0.999982891224528, 0.9999702770244422, 0.9999850368186484, 9687.088860845204, 9681.44948426912, 9687.578296780572, 235.86169190490273, 75.40027174628722, 52.34230143916784, 9687.320056151017, 9680.466408539958, 9688.611637889691, 283.643668858655, 283.1491126851388, 283.5496293229136, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 600.0, 608.8426, 3.610335, 2197.838, 603.8908, 9.106357, 5499.396, 592.4081, 9.274804, 5494.662, 608.4935, 9.030919, 5494.797, 600.2107, 9.164112, 5500.323, 592.9948, 9.267924, 5495.312, 99.90034, 99.98738, 99.9048, 99.904, 100.0, 99.91336
13458.160280000002, 59.99560614323131, 59.995346933667236, 59.99259091337734, 34.27402244844337, 34.34480387454372, 34.27662896772274, 0.9999844923790506, 0.999970556268409, 0.9999839929606236, 9687.811599647055, 9680.868053321861, 9682.85286095711, 235.69461691039032, 72.23397273407954, 53.664583427110756, 9691.942098143838, 9684.999462797165, 9685.56141032805, 283.69726438793435, 283.08103967900996, 283.59101200515994, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 600.0, 608.9214, 3.609264, 2197.857, 603.8325, 9.106909, 5499.362, 592.3887, 9.27554, 5494.67, 608.4158, 9.031103, 5494.688, 600.2107, 9.163565, 5500.271, 592.6965, 9.271037, 5495.035, 99.90097, 99.987, 99.90478, 99.90201, 100.0, 99.91051
13460.56788, 59.99041569732439, 59.990806613878945, 59.99341191974083, 34.297271599138384, 34.33746224816347, 34.260118660788656, 0.9999828123478726, 0.9999687579637768, 0.9999834508900731, 9682.222580885298, 9676.537653463387, 9684.08089101325, 233.24817107056515, 79.27487690578266, 57.5937080469771, 9683.02964827256, 9678.684503007524, 9680.46902247103, 283.6522648997789, 283.0478036493055, 283.61643641502997, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 600.0, 608.882, 3.609978, 2197.8, 603.8713, 9.106725, 5499.428, 592.3887, 9.275172, 5494.73, 608.4547, 9.026506, 5493.918, 599.1234, 9.179818, 5499.732, 594.287, 9.24302, 5498.195, 99.9012, 99.98819, 99.90278, 99.89671, 99.99668, 99.96577
13462.99488, 59.988968757454664, 59.98975953364865, 59.99078456351201, 34.301531268691924, 34.332347438075445, 34.30589834724698, 0.999982493199684, 0.9999702293523237, 0.9999830683538102, 9683.048871699906, 9684.097321939269, 9681.997562944623, 237.4417928343364, 78.80240268186816, 58.056340964315496, 9692.755322372424, 9682.016254561995, 9685.908166704538, 283.6388982979689, 283.1433410766874, 283.5512018237797, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 600.0, 602.593, 3.650312, 2200.261, 608.9492, 9.031941, 5495.341, 597.0864, 9.209826, 5498.175, 610.2412, 8.998743, 5492.452, 599.1806, 9.169956, 5500.315, 593.0544, 9.266276, 5495.311, 100.0, 99.91389, 99.98252, 99.86136, 100.0, 99.9158
13465.393680000001, 59.9903641675573, 59.99149144369613, 59.996082134395884, 34.27895294389888, 34.33355444557533, 34.28133432031066, 0.9999849240710542, 0.9999693137338024, 0.9999801477206799, 9681.89446960902, 9675.386891866014, 9684.221519970772, 241.26967656191164, 76.61688999925752, 55.73973003687934, 9689.622996361797, 9679.944909631382, 9682.853949574552, 283.6045617178564, 283.0881443414039, 283.5483234436, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 600.0, 604.4857, 3.644065, 2199.907, 603.813, 9.107646, 5499.376, 592.4081, 9.27554, 5494.73, 608.4158, 9.030735, 5494.857, 600.2297, 9.16393, 5500.324, 592.6965, 9.271037, 5495.041, 100.0, 99.98726, 99.90576, 99.90509, 100.0, 99.90834
13467.798400000001, 59.99089387093241, 59.98938055669195, 59.9925711368215, 34.27369490381818, 34.29772255074035, 34.26533455079811, 0.9999826027389626, 0.9999764763552831, 0.9999808252090158, 9675.146664174026, 9674.46515121403, 9676.984574689177, 248.90070500663023, 70.5703099512316, 63.19825495643909, 9680.589698813605, 9673.192256958539, 9674.882446667953, 283.6873325516332, 283.111931935039, 283.52839891296685, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 600.0, 596.2054, 3.689396, 2199.733, 597.5872, 9.202876, 5499.634, 586.0798, 9.355797, 5483.261, 602.2796, 9.131309, 5500.082, 606.5244, 9.063485, 5497.172, 586.3544, 9.352526, 5483.886, 99.99147, 99.99195, 99.69832, 100.0, 99.94821, 99.70661
13470.28036, 59.986227950584436, 59.98826515795564, 59.9895402269055, 34.27673974116331, 34.35194820964417, 34.27766984148682, 0.9999826155305435, 0.9999698558616568, 0.9999842872233815, 9685.69195183193, 9681.997884164924, 9682.978040317637, 240.4368495750798, 72.33010017827428, 53.94792598634376, 9690.04908971924, 9681.175431762435, 9683.891975032186, 283.6235183098777, 283.04115835045246, 283.630312594561, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 600.0, 602.5339, 3.651561, 2200.163, 603.8713, 9.107094, 5499.598, 592.4275, 9.275172, 5494.788, 608.4352, 9.030735, 5494.681, 600.2488, 9.164112, 5500.216, 592.617, 9.272502, 5495.026, 100.0, 99.9902, 99.90183, 99.90189, 100.0, 99.90817
13472.71808, 59.989917431111955, 59.98987785909786, 59.98835432595637, 34.267610597744564, 34.315235120126786, 34.258788710944565, 0.9999817869661332, 0.9999695493113884, 0.9999836009910353, 9685.2299533154, 9674.886498046537, 9686.623439314297, 240.12606371048753, 77.37563645436421, 58.80403902931266, 9692.894184419813, 9674.992467840957, 9678.979676883195, 283.6503913747588, 283.02215891108665, 283.51266404784565, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 600.0, 602.4747, 3.651561, 2200.264, 603.8519, 9.107094, 5499.601, 592.4081, 9.274988, 5494.678, 608.4741, 9.030919, 5494.507, 599.4858, 9.179453, 5499.782, 594.3069, 9.249246, 5497.51, 100.0, 99.99024, 99.90369, 99.89872, 100.0, 99.95333
13475.17388, 59.98920930481371, 59.98949173748633, 59.98891143453811, 34.29223423823106, 34.337021878926706, 34.276129270704025, 0.9999821951170788, 0.9999696055518875, 0.9999825218226841, 9690.203913401874, 9681.164886379001, 9678.608360847757, 235.57972035730563, 80.34684720303721, 56.80973563034695, 9696.666579713099, 9685.625567030891, 9692.914685416803, 283.7211780362269, 283.1617549760647, 283.5620556483782, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 600.0, 608.9214, 3.609443, 2198.248, 609.3578, 9.021626, 5495.511, 597.164, 9.208538, 5498.945, 610.882, 8.997087, 5492.346, 599.1234, 9.180366, 5500.332, 593.1339, 9.264995, 5495.32, 99.91443, 99.9055, 99.97941, 99.84292, 100.0, 99.9135
13477.56888, 59.9928446830836, 59.98843636191072, 59.9912112844413, 34.289847501215824, 34.32307549751253, 34.289221867212504, 0.9999829689375129, 0.9999698409880906, 0.9999832498321135, 9687.57043725387, 9677.508939689253, 9680.402698499838, 242.65201039533963, 75.17257552127285, 58.057313521778724, 9692.267214553964, 9683.571365068668, 9679.041005399904, 283.59899161042506, 283.026534332788, 283.4525107769299, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 600.0, 606.4374, 3.623899, 2198.667, 603.8519, 9.107278, 5499.598, 592.3887, 9.274988, 5494.79, 608.4352, 9.030735, 5494.681, 600.2107, 9.163747, 5500.273, 592.7164, 9.270854, 5494.981, 99.9608, 99.98819, 99.90387, 99.90295, 100.0, 99.90734
