TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
13494.5516, 59.99388580662732, 59.99621984316198, 59.99273116146863, 30.505636571711268, 30.53476121411963, 30.507773148392857, 0.9999877995129887, 0.9999779376891206, 0.9999875905361056, 8606.716334387997, 8602.310020521316, 8612.662309394069, 207.86738391014387, 56.57167452221029, 44.825898006699674, 8620.84868554106, 8609.033062602986, 8612.35364423252, 283.4882812600922, 282.91937721613203, 283.4031342572689, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 600.0, 602.5536, 3.652097, 2200.427, 603.8325, 9.107462, 5499.427, 592.4275, 9.27462, 5494.789, 608.4352, 9.031103, 5494.673, 600.1343, 9.16466, 5500.258, 598.5615, 3.675986, 2200.086, 100.0, 99.98913, 99.90384, 99.9007, 100.0, 99.99459
13496.879200000001, 59.996819017751264, 59.99443015790512, 59.99262685777478, 30.494009351658523, 30.559303902770463, 30.482444718934616, 0.9999882257571515, 0.9999790377454965, 0.9999884435405106, 8608.248805051002, 8607.326692149561, 8603.980018327185, 207.14751613074213, 55.72204841343955, 46.91034885521822, 8607.6993261968, 8601.98713671628, 8608.28398570064, 283.58348513855196, 283.0073048083567, 283.38811085327103, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 600.0, 602.5142, 3.651383, 2200.379, 603.8713, 9.106725, 5499.428, 592.4275, 9.275172, 5494.678, 608.4158, 9.031286, 5494.844, 600.1343, 9.164477, 5500.2, 598.4422, 3.675986, 2199.831, 100.0, 99.98903, 99.90183, 99.89974, 100.0, 99.99779
13499.312960000001, 60.00052381601672, 59.99841064653936, 59.99917199140683, 30.504964743812312, 30.54464249489536, 30.485681122969787, 0.9999872940554431, 0.9999764689036166, 0.9999854174235764, 8612.619634519418, 8610.853370196433, 8611.569602954034, 212.7351226841056, 57.96713084999146, 46.621279554892, 8611.6164125226, 8615.433968753876, 8605.912830250087, 283.5616144557861, 283.0197391500559, 283.4616610524086, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 600.0, 608.9412, 3.609621, 2198.13, 610.0971, 9.00247, 5492.18, 598.6393, 9.188842, 5499.715, 613.4064, 8.949468, 5487.257, 596.3385, 9.220909, 5499.549, 596.5535, 3.687339, 2199.801, 99.90902, 99.85642, 99.99735, 99.73961, 99.98022, 99.98955
13501.717920000001, 60.00030322057909, 59.99761194686731, 60.00051197198812, 30.510741548074535, 30.539608808872952, 30.509415174141505, 0.999987889128484, 0.9999788237466248, 0.9999866531816792, 8602.173506002206, 8608.027094169487, 8609.935775936274, 208.1675526803583, 58.2790903492164, 43.81326469501366, 8611.105113230113, 8608.277376712731, 8603.383471429379, 283.5284025456479, 282.9188854194199, 283.4140408953339, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 600.0, 603.7167, 3.639961, 2200.048, 603.8713, 9.106909, 5499.422, 592.4081, 9.274988, 5494.671, 608.4158, 9.030919, 5494.791, 600.1534, 9.164843, 5500.2, 598.3428, 3.675986, 2199.969, 99.99926, 99.98817, 99.90289, 99.90091, 100.0, 100.0
13504.1164, 60.00045125484973, 59.99714822942923, 59.99590734366743, 30.498690778840608, 30.529101191214416, 30.49897260662574, 0.999986823609376, 0.9999806161805482, 0.9999860734462149, 8605.520468261995, 8600.252781817511, 8602.6498629515, 212.65005853670482, 58.08934056182261, 45.99829199216491, 8615.473778661613, 8597.581601183134, 8603.375951946835, 283.5116058678616, 282.92925971426905, 283.41876004818175, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 600.0, 613.9093, 3.573571, 2192.761, 598.0153, 9.200112, 5499.651, 586.0604, 9.355981, 5483.374, 602.3184, 9.131124, 5500.076, 606.41, 9.065129, 5497.268, 604.7247, 3.63808, 2199.524, 99.70927, 99.99225, 99.69533, 99.99997, 99.94868, 99.97695
13506.52944, 59.99779131581658, 59.99650731990134, 59.99280865417895, 30.517412704629795, 30.542691599204012, 30.514205680968132, 0.9999884296425671, 0.9999793724724904, 0.9999880279154134, 8617.171388713412, 8605.028164663234, 8611.419354989368, 208.03006937808368, 58.14683654556893, 42.34087001200092, 8617.86917657874, 8607.451019989967, 8615.407720526975, 283.49760509670233, 282.8716257157895, 283.3657397240869, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 600.0, 608.8426, 3.609978, 2197.958, 603.8519, 9.107462, 5499.428, 592.4275, 9.274988, 5494.729, 608.4158, 9.031103, 5494.681, 600.1916, 9.16466, 5500.248, 598.5416, 3.67562, 2200.026, 99.91097, 99.98819, 99.90291, 99.9038, 100.0, 99.99993
13508.95216, 59.99518749036325, 59.99263203622008, 59.99763383875406, 30.50950295811614, 30.560951232429233, 30.519136619750704, 0.9999877062318488, 0.9999777802091043, 0.999988641316861, 8610.809222308813, 8608.195162818018, 8608.952241449575, 207.13045233140883, 58.285006486933526, 41.704404582276425, 8606.411223815221, 8605.909272798068, 8602.98548111734, 283.51082106026246, 282.9694068012166, 283.3873862784858, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 600.0, 608.9609, 3.609443, 2197.901, 603.8519, 9.107278, 5499.368, 592.4081, 9.27554, 5494.789, 608.3964, 9.031103, 5494.568, 600.1725, 9.164295, 5500.197, 598.5217, 3.675803, 2200.03, 99.90815, 99.98711, 99.90061, 99.90474, 100.0, 100.0
13511.392160000001, 59.99232210020241, 59.99471345777584, 59.99418291231781, 30.51485698805826, 30.545771027028565, 30.50002560531409, 0.9999871107329459, 0.9999763959605433, 0.999985950316577, 8607.084616371865, 8610.337202513623, 8609.540848050567, 209.40700272441927, 60.60216412176487, 42.08143066950663, 8607.799574688268, 8611.980613891226, 8611.80450924787, 283.5090022550021, 282.94005288804516, 283.40428372431967, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 600.0, 602.4944, 3.651918, 2200.211, 610.0971, 9.003022, 5492.169, 598.6587, 9.186817, 5500.133, 614.3385, 8.924094, 5484.782, 594.679, 9.235519, 5498.229, 595.142, 3.695397, 2199.565, 100.0, 99.85622, 100.0, 99.69245, 99.96193, 99.97449
13513.874280000002, 59.99171088290495, 59.989780392778684, 59.99233899536792, 30.508012297778325, 30.549088608252102, 30.498227530245778, 0.9999880684898721, 0.9999755517170036, 0.9999889262156288, 8609.127523478406, 8606.40180369816, 8606.203843010931, 205.16763212433625, 57.72470499460587, 45.18165743015152, 8614.355727397937, 8605.053402978212, 8606.14834829158, 283.5094950463443, 282.95778773373206, 283.38637114377366, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 600.0, 608.9017, 3.609443, 2198.13, 603.813, 9.107278, 5499.414, 592.3887, 9.274988, 5494.791, 608.4352, 9.031286, 5494.733, 600.1534, 9.16466, 5500.248, 598.4025, 3.676352, 2199.971, 99.90338, 99.98793, 99.90289, 99.90067, 100.0, 99.9973
13516.27892, 59.99367710028124, 59.99267560362096, 59.99463448445873, 30.50127994905671, 30.515702986214716, 30.482696706603836, 0.9999877021818168, 0.9999760469026355, 0.999987944523805, 8611.463313193368, 8600.883103600627, 8606.517053203332, 204.66217162181783, 60.059429356838336, 42.539156911654345, 8604.965833860517, 8599.874072841883, 8607.708914489192, 283.4695846752233, 282.944624379472, 283.45921917926967, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 600.0, 612.8053, 3.579639, 2193.778, 598.6768, 9.186666, 5499.684, 586.2157, 9.356165, 5483.314, 602.2796, 9.131492, 5500.074, 606.3909, 9.065495, 5497.254, 604.7247, 3.637164, 2199.749, 99.76093, 99.99496, 99.69628, 99.99901, 99.94775, 99.97952
13518.6792, 59.99761099853446, 59.99474058704553, 59.998020828301314, 30.515772270178346, 30.55161908145504, 30.49844391790647, 0.9999876380355236, 0.9999760691461757, 0.9999860688004545, 8608.26691921096, 8607.48385038068, 8608.412958114195, 209.08632628311898, 59.38108852582354, 46.80311362804241, 8611.905224714827, 8600.337775057118, 8607.949433385547, 283.5291413411987, 283.0673230013633, 283.5035723102891, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 600.0, 608.9412, 3.609978, 2197.909, 603.813, 9.107646, 5499.471, 592.3887, 9.275172, 5494.73, 608.3964, 9.031286, 5494.673, 600.1343, 9.164843, 5500.249, 598.5814, 3.677085, 2200.262, 99.90357, 99.98723, 99.90278, 99.90378, 100.0, 99.99993
13521.24832, 59.99771983425258, 59.99957311616081, 60.00088577010623, 30.501250892997895, 30.55170188997457, 30.496853857314516, 0.9999879691637745, 0.999976091998383, 0.999988086856013, 8605.141652390239, 8600.703737256757, 8608.44465156615, 205.99288139246346, 55.78044856349288, 42.77022232257559, 8602.909759200164, 8607.097350795708, 8603.72398690088, 283.55037434418193, 282.9525693314687, 283.5370425441217, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 600.0, 608.9806, 3.609443, 2197.962, 603.8519, 9.107462, 5499.474, 592.3887, 9.27554, 5494.84, 608.4352, 9.030919, 5494.738, 600.1534, 9.164477, 5500.246, 598.4422, 3.676169, 2200.038, 99.90598, 99.98793, 99.9017, 99.90186, 100.0, 100.0
13523.625360000002, 60.00016384192913, 60.00117144151415, 60.001387032894876, 30.489321029302843, 30.554975945250696, 30.49987631742422, 0.999983785294109, 0.9999741315576567, 0.9999874824288554, 8605.487168484444, 8607.829408310194, 8609.027838785052, 208.58226325771648, 61.86724360948301, 44.08703172422997, 8610.929864328766, 8614.35891241106, 8610.335205211954, 283.5155846939205, 283.0593576945425, 283.53386803823327, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 600.0, 602.455, 3.651918, 2200.197, 610.0971, 9.002654, 5492.232, 598.6587, 9.187185, 5499.996, 614.3967, 8.930897, 5484.677, 595.2894, 9.235702, 5498.728, 595.0823, 3.693016, 2199.67, 100.0, 99.85736, 100.0, 99.72, 99.96735, 99.98361
13526.029240000002, 60.0021811217844, 60.00378434114444, 60.00387635039323, 30.488531233222727, 30.546274604897118, 30.505703715220285, 0.9999871459725433, 0.9999758132369341, 0.9999886374090986, 8611.591041081017, 8607.037364185237, 8618.04658641674, 202.35885715788118, 58.479105756845, 42.47819955693433, 8608.395322298271, 8607.504439471984, 8612.929091302203, 283.5069166681936, 283.0215452538837, 283.5451950500234, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 600.0, 608.8426, 3.609443, 2198.015, 603.8519, 9.107094, 5499.421, 592.4081, 9.275356, 5494.783, 608.4352, 9.030735, 5494.739, 600.1534, 9.164477, 5500.2, 598.4025, 3.676169, 2200.023, 99.90075, 99.9902, 99.90383, 99.90281, 100.0, 100.0
13528.518520000001, 60.00518302020507, 60.00199350918118, 59.99791435650336, 30.496372761432777, 30.500093805474698, 30.50285515822674, 0.9999862368569292, 0.9999774758221053, 0.9999880463654801, 8603.77563231623, 8599.562697311743, 8608.346429212463, 206.7103365160874, 61.028858857982414, 43.905232224816054, 8600.689498908032, 8601.918282445558, 8608.07082988574, 283.4738259216912, 282.9040688999803, 283.4681961950747, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 600.0, 612.9039, 3.578925, 2193.887, 598.6573, 9.187219, 5499.676, 586.1963, 9.355428, 5483.261, 602.2796, 9.131309, 5500.121, 606.3909, 9.065129, 5497.197, 604.7844, 3.636981, 2199.806, 99.75789, 99.99401, 99.69425, 99.99877, 99.94971, 99.98978
13530.944440000001, 60.00136213738507, 60.003939768468776, 60.00632266321956, 30.505506451548015, 30.54802899241904, 30.49605099013077, 0.9999863380185675, 0.9999728050838274, 0.9999874218885039, 8607.617020411955, 8608.725135041703, 8616.368271744379, 207.77721161078716, 57.78333363054526, 44.37088671783499, 8609.582251431186, 8614.491643694178, 8612.201108467643, 283.4227703603365, 283.04209961996816, 283.4642085536997, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 600.0, 608.9214, 3.609264, 2197.848, 603.8325, 9.107462, 5499.311, 592.4081, 9.274988, 5494.618, 608.3964, 9.030919, 5494.68, 600.1534, 9.16466, 5500.206, 598.4621, 3.676352, 2199.975, 99.91358, 99.98606, 99.90289, 99.90293, 100.0, 100.0
13533.375520000001, 60.00192350158219, 60.00474211416388, 60.00527828068039, 30.501572180752753, 30.533424176426358, 30.513517263387396, 0.9999886808102301, 0.9999776149526921, 0.999989191845871, 8610.312870619164, 8601.844586182307, 8611.578169059589, 207.30659556301862, 60.14152010993166, 41.697907400645136, 8605.943357914133, 8603.8460644108, 8605.369127978429, 283.46545966216024, 283.0175506622321, 283.5385869373021, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 600.0, 608.9017, 3.610157, 2197.843, 603.8325, 9.107462, 5499.369, 592.4081, 9.275172, 5494.676, 608.4352, 9.030735, 5494.615, 600.1343, 9.164295, 5500.198, 598.482, 3.676169, 2200.027, 99.90053, 99.98713, 99.90276, 99.90068, 100.0, 99.99981
13535.861680000002, 60.00765853592774, 60.00710072839913, 60.00665240568888, 30.53035878432267, 30.546884883088758, 30.52949379252277, 0.9999876867920519, 0.9999732316638154, 0.9999867775964851, 8602.425363762926, 8605.660437497587, 8613.657941707312, 205.02509949237356, 59.453112598438565, 40.6747947769627, 8617.89511724086, 8607.056090869097, 8614.961950033394, 283.5284436151226, 283.00977168382417, 283.51452337131406, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 600.0, 602.5142, 3.651561, 2200.426, 610.0776, 9.002101, 5492.073, 598.6781, 9.187001, 5499.983, 614.3579, 8.931633, 5484.671, 595.3085, 9.235336, 5498.842, 595.5197, 3.689171, 2199.711, 100.0, 99.85437, 99.99994, 99.7199, 99.9675, 99.97833
13538.280680000002, 60.00751921049546, 60.00808920347416, 60.00457788606806, 30.504462749975296, 30.54334937174501, 30.50794536082977, 0.9999876494592568, 0.9999796330393408, 0.9999892685410563, 8612.640170970466, 8609.23271734482, 8611.577987441795, 204.79729371305652, 57.60584737856698, 41.205957111352745, 8611.682936121391, 8610.335713718458, 8614.655882228606, 283.5278420022226, 283.0435763868889, 283.5766168636546, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 600.0, 608.8426, 3.609978, 2198.082, 603.8325, 9.10783, 5499.428, 592.4081, 9.275172, 5494.73, 608.4158, 9.030551, 5494.568, 600.1534, 9.164477, 5500.249, 598.4025, 3.676352, 2199.971, 99.91142, 99.99114, 99.90276, 99.89983, 100.0, 100.0
13540.662680000001, 60.015197831776064, 60.009518978318525, 60.00977275689075, 30.473094714780075, 30.509153542368857, 30.47077955675659, 0.9999868261219342, 0.9999796415954036, 0.9999877858998506, 8603.417116361536, 8598.531173305702, 8613.167117200092, 205.98776714754604, 61.167291489397485, 40.899336685009075, 8604.735354820876, 8600.354066702026, 8606.849172713515, 283.54344197618366, 283.0408654160663, 283.6207242133149, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 600.0, 612.825, 3.578925, 2193.983, 598.6768, 9.186851, 5499.617, 586.1769, 9.355797, 5483.261, 602.2796, 9.13186, 5500.017, 606.4481, 9.064581, 5497.313, 604.7645, 3.637164, 2199.808, 99.75049, 99.99561, 99.69846, 99.99783, 99.94974, 99.98987
13543.094280000001, 60.013585652541984, 60.011709761338714, 60.01320521864922, 30.501696894956225, 30.548420196242652, 30.501507283364937, 0.9999887370454348, 0.9999738939432868, 0.9999885031780601, 8611.940304060725, 8608.323605692003, 8603.166829179865, 206.75463551849725, 61.38574219283146, 41.32345823126252, 8609.53447312337, 8603.425683023106, 8612.878733686588, 283.58255545219595, 283.05830557746276, 283.4881918431074, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 600.0, 608.8229, 3.610157, 2198.115, 603.8519, 9.10783, 5499.481, 592.3693, 9.275724, 5494.729, 608.3964, 9.030919, 5494.622, 600.1343, 9.165026, 5500.315, 598.5019, 3.676169, 2200.146, 99.91294, 99.98901, 99.90372, 99.90376, 100.0, 99.99725
13545.529760000001, 60.01252369092485, 60.01018020968835, 60.01241161365684, 30.472155556723692, 30.526492052040403, 30.474915573879002, 0.9999876125407309, 0.9999750839987238, 0.9999895604505475, 8611.182007514888, 8608.055627039443, 8610.122423834324, 204.92244361159237, 57.866671066770266, 42.06011983550707, 8608.894249797168, 8607.390225215137, 8607.200719328508, 283.5940968661118, 283.12499262323433, 283.52773269360284, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 600.0, 608.882, 3.6098, 2197.91, 603.8325, 9.107278, 5499.375, 592.3887, 9.275172, 5494.676, 608.3964, 9.031103, 5494.673, 600.0962, 9.165208, 5500.204, 598.4422, 3.676169, 2199.915, 99.9062, 99.98723, 99.90374, 99.90271, 100.0, 99.99981
13547.957480000001, 60.014720979002476, 60.0162733240179, 60.014611691045694, 30.47854867143193, 30.541051613208975, 30.496198851031824, 0.9999858083203316, 0.9999745949207951, 0.9999832614564744, 8599.946033995244, 8609.70185989196, 8610.057295356963, 204.50796204028939, 62.79776713863066, 46.71933815640659, 8615.990092346488, 8603.314572669658, 8608.444319003876, 283.57978445928836, 283.0351950341129, 283.54712032610837, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 600.0, 602.5536, 3.652275, 2200.212, 610.0971, 9.002286, 5492.282, 598.6393, 9.187369, 5500.06, 614.6104, 8.918946, 5483.43, 594.4119, 9.243554, 5498.421, 594.5654, 3.695946, 2199.353, 100.0, 99.85748, 99.99779, 99.68043, 99.96209, 99.96917
13550.338520000001, 60.01637208208133, 60.013404420851664, 60.010779904401005, 30.498122177617372, 30.526425955552394, 30.507596659904216, 0.9999903605801163, 0.9999769058237409, 0.9999887846466335, 8605.683902304572, 8606.204714405492, 8607.623874030784, 206.87937794337677, 60.84484060903151, 40.80404545080347, 8610.387092399209, 8607.34078687007, 8609.408885751065, 283.4459647499218, 283.0846220869978, 283.59281371411333, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 600.0, 608.8623, 3.609621, 2197.915, 603.8519, 9.107278, 5499.538, 592.3887, 9.275356, 5494.788, 608.4158, 9.030919, 5494.732, 600.1534, 9.164477, 5500.355, 598.4422, 3.67562, 2200.2, 99.90121, 99.99009, 99.90383, 99.90391, 100.0, 99.98967
13552.698440000002, 60.01315877489059, 60.01165133915309, 60.010041162007106, 30.49463781639151, 30.519279201857813, 30.486101387217467, 0.9999881112636776, 0.9999723917406732, 0.9999886624819225, 8598.383933627989, 8603.559340275879, 8606.30000687838, 206.38233517975732, 60.57191890053218, 40.52032882001322, 8608.903504492373, 8597.414466065353, 8605.810115306207, 283.487964717784, 283.1113144806929, 283.5502551055955, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 600.0, 611.0704, 3.589097, 2194.957, 600.0192, 9.172483, 5500.194, 587.0892, 9.343464, 5483.68, 602.4155, 9.130756, 5499.964, 606.41, 9.065129, 5497.312, 604.7645, 3.636981, 2199.575, 99.78715, 100.0, 99.71216, 100.0, 99.94761, 99.99216
13555.093400000002, 60.01232181547992, 60.01096394835324, 60.012772408716216, 30.496990288159736, 30.52051192074791, 30.507158572799657, 0.9999884390239688, 0.9999767278013376, 0.9999865398208836, 8611.133149476751, 8601.493910547368, 8612.127595218019, 210.04222905091478, 59.55494568831318, 40.59020903420378, 8611.856369735386, 8610.91876577746, 8608.074485885601, 283.4890515216579, 283.0210990993435, 283.46116073419194, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 600.0, 608.9806, 3.6098, 2197.743, 603.8519, 9.107094, 5499.427, 592.3887, 9.27554, 5494.728, 608.4158, 9.030919, 5494.85, 600.1534, 9.165026, 5500.313, 598.3627, 3.675986, 2200.203, 99.90621, 99.98817, 99.90478, 99.90495, 100.0, 100.0
13557.483080000002, 60.01024621760295, 60.00849113994284, 60.00961364082539, 30.468216436556006, 30.554230731211746, 30.4890488149782, 0.9999883074655095, 0.9999771870643328, 0.9999877261570713, 8606.669071968132, 8607.159182954638, 8611.975201382247, 209.30302291268845, 63.68517138114794, 40.53983264740418, 8609.637105179743, 8609.176614921209, 8605.666392755596, 283.5006651391194, 282.95547712889226, 283.47949593182557, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 600.0, 608.9609, 3.609086, 2197.967, 603.813, 9.107094, 5499.485, 592.3887, 9.275356, 5494.676, 608.4158, 9.031286, 5494.791, 600.1725, 9.164477, 5500.25, 598.4025, 3.676535, 2200.202, 99.90141, 99.98924, 99.90265, 99.90378, 100.0, 99.99737
13559.895320000001, 60.00838309902624, 60.008059297936605, 60.00783066996471, 30.482999176680966, 30.521651778894405, 30.500138360387794, 0.9999855762534681, 0.9999688187860352, 0.9999845915066445, 8602.48740343911, 8610.057642477426, 8612.75310342007, 215.90779838906928, 64.14964612000904, 50.482568902334606, 8607.363123590807, 8602.750806116761, 8614.549140400963, 283.5209306024441, 283.0616942108066, 283.4727073934007, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 600.0, 602.5142, 3.651918, 2200.484, 610.0582, 9.00247, 5492.186, 598.6393, 9.187369, 5500.007, 614.6298, 8.918762, 5481.831, 593.9351, 9.25433, 5496.551, 592.1598, 3.710046, 2198.489, 100.0, 99.85653, 99.99991, 99.6672, 99.93588, 99.91021
13562.295720000002, 60.00821659339492, 60.01026306166593, 60.007642395650215, 30.50820200081674, 30.539682805047914, 30.50549205742308, 0.9999881375773034, 0.9999756179347414, 0.9999879960821814, 8603.860949339203, 8605.350010526958, 8614.767502106719, 205.90423902479415, 63.90058721170999, 40.29784866711998, 8605.466566158148, 8599.73906221041, 8611.049589673254, 283.4899497496151, 283.0339116226903, 283.57484592452727, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 600.0, 608.8229, 3.609086, 2198.125, 603.8519, 9.106909, 5499.428, 592.4081, 9.275356, 5494.669, 608.4352, 9.03147, 5494.791, 600.1534, 9.16466, 5500.255, 598.4422, 3.676352, 2200.2, 99.89577, 99.99116, 99.90168, 99.90377, 100.0, 99.99721
13564.69144, 60.004578005521964, 60.00400794345177, 60.00539755830819, 30.46441435960684, 30.512030139619057, 30.47708794691638, 0.9999889641140169, 0.9999760693247075, 0.9999866010073009, 8599.274269061036, 8598.374093498931, 8610.233648393434, 209.43053329279564, 58.509371415014584, 43.52242206201481, 8607.840981698528, 8602.12631348361, 8608.487557207869, 283.481076315385, 283.02980151315967, 283.53072308777604, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 600.0, 608.8623, 3.608193, 2197.31, 602.704, 9.135828, 5500.268, 589.5352, 9.318062, 5488.205, 604.7651, 9.101891, 5499.368, 605.4562, 9.07079, 5497.335, 604.665, 3.637714, 2199.634, 99.88018, 100.0, 99.80925, 99.98711, 99.9561, 99.97928
13567.067640000001, 60.00220940445891, 60.00425405531887, 60.00471129828982, 30.504290125860855, 30.548102011513226, 30.492590561811678, 0.9999867400053483, 0.9999768451781182, 0.9999872645021558, 8607.434793819317, 8603.848031584104, 8608.05423640499, 205.77697251327572, 59.36450054943725, 42.14502527917648, 8612.685578435052, 8609.177472970365, 8611.342523987934, 283.5276796411927, 283.0785903282529, 283.51531412250023, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 600.0, 610.8141, 3.600698, 2197.395, 603.4822, 9.113357, 5499.567, 592.3499, 9.275356, 5494.722, 608.4158, 9.031103, 5494.622, 600.1343, 9.164843, 5500.255, 598.4621, 3.67562, 2200.028, 99.87131, 99.99073, 99.90276, 99.90082, 100.0, 99.99988
13569.468600000002, 59.99917144174706, 59.99950177136628, 59.99913792626786, 30.494044238200654, 30.55287905259296, 30.512870366862096, 0.9999903780391829, 0.9999775474037363, 0.9999885490795499, 8612.56586978649, 8608.751633642414, 8614.206301108783, 207.8793258272799, 57.04999490434602, 38.339037942941104, 8615.210909043888, 8603.173296833693, 8611.479711211683, 283.481681812199, 283.02221602597155, 283.49450692400586, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 600.0, 608.882, 3.6098, 2198.072, 603.8325, 9.107278, 5499.479, 592.3887, 9.27554, 5494.847, 608.4158, 9.031654, 5494.627, 600.1534, 9.164477, 5500.2, 598.4422, 3.676352, 2200.085, 99.9086, 99.98911, 99.90491, 99.90376, 100.0, 100.0
13571.862840000002, 59.99507367211111, 59.994889625522006, 59.997187641115175, 30.4904305349922, 30.518793100204164, 30.50243588324642, 0.9999833912454469, 0.9999740351261314, 0.9999822468586714, 8608.222209423866, 8600.295055702454, 8612.405725401497, 205.52479377571217, 66.44778738804098, 49.18436915006441, 8608.925650934301, 8608.268105292482, 8610.151199308057, 283.51181942658053, 282.96692114691365, 283.46337572314, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 600.0, 602.5339, 3.651561, 2200.427, 610.0388, 9.002654, 5492.179, 598.6393, 9.187369, 5500.071, 614.5909, 8.918946, 5481.772, 593.9351, 9.254147, 5496.551, 592.2393, 3.711511, 2197.901, 100.0, 99.85627, 99.99989, 99.66518, 99.93483, 99.90318
13574.29412, 59.993561996758935, 59.99501238101362, 59.99467267321758, 30.50200228550656, 30.530753838486266, 30.50757257181596, 0.9999877058557938, 0.9999777130878876, 0.9999872970803092, 8614.595211076725, 8607.54079007192, 8612.339238400387, 205.261560543805, 61.751917394024304, 37.91459869016535, 8613.333890215014, 8609.218271461546, 8611.021770484078, 283.51287906901086, 282.9453191972336, 283.449334062624, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 600.0, 608.9214, 3.610335, 2198.068, 603.8325, 9.10783, 5499.479, 592.3887, 9.275356, 5494.723, 608.4158, 9.03147, 5494.785, 600.1725, 9.16466, 5500.204, 598.4224, 3.676535, 2200.028, 99.91118, 99.98901, 99.90374, 99.90281, 100.0, 100.0
13576.72592, 59.99340204812762, 59.99488975338951, 59.994827503265824, 30.48917842622628, 30.531611810495566, 30.480525154962088, 0.9999873192138826, 0.9999756485012072, 0.9999879094574156, 8603.437078321927, 8601.512833667719, 8608.028440073356, 204.68275836222483, 56.153013229691624, 41.46309299557015, 8605.930073430716, 8603.470709228424, 8614.370120897154, 283.5413558102449, 283.06705344174907, 283.53568100806797, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 600.0, 608.9214, 3.609086, 2198.068, 603.813, 9.10783, 5499.8, 591.2045, 9.291186, 5491.289, 606.2604, 9.074494, 5498.625, 603.9684, 9.097819, 5498.539, 603.9891, 3.642109, 2199.76, 99.90293, 99.99028, 99.85108, 99.96833, 99.98017, 99.98768
13579.197880000002, 59.99114690056353, 59.99243982728248, 59.99420625926814, 30.51119483228849, 30.528492915074146, 30.54863270717261, 0.9999862459578192, 0.9999754245499399, 0.9999865655388922, 8609.247143697294, 8606.660697416817, 8611.282565465159, 206.7109212708915, 61.03101040871479, 38.20822411450217, 8610.87972591063, 8605.428406767389, 8607.390214513833, 283.3181899867069, 282.8580438519037, 283.3370270478947, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 600.0, 612.2729, 3.588562, 2196.131, 601.848, 9.13896, 5500.035, 591.3599, 9.280511, 5494.751, 608.4158, 9.031286, 5494.673, 600.1725, 9.164112, 5500.198, 598.4422, 3.676352, 2200.139, 99.80777, 100.0, 99.90316, 99.90175, 100.0, 100.0
13581.619560000001, 59.99680508915101, 59.9952997053539, 59.9930365725751, 30.521060771129978, 30.553069102548395, 30.506743448993348, 0.9999891790957401, 0.9999749755007535, 0.9999883711813224, 8606.843410892678, 8607.095554411819, 8604.892330817062, 207.92995767378352, 57.685353082986126, 40.71344951812307, 8613.524526710647, 8606.000041646754, 8614.272224442499, 283.3914980921452, 283.0579141627325, 283.5182096395571, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 600.0, 608.9214, 3.609443, 2198.12, 603.8325, 9.10783, 5499.421, 592.3887, 9.275356, 5494.618, 608.4158, 9.031103, 5494.733, 600.1534, 9.164295, 5500.197, 598.4025, 3.676352, 2200.254, 99.89837, 99.99114, 99.90074, 99.90284, 100.0, 100.0
13584.105080000001, 59.99071122280288, 59.9903592244628, 59.99281180412139, 30.478262887118884, 30.531460910886622, 30.487536362609315, 0.9999841255534394, 0.9999722507001457, 0.9999825020295777, 8604.170512237759, 8602.353122586443, 8607.56839415133, 208.02076681646122, 60.645094387323354, 50.98290118190107, 8608.159699517037, 8598.995197441298, 8612.632708213258, 283.4196089089258, 282.8360437108965, 283.4712656384911, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 600.0, 602.4353, 3.651918, 2200.149, 610.0193, 9.002286, 5492.18, 598.6587, 9.187185, 5500.075, 614.5909, 8.91913, 5481.884, 593.8969, 9.25433, 5496.485, 592.1399, 3.711694, 2198.126, 100.0, 99.85434, 99.99995, 99.67025, 99.93468, 99.90085
13586.484320000001, 59.991752848934084, 59.99194389653056, 59.99402504028048, 30.508878272266124, 30.547374759668926, 30.50949589753122, 0.9999898994070748, 0.9999771824030965, 0.9999901005064005, 8608.684101900173, 8613.468371740264, 8611.494232262517, 208.83649394680833, 57.4866160608575, 41.055119732104686, 8615.129255907, 8605.51295103399, 8606.383284714295, 283.4037383306103, 282.939224885065, 283.50835703082396, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 600.0, 609.02, 3.609264, 2198.063, 603.813, 9.10783, 5499.302, 592.3693, 9.275356, 5494.669, 608.4158, 9.030919, 5494.785, 600.1916, 9.16466, 5500.306, 598.3428, 3.675986, 2200.205, 99.91054, 99.99007, 99.90168, 99.90284, 100.0, 99.9948
13588.90768, 59.99342121732029, 59.99260728873607, 59.9914640115032, 30.471985639648654, 30.505640927663492, 30.483823614716147, 0.9999900426561616, 0.9999769528054225, 0.9999890262901746, 8601.17599590716, 8599.89069109142, 8599.971126400247, 205.06274983619824, 58.26369066434859, 41.4354869977451, 8604.04020440191, 8608.12525699733, 8606.92467824832, 283.5246279378444, 283.01395560284897, 283.4804568139518, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 600.0, 609.0003, 3.609443, 2197.967, 603.7935, 9.107646, 5499.542, 591.5734, 9.291186, 5491.939, 606.3187, 9.066772, 5498.343, 603.3771, 9.104576, 5499.157, 603.4125, 3.642841, 2199.929, 99.89598, 99.99028, 99.87215, 99.95839, 99.98518, 99.99539
13591.397760000002, 59.98907683165277, 59.99245360164341, 59.99613608899331, 30.525053886593298, 30.540388556445045, 30.520452526985846, 0.999990981729716, 0.9999756050984194, 0.9999898834654857, 8606.826396379005, 8610.749489204783, 8614.499658540024, 206.91056690025835, 61.192953414708654, 42.29173041764807, 8612.47102861485, 8608.175676980567, 8608.85092448664, 283.42761585030837, 283.0576756749124, 283.5380571646199, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 600.0, 612.8447, 3.586063, 2195.524, 601.381, 9.13988, 5499.924, 591.3599, 9.280879, 5494.579, 608.4158, 9.031286, 5494.791, 600.1534, 9.16466, 5500.306, 598.4621, 3.676352, 2200.199, 99.79516, 100.0, 99.89389, 99.90388, 100.0, 100.0
13593.75344, 59.994402642252574, 59.99489785839176, 59.992475986281676, 30.50949323264077, 30.525405948587963, 30.518264542451266, 0.999988660936602, 0.9999774031435934, 0.9999884391644083, 8611.751683400145, 8608.26901677744, 8606.399862843879, 207.70893198076237, 56.432126494415115, 40.63225997000791, 8612.114293995865, 8606.370487825365, 8611.649728291039, 283.52285563965887, 283.02603064238957, 283.5116118974602, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 600.0, 608.9609, 3.609086, 2197.733, 603.8519, 9.106909, 5499.422, 592.3693, 9.27554, 5494.729, 608.4158, 9.031103, 5494.844, 600.1725, 9.164295, 5500.308, 598.4224, 3.676169, 2200.196, 99.90337, 99.98808, 99.90156, 99.90485, 100.0, 100.0
13596.256440000001, 59.98729442081862, 59.991118463652974, 59.987289248272, 30.492976682406404, 30.549400936751482, 30.507000403151864, 0.9999834324141246, 0.9999731667827587, 0.9999841757696066, 8609.994864498918, 8604.91383160184, 8607.178826040144, 211.03058102657087, 61.89421912839498, 47.99806928608723, 8608.515089108769, 8604.112825178912, 8608.444137127934, 283.52000873337465, 282.97745807630577, 283.5306359293572, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 600.0, 602.6324, 3.652275, 2200.431, 610.0971, 9.001733, 5492.127, 598.6587, 9.187001, 5500.072, 614.5909, 8.919682, 5481.55, 593.9542, 9.254695, 5496.543, 592.0604, 3.711511, 2198.07, 100.0, 99.85721, 99.99995, 99.66315, 99.93575, 99.89568
13598.65104, 59.99375384000965, 59.992167689534675, 59.98795840173118, 30.498413943043133, 30.5681763962133, 30.499710552486636, 0.9999874736457245, 0.9999756014553083, 0.9999868121981611, 8610.9538523679, 8613.04862195782, 8606.669744448596, 206.4304467634833, 58.25366022154503, 40.42497412798866, 8609.852742658899, 8611.26129585514, 8610.532637289958, 283.4622928833107, 283.0745353692222, 283.48947531727106, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 600.0, 608.9017, 3.609264, 2197.953, 603.8325, 9.107462, 5499.517, 592.3693, 9.27554, 5494.722, 608.4158, 9.030919, 5494.792, 600.1534, 9.16466, 5500.308, 598.4422, 3.675803, 2200.195, 99.89861, 99.99007, 99.90372, 99.9027, 100.0, 99.99234
13601.14968, 59.99161045638765, 59.99264433161971, 59.99138742741889, 30.484753959393387, 30.5327317192862, 30.484482267030707, 0.9999858054666005, 0.9999747530427942, 0.9999863308026427, 8595.549870066703, 8597.770409851664, 8606.888292317415, 206.7140208838291, 58.16880765846781, 40.94764823086507, 8608.108953712905, 8595.702065130332, 8610.658646769589, 283.3830286696716, 283.0616236862866, 283.4984516273076, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 600.0, 608.8426, 3.609978, 2197.857, 603.7935, 9.107462, 5499.604, 591.5928, 9.286217, 5492.111, 606.9206, 9.066404, 5498.337, 603.358, 9.105307, 5498.752, 603.8698, 3.638996, 2199.69, 99.90359, 99.99139, 99.87119, 99.95627, 99.98014, 99.97772
13603.569000000001, 59.989328176868455, 59.98497971849405, 59.99249469743312, 30.504463946168066, 30.563858523847806, 30.519684370675513, 0.9999879111098501, 0.9999748316418331, 0.9999885608189575, 8607.783147716775, 8611.047406473477, 8612.476849778981, 208.77481681558288, 55.73153988718241, 31.72675030912569, 8610.469657174051, 8606.91439747716, 8608.21170435559, 283.41540821457437, 283.0636777594304, 283.4885505957887, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 600.0, 612.2335, 3.587848, 2196.121, 601.7896, 9.140064, 5500.197, 591.321, 9.281247, 5494.573, 608.377, 9.03147, 5494.667, 600.1725, 9.164477, 5500.306, 598.4422, 3.676169, 2200.029, 99.79779, 100.0, 99.89992, 99.90164, 100.0, 99.99993
13606.036520000001, 59.99273743958381, 59.99042478313065, 59.993629350060026, 30.518306826016808, 30.54897648199917, 30.4919010331422, 0.9999882194335631, 0.9999763299453995, 0.9999889067029444, 8610.63963701552, 8611.886796597515, 8611.922553368484, 205.03294215078085, 52.177253419919, 39.80442321032115, 8614.832517504676, 8606.723818007442, 8610.755252147837, 283.5136460345304, 283.00271345327184, 283.4902593513618, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 600.0, 608.9017, 3.608907, 2197.963, 603.8519, 9.107462, 5499.54, 592.3887, 9.275724, 5494.839, 608.3964, 9.031103, 5494.622, 600.1916, 9.16466, 5500.357, 598.482, 3.675803, 2199.972, 99.906, 99.9902, 99.90276, 99.90186, 100.0, 99.99233
13608.43144, 59.996621907320446, 59.99764392892323, 59.995250266990546, 30.476029432465992, 30.50513523006044, 30.47570476019253, 0.9999817075340343, 0.9999704528001309, 0.9999843165825473, 8598.921017883893, 8603.728071351152, 8601.956137235327, 211.1361757138102, 60.3230679339913, 49.73999651737438, 8606.626492874686, 8606.961946436555, 8609.151306491947, 283.46082894612016, 283.1159169590607, 283.5139588143864, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 600.0, 602.3762, 3.652453, 2200.154, 610.0582, 9.002654, 5492.224, 598.6393, 9.187553, 5500.066, 614.6104, 8.918946, 5481.713, 593.9351, 9.254512, 5496.594, 592.12, 3.711694, 2197.789, 100.0, 99.85721, 99.99776, 99.66612, 99.93785, 99.8981
13610.862680000002, 59.99959579290942, 59.997985480628735, 59.999379149485094, 30.50357498798032, 30.515608142593226, 30.484709535969657, 0.9999893385036952, 0.9999779205628277, 0.9999887353002643, 8609.362686222903, 8607.15575389567, 8609.834753062949, 204.78723586578008, 58.85874733575838, 42.01143451391954, 8615.21305772364, 8610.573228042016, 8613.606260002129, 283.49487142112105, 283.0413229363837, 283.6098178567729, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 600.0, 608.9017, 3.609443, 2197.853, 603.8325, 9.10783, 5499.413, 592.3499, 9.276093, 5494.839, 608.4158, 9.030735, 5494.569, 600.1725, 9.16466, 5500.248, 597.2493, 3.688072, 2199.389, 99.90338, 99.98792, 99.90046, 99.90271, 100.0, 99.97082
13613.33056, 59.99800582612853, 60.00220812769872, 60.000569639412426, 30.465535150164207, 30.526430835728913, 30.480547938964477, 0.9999883060002427, 0.9999814661218693, 0.9999877346846648, 8594.571084410883, 8598.727109285062, 8605.782021188186, 213.4851431343568, 54.15895959836507, 43.781240139388956, 8607.020130077832, 8597.290971192291, 8608.332342507176, 283.5246680744564, 283.08376615777746, 283.52629129418295, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 600.0, 608.9017, 3.609443, 2197.901, 603.8519, 9.107094, 5499.749, 591.6122, 9.29137, 5491.889, 606.2992, 9.073575, 5498.233, 603.9875, 9.09928, 5498.746, 586.7322, 3.739162, 2193.203, 99.90099, 99.99152, 99.85112, 99.96647, 99.98281, 99.69706
