TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
13629.911440000002, 60.01024858688559, 60.01132463056953, 60.010435961197366, 30.476890151495322, 30.535193385935738, 30.471947327993433, 0.9999891849462563, 0.9999856021335204, 0.9999894423081206, 8601.3946442154, 8608.824709837205, 8606.56653288988, 213.05984321089363, 50.35251712647687, 36.58386121550825, 8602.329123541424, 8602.185978941703, 8601.32039527109, 283.4627890108858, 283.0546780847066, 283.59028577974385, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 600.0, 608.9214, 3.6098, 2198.135, 600.6612, 9.166773, 5500.227, 592.3693, 9.27554, 5494.587, 608.3576, 9.032022, 5494.784, 593.0576, 3.707062, 2198.432, 586.3147, 9.352526, 5483.765, 99.89383, 100.0, 99.90031, 99.90673, 99.92733, 99.70355
13632.4012, 60.012937218412375, 60.00911180891906, 60.01039345092808, 30.455150461413737, 30.48431083673913, 30.43426227275987, 0.9999883187532326, 0.9999768892845513, 0.9999815624344655, 8596.143205646244, 8597.943999712998, 8596.97793659896, 212.15078720397287, 60.781237609904565, 57.190069144522795, 8596.79005650609, 8598.116613640468, 8601.67849677079, 283.4535382158823, 283.0390798794102, 283.4949678499188, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 600.0, 603.283, 3.64942, 2200.364, 591.6727, 9.286501, 5493.457, 598.5811, 9.188474, 5500.131, 614.5909, 8.919497, 5481.825, 599.1425, 3.671632, 2200.11, 580.0919, 9.425224, 5467.675, 100.0, 99.88436, 99.99764, 99.66814, 100.0, 99.4088
13634.805240000002, 60.010231386394096, 60.009809554694485, 60.01124876200533, 30.46201561450525, 30.520469072664163, 30.485025460534633, 0.9999924513775872, 0.9999829679480962, 0.9999898703234126, 8599.788811161088, 8605.399732122376, 8599.645927465117, 211.9940674800264, 46.8799570968622, 38.645888741471026, 8607.294267333033, 8607.749309905554, 8607.194627421892, 283.536676461515, 283.11149014204386, 283.51683471791614, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 600.0, 609.0003, 3.60855, 2197.958, 597.5094, 9.203981, 5499.451, 592.3887, 9.275356, 5494.723, 608.3381, 9.032941, 5494.888, 593.0004, 3.707062, 2198.273, 586.3147, 9.352526, 5483.826, 99.90577, 99.9906, 99.90491, 99.90543, 99.91252, 99.70464
13637.206440000002, 60.01081036020862, 60.0086593875017, 60.01131870049501, 30.484673549924477, 30.513203130004232, 30.50423957035878, 0.9999879693113608, 0.9999828959959702, 0.9999875068899511, 8602.992394544719, 8603.334583256526, 8606.958787227564, 215.73228466156547, 50.09024970538576, 45.21006271543865, 8605.74344651359, 8607.142255403469, 8608.894065534803, 283.47588838747066, 283.1015146127391, 283.54302948664616, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 600.0, 602.5536, 3.651918, 2200.202, 597.5094, 9.203981, 5499.627, 592.3693, 9.275356, 5494.786, 608.3381, 9.031654, 5494.777, 599.2951, 3.671632, 2200.002, 586.3345, 9.349779, 5485.614, 100.0, 99.99182, 99.90276, 99.9027, 100.0, 99.71708
13639.631360000001, 60.01143893014123, 60.00871857426196, 60.00668428536461, 30.486377968235097, 30.5450535143356, 30.473627059586356, 0.9999861927200626, 0.9999749310497588, 0.999987686247482, 8604.955550649905, 8605.56917503156, 8603.11099096019, 216.71927902924523, 59.90550575753241, 43.49136090303273, 8600.083718294616, 8601.380694217396, 8598.93575623112, 283.4334772112611, 283.12886757135334, 283.5030255181475, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 600.0, 596.2646, 3.689753, 2199.619, 603.813, 9.107646, 5499.361, 586.041, 9.353403, 5486.004, 603.4058, 9.107223, 5498.966, 602.5378, 3.650995, 2200.073, 589.1378, 9.325241, 5487.075, 99.99908, 99.98711, 99.72611, 99.9798, 100.0, 99.76359
13642.068440000001, 60.00996537847867, 60.01189328260691, 60.006450397271415, 30.483566566014634, 30.550250953458736, 30.508113399858246, 0.9999877004807582, 0.9999776346500124, 0.9999874262955587, 8607.330027343713, 8604.450702543889, 8618.893252233682, 213.0651307258379, 56.79633556380031, 45.068837800943584, 8608.428314808476, 8612.270456028124, 8614.422673100096, 283.49614669058184, 282.9448629878595, 283.56811508461095, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 600.0, 602.6127, 3.651383, 2200.427, 600.3694, 9.155722, 5500.419, 592.3693, 9.275908, 5494.9, 608.3381, 9.032022, 5494.83, 599.2379, 3.671815, 2200.323, 592.0803, 9.275982, 5494.75, 100.0, 100.0, 99.90265, 99.90267, 99.99615, 99.90314
13644.555160000002, 60.009542970627024, 60.01330317882081, 60.00852331976552, 30.494810859797383, 30.528179695413485, 30.491942972086786, 0.9999851730855694, 0.9999727028037013, 0.999984463770282, 8597.76967230225, 8603.34421270958, 8612.679154835125, 210.3025892540386, 64.26030366140208, 49.11120470082642, 8610.674293803168, 8600.709888231439, 8606.887805326423, 283.42018218375875, 283.05869171046965, 283.5268169768337, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 600.0, 608.2314, 3.61087, 2197.967, 610.0193, 9.002838, 5492.17, 598.5422, 9.188106, 5500.05, 614.5327, 8.920233, 5481.941, 592.9623, 3.70761, 2198.489, 598.979, 9.182407, 5500.041, 99.91078, 99.85624, 99.99868, 99.66706, 99.9224, 100.0
13646.919240000001, 60.01155730828776, 60.014476300670985, 60.00950885384273, 30.477961552603208, 30.55368727568708, 30.51385142955926, 0.9999880588159353, 0.9999777896655436, 0.999984717803613, 8604.68794320185, 8608.386835966463, 8610.475053897922, 208.37442072341764, 59.83824080030132, 44.47262378730329, 8603.666695564423, 8603.92825373712, 8604.984370438437, 283.41408771020866, 283.12646481469784, 283.67184165002556, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 600.0, 602.5142, 3.65174, 2200.149, 603.8519, 9.107462, 5499.481, 592.3499, 9.275908, 5494.839, 608.3576, 9.031838, 5494.667, 599.276, 3.67145, 2200.324, 592.6965, 9.27122, 5495.034, 100.0, 99.98916, 99.90274, 99.90163, 100.0, 99.9083
13649.35704, 60.01428809054889, 60.01455854502125, 60.0149676660843, 30.460664973075712, 30.507078370750506, 30.489229320103373, 0.9999874159054125, 0.9999779047808469, 0.9999878935496479, 8600.353012693418, 8590.209379555226, 8604.027419573804, 210.80858396110125, 61.54163588343317, 46.45193962535677, 8597.307442934614, 8599.490740354644, 8600.719026050812, 283.40928082954434, 283.1706414223475, 283.63510312057883, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 600.0, 608.9412, 3.609264, 2197.733, 603.8519, 9.107646, 5499.494, 592.3693, 9.27554, 5494.729, 608.3576, 9.032022, 5494.667, 599.1616, 3.671632, 2200.052, 592.6767, 9.271037, 5494.899, 99.90317, 99.98939, 99.9045, 99.90459, 100.0, 99.90586
13651.819520000001, 60.01379357896852, 60.01376800881315, 60.017846793184276, 30.496784475402094, 30.54766894306325, 30.513068956421442, 0.999989209571234, 0.9999785388149711, 0.9999860338678552, 8607.567697831379, 8600.70599574371, 8614.281998278779, 215.13033037067817, 61.317656290307696, 47.55183328147325, 8606.235953304496, 8608.454455912624, 8612.698413016056, 283.3014289162145, 283.0309013220505, 283.6571773250392, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 600.0, 615.1907, 3.56322, 2192.398, 597.5289, 9.203796, 5499.628, 586.0604, 9.356165, 5485.125, 603.4447, 9.113657, 5499.013, 603.1291, 3.651543, 2200.105, 590.1517, 9.299604, 5492.914, 99.64807, 99.99383, 99.70751, 99.98763, 100.0, 99.86975
13654.29864, 60.016290356936764, 60.01162575621126, 60.012607678352005, 30.501911539593024, 30.555741087491427, 30.49695206471758, 0.9999906963205515, 0.9999783043964035, 0.9999859582481149, 8603.538338472095, 8607.732395784777, 8614.642004560079, 214.11094224277713, 53.017867495887, 41.541992853241936, 8610.366732510513, 8605.664907925579, 8612.521759169744, 283.4776036281635, 283.0031658035973, 283.52571114505656, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 600.0, 608.9017, 3.609443, 2197.852, 600.5834, 9.157931, 5500.27, 592.3693, 9.276093, 5494.722, 608.3576, 9.031838, 5494.947, 599.1616, 3.671998, 2200.323, 592.6767, 9.271403, 5495.033, 99.901, 100.0, 99.90263, 99.90375, 100.0, 99.9083
13656.70628, 60.01056570673861, 60.00780641460684, 60.01308185179799, 30.49263225791095, 30.528183854124748, 30.49537380754438, 0.999981424324534, 0.9999713957774568, 0.9999825921313644, 8598.080278427722, 8605.941535197278, 8609.26756752782, 214.56936845219985, 63.88920001326869, 50.63344288718008, 8604.266773995743, 8607.389249516333, 8608.215214055535, 283.49665867890127, 283.0823284859763, 283.5471128089729, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 600.0, 603.2436, 3.650133, 2200.369, 591.6144, 9.286869, 5493.457, 598.4064, 9.18921, 5500.05, 614.5715, 8.919313, 5481.877, 592.9432, 3.706879, 2198.375, 598.9592, 9.18259, 5500.155, 100.0, 99.88316, 99.9995, 99.66825, 99.92472, 99.99836
13659.137760000001, 60.01332817649018, 60.011017924543715, 60.01112211203407, 30.492645708844538, 30.541586368709698, 30.50082860237855, 0.9999871383233705, 0.9999821135044489, 0.9999877662713611, 8612.450867131536, 8607.148154416835, 8617.327192376319, 217.70127324782698, 54.767703521225485, 44.75290398461675, 8608.813965029556, 8606.260322149956, 8607.8305418411, 283.4102903047175, 283.08802015807834, 283.55378486940526, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 600.0, 608.8426, 3.6098, 2197.69, 597.5289, 9.203244, 5499.568, 592.3693, 9.27554, 5494.715, 608.3576, 9.032022, 5494.949, 599.2379, 3.671998, 2200.267, 592.6369, 9.271586, 5494.973, 99.91121, 99.99075, 99.90359, 99.90676, 99.99862, 99.9072
13661.534000000001, 60.006570868555514, 60.01025402236859, 60.00746142348846, 30.489624841203163, 30.532811451319382, 30.519956282460182, 0.9999859409580857, 0.9999766683694146, 0.9999883337201021, 8602.641314978533, 8604.219433059867, 8609.947066682293, 216.64791492311406, 59.998659144941485, 39.98964403314994, 8599.109113643679, 8596.559071231544, 8604.501237709595, 283.477444417527, 283.0553056186308, 283.5047985457961, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 600.0, 602.4353, 3.651918, 2200.159, 597.5289, 9.203612, 5499.576, 592.3499, 9.27554, 5494.558, 608.377, 9.032022, 5494.777, 599.1616, 3.67145, 2200.213, 592.6767, 9.271403, 5494.771, 100.0, 99.99088, 99.90476, 99.90661, 100.0, 99.90929
13663.963560000002, 60.00829983499632, 60.009454277273896, 60.005938751939524, 30.489595588930978, 30.575243295235133, 30.515956530403468, 0.999986810363184, 0.9999796537989594, 0.9999857762867886, 8608.400992952817, 8603.336518346317, 8610.674813386026, 215.8952858832272, 53.02906280505778, 34.98228076858368, 8612.890953227123, 8606.815718396305, 8612.712274089306, 283.4727228605601, 283.0253177007222, 283.52921992293824, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 600.0, 596.3237, 3.689396, 2199.958, 603.8325, 9.107646, 5499.422, 586.041, 9.356165, 5483.94, 603.0563, 9.119908, 5499.394, 603.5488, 3.64716, 2200.032, 589.5951, 9.304548, 5492.104, 99.97646, 99.98927, 99.69628, 99.99432, 99.99654, 99.85503
13666.364800000001, 60.00511255074682, 60.00596411728189, 60.00444777308222, 30.49589716602543, 30.559214224837635, 30.48268338326696, 0.9999869822257665, 0.9999717870757643, 0.9999856229700731, 8611.516970832257, 8613.683136910176, 8614.475433694928, 217.5617335351135, 58.40101270890523, 43.10912934350199, 8620.933429531684, 8609.536615432677, 8608.183425652744, 283.38900195555766, 282.9842570293409, 283.5305626456297, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 600.0, 602.6324, 3.650669, 2200.479, 599.7857, 9.161063, 5500.515, 592.3693, 9.275724, 5494.662, 608.377, 9.032022, 5494.948, 599.2379, 3.671815, 2200.377, 592.6767, 9.271403, 5494.973, 100.0, 100.0, 99.90154, 99.9047, 99.99852, 99.9072
13668.7656, 60.00127867992051, 60.0009807984622, 59.998950189529104, 30.45605225437206, 30.50954842604602, 30.4979966957493, 0.9999846943798718, 0.9999749288086869, 0.9999860738165935, 8603.207101318027, 8601.558717048056, 8606.68656278122, 210.19276862912284, 63.20987446333129, 45.740266347127545, 8606.568490735695, 8598.319399561231, 8609.27636663309, 283.5016778714619, 283.0392284702915, 283.49289762592133, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 600.0, 607.3049, 3.620329, 2198.82, 609.1827, 9.00689, 5492.274, 597.8434, 9.19915, 5499.879, 614.5909, 8.919682, 5481.824, 593.0576, 3.707062, 2198.537, 598.9393, 9.18259, 5500.041, 99.94497, 99.8655, 99.99639, 99.6692, 99.91491, 99.99934
13671.166360000001, 59.995371942989856, 59.99869946065478, 59.99655798626638, 30.496020257987585, 30.53084736485824, 30.516129352207603, 0.9999850289058715, 0.9999758155521273, 0.9999856591712717, 8602.14583203894, 8605.62541134375, 8616.125169759223, 211.0732996507495, 60.682608412761056, 43.71194291886968, 8606.453199451613, 8610.284898979338, 8610.320610853489, 283.37700694769705, 282.9343249204136, 283.64140375951155, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 600.0, 602.5339, 3.651204, 2200.484, 603.8325, 9.107278, 5499.369, 592.3693, 9.275172, 5494.782, 608.3381, 9.032574, 5494.895, 599.1616, 3.67218, 2200.375, 592.6965, 9.271586, 5495.034, 100.0, 99.99022, 99.90372, 99.90472, 99.99867, 99.9083
13673.560800000001, 59.99488000524662, 59.99368432601362, 59.99495692658253, 30.49735323715373, 30.522928039364754, 30.48367911983614, 0.9999883641320236, 0.999977172554764, 0.9999874163910085, 8598.786040132029, 8610.950018278896, 8611.045697184001, 209.62830886363645, 57.90112039552673, 43.26751107303562, 8610.66989615925, 8601.013738399426, 8602.183615880014, 283.3863941118046, 283.06410249512106, 283.5442902618568, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 600.0, 608.9806, 3.608372, 2198.125, 603.7935, 9.108014, 5499.479, 592.3693, 9.275724, 5494.779, 608.377, 9.032022, 5494.947, 599.1806, 3.67145, 2200.326, 592.6568, 9.27177, 5495.034, 99.89295, 99.98913, 99.90263, 99.90565, 100.0, 99.9071
13675.96132, 59.9914657980599, 59.990373886699125, 59.990608238078934, 30.48578202416344, 30.54679481929978, 30.483550550236192, 0.999986057310995, 0.999975924244334, 0.9999883287228541, 8601.35834700144, 8606.140667983207, 8610.601199377099, 208.71549041431172, 62.16125142581541, 42.613296535375866, 8607.301973283184, 8609.415096764527, 8611.0041462622, 283.4389792575109, 283.00334860872823, 283.5025463898151, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 600.0, 615.1907, 3.564112, 2192.456, 597.5677, 9.203244, 5499.628, 586.0216, 9.356533, 5483.306, 602.2019, 9.132411, 5500.127, 605.4371, 3.634194, 2199.859, 587.5871, 9.329636, 5488.622, 99.64825, 99.9928, 99.69508, 100.0, 99.97958, 99.77669
13678.428800000002, 59.99053479107733, 59.99128135778553, 59.9902601049392, 30.49636284670493, 30.541709395455612, 30.494232226828938, 0.9999886643144847, 0.9999772554654773, 0.9999888505771665, 8601.045598865961, 8604.114393998005, 8611.062869787787, 215.04813855618613, 59.460675510762485, 40.075772113103994, 8607.608495833805, 8608.87030198618, 8608.637165749156, 283.41052617397025, 282.99515218592717, 283.5451331719685, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 600.0, 608.8623, 3.60855, 2197.953, 603.5795, 9.120724, 5499.987, 592.3887, 9.275724, 5494.774, 608.3576, 9.031654, 5494.881, 599.1234, 3.67145, 2200.165, 592.6568, 9.271586, 5495.027, 99.89055, 99.99836, 99.90156, 99.90376, 100.0, 99.9072
13680.855280000002, 59.99289371485107, 59.99089980710572, 59.989630752131525, 30.483037296632453, 30.520341134076226, 30.481159544101303, 0.9999829075687211, 0.9999763665001553, 0.9999830053771467, 8603.279766293403, 8592.836979920907, 8611.391083479175, 213.06162370438005, 62.266674601987006, 48.77020639768125, 8602.025698025913, 8603.57027864872, 8609.521903526373, 283.3726158109101, 283.03827331764836, 283.5836984665865, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 600.0, 606.3191, 3.62961, 2199.457, 593.8712, 9.259976, 5495.448, 596.7563, 9.21498, 5499.39, 614.5327, 8.91913, 5481.941, 593.0195, 3.707062, 2198.272, 598.9592, 9.182224, 5499.98, 99.97389, 99.91584, 99.99008, 99.67025, 99.91996, 99.99839
13683.280560000001, 59.99437826151187, 59.99309291910752, 59.99156209662924, 30.49619138974918, 30.525084662730087, 30.488447978207148, 0.9999886256466977, 0.9999778512578762, 0.9999889007472569, 8598.752576451743, 8600.177041738596, 8609.20254853055, 213.3136999763351, 57.5759560414499, 39.83383139047692, 8604.959227669944, 8600.868132719525, 8610.656300475881, 283.415812107388, 283.08506126894594, 283.52447985362664, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 600.0, 608.882, 3.609443, 2197.737, 597.5483, 9.203796, 5499.634, 592.3499, 9.275724, 5494.55, 608.3381, 9.031654, 5494.993, 599.2379, 3.671267, 2200.269, 592.6767, 9.27177, 5495.033, 99.90577, 99.99195, 99.90372, 99.90755, 100.0, 99.90829
13685.68128, 59.99237867376775, 59.98914089131203, 59.991550173786116, 30.480211537708417, 30.52000536734076, 30.499505276581065, 0.9999884210189528, 0.9999782942004289, 0.9999895913198483, 8601.275863001056, 8606.3050428817, 8610.91943231659, 214.61042350869684, 58.770734219145425, 41.744640901370076, 8598.678272335164, 8603.394366534276, 8605.453787197614, 283.42046147690166, 283.0222298750658, 283.56705156237916, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 600.0, 602.5142, 3.651918, 2200.417, 597.5872, 9.20306, 5499.628, 592.3693, 9.275908, 5494.774, 608.3187, 9.032758, 5494.621, 599.2379, 3.671632, 2200.052, 592.6767, 9.271403, 5495.027, 100.0, 99.99184, 99.90154, 99.90079, 100.0, 99.90818
13688.088600000001, 59.991738806460134, 59.990826209363014, 59.993990164355715, 30.49601288278167, 30.51531784537352, 30.49583491898026, 0.9999870244819723, 0.9999788696666481, 0.999987310780558, 8606.023535935397, 8609.96053326868, 8611.162293441168, 213.25272579321904, 54.170275229583694, 42.5179492788302, 8613.273240950171, 8606.804447431326, 8601.872449592085, 283.3841827614373, 282.98867024196113, 283.6142110710173, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 600.0, 596.1857, 3.689753, 2199.896, 603.8519, 9.108383, 5499.538, 586.0216, 9.356717, 5483.248, 602.2019, 9.13186, 5500.062, 605.4371, 3.632733, 2199.385, 587.2094, 9.337327, 5487.902, 99.98345, 99.9902, 99.69616, 99.99995, 99.97064, 99.75441
13690.5202, 59.992120489022966, 59.99290711526442, 59.99266125634321, 30.496662659980313, 30.506543830961178, 30.49527470085048, 0.9999880246584044, 0.9999780659881842, 0.9999889497042103, 8605.019380752448, 8605.833404546787, 8613.885441232595, 208.8862117843173, 55.74961890263921, 42.87717232475279, 8611.297291544142, 8602.545194611512, 8612.122601138555, 283.47579992537885, 283.05711814125453, 283.6300478822703, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 600.0, 602.4944, 3.651561, 2200.207, 597.5872, 9.200297, 5500.14, 592.3693, 9.275724, 5494.774, 608.3576, 9.032022, 5494.83, 599.1997, 3.671815, 2200.157, 592.6965, 9.271403, 5495.102, 100.0, 99.99369, 99.90274, 99.90459, 100.0, 99.90954
13692.9696, 59.995458181541714, 59.998134257232756, 59.99413585118492, 30.474945584690428, 30.520393213667177, 30.47304108370211, 0.9999862420450593, 0.9999736049333506, 0.999985711804163, 8600.884361149498, 8593.68742296852, 8609.018346711175, 215.1486535862976, 63.21981912360434, 45.85632799392397, 8600.7135175852, 8608.381845354765, 8606.550557832341, 283.4824274661992, 283.1314440871764, 283.5752752922717, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 600.0, 604.111, 3.638711, 2199.686, 606.7702, 9.052571, 5495.867, 596.4846, 9.218846, 5499.07, 613.7171, 8.924462, 5481.83, 593.0576, 3.707062, 2198.481, 598.9393, 9.182774, 5500.094, 99.98432, 99.93594, 99.9805, 99.67096, 99.9224, 100.0
13695.37052, 59.99559128518608, 59.99499604626581, 60.00032184037092, 30.49603825531488, 30.48527284438445, 30.493497465218354, 0.9999865481591621, 0.9999806978130946, 0.999989097412982, 8610.267297527082, 8601.206664847756, 8613.147706241301, 213.50311323519105, 61.47152039394132, 45.36399342015466, 8608.440884964406, 8608.270708162823, 8609.94693630933, 283.5260113484749, 283.18895595279815, 283.586824468115, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 600.0, 602.4944, 3.65174, 2200.26, 603.8325, 9.107462, 5499.419, 592.3693, 9.27554, 5494.722, 608.377, 9.031838, 5494.83, 599.1997, 3.671815, 2200.271, 592.6568, 9.271037, 5495.033, 100.0, 99.99012, 99.90263, 99.9046, 100.0, 99.90829
13697.807920000001, 59.99691300214012, 59.99636784356265, 59.997758999481846, 30.49505317645355, 30.527048806945768, 30.48571521436924, 0.9999878466827814, 0.9999802991903075, 0.9999895765893511, 8600.380582573747, 8610.469139464936, 8608.394901218333, 212.6922087638987, 54.97724954935802, 47.08056765349011, 8602.404884212925, 8601.309177342115, 8608.810174405673, 283.5131015323655, 283.1595611951224, 283.6321411629221, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 600.0, 608.9214, 3.609264, 2197.843, 603.8325, 9.10783, 5499.481, 592.3499, 9.275724, 5494.728, 608.3576, 9.031654, 5494.836, 599.1425, 3.67218, 2200.321, 592.6767, 9.271403, 5494.848, 99.90056, 99.98916, 99.90263, 99.90482, 100.0, 99.90939
13700.188880000002, 60.00278739823362, 60.002075877433334, 60.00067847671594, 30.446211451047247, 30.51027690187259, 30.475245207109293, 0.999987548522047, 0.999973555709124, 0.9999862326298383, 8603.298455244145, 8604.233585432354, 8607.745429139757, 214.08766409843446, 58.72161373536255, 45.24393189128614, 8610.569865603284, 8607.902444366378, 8608.06589512197, 283.5304363352157, 283.14003435852914, 283.6082076745943, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 600.0, 615.1907, 3.563755, 2192.173, 597.5483, 9.203612, 5499.739, 586.0216, 9.356349, 5483.248, 602.1825, 9.132779, 5500.056, 605.5707, 3.631637, 2199.486, 586.3544, 9.34923, 5485.669, 99.64284, 99.99171, 99.69401, 99.99971, 99.97524, 99.71614
13702.62936, 60.00636908347131, 60.00324018339332, 60.0038184929616, 30.50133181936578, 30.532057928988912, 30.488444142147785, 0.9999883513523349, 0.9999780223320802, 0.9999886029000286, 8601.58954521057, 8607.978286957068, 8612.890937139087, 218.06774704288716, 60.71831339849905, 42.72540756211947, 8603.585832769217, 8605.533538348594, 8611.685670166631, 283.4667744517757, 283.1369756477428, 283.6857437109679, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 600.0, 608.9214, 3.609264, 2197.853, 603.8519, 9.107278, 5499.479, 592.3693, 9.27554, 5494.721, 608.3187, 9.031654, 5494.719, 599.1234, 3.67218, 2200.212, 592.6568, 9.271586, 5495.026, 99.90598, 99.98804, 99.90261, 99.9058, 100.0, 99.90929
13705.041640000001, 60.00587106263612, 60.00564159032752, 60.00656059039118, 30.471440636601493, 30.505001836146967, 30.46587840083069, 0.9999848193323223, 0.999979288161885, 0.9999837309716748, 8596.830106700436, 8608.911965911824, 8613.608581390143, 209.17662306855846, 58.47927660612231, 45.643116020096386, 8598.874685470335, 8604.151230066902, 8613.27993626684, 283.49553968563987, 283.12180440248756, 283.6338610822142, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 600.0, 607.9554, 3.615868, 2198.829, 595.4666, 9.2329, 5497.167, 595.5334, 9.224368, 5499.003, 613.3093, 8.943768, 5482.664, 593.1721, 3.706697, 2198.322, 598.9989, 9.182224, 5500.029, 99.93368, 99.95579, 99.98047, 99.70785, 99.92232, 99.99948
13707.58876, 60.00057653394731, 60.001390273600265, 60.00185208117932, 30.483316085022274, 30.5257605656506, 30.483697777029505, 0.9999876304133833, 0.9999799167901767, 0.9999878885700989, 8600.192626145988, 8604.441738188701, 8610.923902700171, 218.35691544790598, 56.39025689540176, 41.91505179588512, 8607.699098162731, 8603.196159244535, 8613.738608943995, 283.39271259690486, 283.15375721382225, 283.526185819492, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 600.0, 607.6794, 3.614261, 2197.91, 597.3926, 9.20435, 5499.566, 592.3499, 9.275908, 5494.662, 608.3187, 9.032206, 5494.837, 599.257, 3.67145, 2200.11, 592.617, 9.27177, 5494.972, 99.90401, 99.9907, 99.90372, 99.90376, 100.0, 99.90818
13710.01992, 60.00227921299396, 60.002636766291985, 60.00513838693777, 30.48547563711823, 30.526626670015492, 30.497751421417977, 0.99998772822972, 0.9999801482140114, 0.9999883159802703, 8605.324109587518, 8609.941153254445, 8613.182826944636, 213.19211719997338, 56.21176472257821, 40.790211062413164, 8603.911973418817, 8600.920800332358, 8606.697313563422, 283.5413264978645, 283.13664466708843, 283.66383734105284, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 600.0, 602.6324, 3.651026, 2200.259, 597.5677, 9.203796, 5499.678, 592.3499, 9.276093, 5494.715, 608.3576, 9.03239, 5494.784, 599.1616, 3.67218, 2200.272, 592.617, 9.272136, 5494.967, 100.0, 99.9918, 99.90569, 99.90376, 99.99861, 99.90708
13712.50652, 60.00299191946265, 60.008399130168684, 60.00540909893755, 30.490252445140573, 30.507808689576326, 30.475327942614552, 0.9999849844128423, 0.9999745064250447, 0.9999859098458218, 8599.983226282575, 8602.288522518178, 8611.310034285802, 215.87139246493416, 58.54323717758933, 46.22132272265071, 8605.487904522033, 8600.445529961084, 8614.283929796478, 283.4781258939326, 283.16769461157986, 283.57710535054343, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 600.0, 596.2646, 3.689575, 2199.619, 603.8519, 9.107646, 5499.427, 586.041, 9.356349, 5483.253, 602.2213, 9.132963, 5500.074, 605.6088, 3.632733, 2199.342, 587.1696, 9.337693, 5487.906, 99.98885, 99.98817, 99.6952, 99.99995, 99.97517, 99.7543
13714.875640000002, 60.00427046174959, 60.003446671028264, 60.005839564490074, 30.45140484112809, 30.541253998981208, 30.4832982506634, 0.9999859786277866, 0.9999771554443366, 0.9999863677485316, 8606.227980626136, 8608.172513512352, 8614.171783631493, 215.78824418048862, 56.5437246328579, 45.03063001073406, 8605.573798081507, 8605.775831797973, 8615.467160294005, 283.4477653368899, 283.123673644338, 283.6161345924231, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 600.0, 602.6127, 3.651561, 2200.427, 597.5677, 9.202876, 5499.79, 592.3693, 9.275908, 5494.78, 608.377, 9.032022, 5494.667, 599.1616, 3.671815, 2200.0, 592.6568, 9.27177, 5495.033, 99.998, 99.99477, 99.90059, 99.90163, 100.0, 99.90722
13717.2728, 60.00929253816113, 60.005468369315466, 60.008439944856605, 30.490971269402646, 30.516938338020143, 30.473747467133386, 0.9999838525918193, 0.9999713515742813, 0.9999857814340439, 8601.783156485737, 8602.42612604508, 8607.649769266984, 212.08746052364586, 63.408855497697004, 47.664882179242795, 8599.235704820007, 8599.87274604585, 8608.84103735396, 283.4668524956909, 283.17753545657075, 283.6335342622901, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 600.0, 603.4407, 3.642102, 2199.723, 606.1282, 9.059386, 5496.724, 596.1352, 9.224, 5498.824, 613.3093, 8.935126, 5482.559, 593.1149, 3.706879, 2198.162, 598.9393, 9.182407, 5499.927, 99.98602, 99.94551, 99.97721, 99.71201, 99.92219, 99.99727
13719.818120000002, 60.009063630624375, 60.00994051894827, 60.00755326449929, 30.48825329712705, 30.52995786987894, 30.49856948587992, 0.9999867735923134, 0.9999776773915773, 0.9999851866610937, 8603.781668078456, 8600.846094948238, 8613.934539333957, 215.449495154759, 60.45553291519491, 40.79382302483123, 8611.919680269202, 8606.840675122143, 8616.18510083867, 283.4158050157983, 283.1248143429179, 283.6518857274951, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 600.0, 603.145, 3.649776, 2200.202, 603.8325, 9.107094, 5499.592, 592.3887, 9.275356, 5494.668, 608.377, 9.032206, 5494.83, 599.1997, 3.671815, 2200.213, 592.6767, 9.270854, 5495.095, 100.0, 99.98817, 99.90165, 99.9046, 100.0, 99.90953
13722.295160000001, 60.00909678386753, 60.007265527929235, 60.00924592888828, 30.500972301514736, 30.532119229187686, 30.488511490303768, 0.9999858826316118, 0.9999768592946645, 0.9999884019324218, 8601.314619179451, 8606.107756444047, 8611.112484264646, 213.69350736339902, 59.53799769009629, 45.461945630086234, 8603.841554864372, 8600.101247512715, 8609.204348568865, 283.49583555624383, 283.08798620030905, 283.56527120553193, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 600.0, 608.8623, 3.610157, 2198.063, 603.8325, 9.107462, 5499.428, 592.3693, 9.275724, 5494.723, 608.3964, 9.03147, 5494.889, 599.2188, 3.671632, 2200.327, 592.6568, 9.27177, 5495.034, 99.89621, 99.98913, 99.90263, 99.90567, 99.99875, 99.90941
13724.71204, 60.00939758127437, 60.010524221721646, 60.01175151184182, 30.479882152519746, 30.521481364765044, 30.477261430993387, 0.9999870194479088, 0.9999761302574931, 0.9999859063142144, 8594.369997045736, 8597.344567202148, 8611.9285175553, 211.93732316683963, 55.210989919217354, 42.95131899538228, 8600.712556654584, 8614.180064960228, 8611.305196295893, 283.6081756453789, 283.15038039276044, 283.6098373768278, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 600.0, 615.2499, 3.563398, 2192.173, 597.5483, 9.203612, 5499.627, 586.041, 9.356901, 5483.313, 602.2407, 9.132963, 5500.179, 605.4944, 3.632368, 2199.662, 587.1895, 9.33751, 5487.788, 99.64283, 99.99064, 99.6952, 100.0, 99.98321, 99.7544
13727.14484, 60.01063206511826, 60.01103361126676, 60.009599791846526, 30.502205476305047, 30.540429757311006, 30.486006277373455, 0.9999889788736283, 0.9999763598042786, 0.9999868679888061, 8601.82620439703, 8609.07578926446, 8607.332844586897, 212.50907639157967, 53.29025920660024, 42.108162280323086, 8605.796926135217, 8604.30184922756, 8609.69248555215, 283.34882511159884, 283.1267070087232, 283.656088467256, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 600.0, 608.9214, 3.609086, 2197.958, 603.7935, 9.11133, 5499.851, 592.3693, 9.275908, 5494.833, 608.377, 9.032206, 5494.837, 599.1425, 3.671998, 2200.213, 592.6369, 9.272502, 5494.906, 99.90577, 99.99013, 99.90465, 99.90472, 100.0, 99.90586
13729.568760000002, 60.014002025631015, 60.01065425490251, 60.01359765841894, 30.48216201789765, 30.531886077671018, 30.478807771841577, 0.9999836014277129, 0.9999778792088624, 0.9999850573473018, 8596.550506508876, 8605.441503092337, 8608.249412309666, 214.42701380924768, 61.196224634896225, 52.62667665881054, 8609.573878181794, 8608.305411580102, 8608.397173188694, 283.47167258048665, 283.16914725793487, 283.62375064774756, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 600.0, 606.9105, 3.626933, 2199.52, 594.416, 9.247636, 5496.14, 596.504, 9.212955, 5499.152, 614.3579, 8.920417, 5481.927, 593.0386, 3.706697, 2198.269, 598.9393, 9.182957, 5500.042, 99.96965, 99.93405, 99.98318, 99.67011, 99.92985, 100.0
13731.998160000001, 60.0146647905028, 60.00752873402257, 60.00982274915593, 30.50122025036767, 30.507591243703533, 30.50592643900897, 0.9999862431670843, 0.9999757426636425, 0.9999883989676834, 8601.56415553414, 8607.68739051629, 8610.925510132736, 218.26015474515498, 57.079579075265656, 37.56066398871735, 8605.209418356468, 8603.372700387774, 8613.662296726623, 283.3945264697582, 283.05445629709624, 283.6296461354417, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 600.0, 608.8426, 3.610335, 2198.12, 597.5289, 9.203428, 5499.686, 592.3693, 9.276093, 5494.773, 608.3576, 9.031838, 5494.778, 599.1997, 3.67218, 2200.107, 592.6568, 9.271586, 5494.973, 99.90099, 99.99289, 99.90259, 99.90257, 100.0, 99.9072
13734.40408, 60.01388403661259, 60.01221923228748, 60.012634575489265, 30.48352301891557, 30.52652680627349, 30.489855673103897, 0.999988816797759, 0.9999810661546455, 0.9999890980879901, 8611.217063266828, 8603.240631996092, 8613.219131160682, 216.45012351071455, 55.88411283113021, 38.28279242213921, 8600.897913031637, 8603.482935376323, 8604.5737559817, 283.3905336777691, 283.1161668675331, 283.5929618635339, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 600.0, 602.5536, 3.651561, 2200.207, 597.5483, 9.203428, 5499.681, 592.3499, 9.275724, 5494.662, 608.3576, 9.032206, 5494.889, 599.1616, 3.67145, 2200.161, 592.6568, 9.271586, 5494.968, 100.0, 99.9928, 99.90248, 99.90267, 100.0, 99.90818
13736.807760000002, 60.00648768021186, 60.007183688197046, 60.0061569032802, 30.487236071015463, 30.528391421053936, 30.483435094134002, 0.9999847228285222, 0.9999750617044533, 0.9999869938588428, 8601.391402659432, 8605.630690137776, 8609.355658958713, 214.4645209416476, 52.52719653277654, 40.57710697044104, 8611.078975791033, 8609.80524563358, 8614.845416490984, 283.43407193332575, 283.1906107233054, 283.6396372848357, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 600.0, 596.2843, 3.688861, 2199.786, 603.8519, 9.107278, 5499.534, 586.0216, 9.356717, 5483.253, 602.2213, 9.132779, 5500.074, 605.5134, 3.632185, 2199.376, 586.3942, 9.348497, 5485.863, 99.99367, 99.98807, 99.69508, 99.99887, 99.9678, 99.72163
13739.23672, 60.00906320445067, 60.0086815961256, 60.009638168696576, 30.49534245353862, 30.555091103595043, 30.497314731996692, 0.999986728125752, 0.9999760921475481, 0.9999871053091032, 8598.809320823506, 8609.977857259353, 8612.72704880902, 212.7796874171977, 54.268939751638754, 40.928539130681884, 8611.838259420687, 8605.976032866543, 8617.313925420543, 283.464816105153, 283.073489953905, 283.5598354521301, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 600.0, 602.5142, 3.651561, 2200.154, 597.5872, 9.203428, 5499.806, 592.3693, 9.275724, 5494.78, 608.377, 9.031838, 5494.783, 599.1425, 3.671998, 2200.104, 592.6767, 9.271953, 5495.026, 100.0, 99.98977, 99.90059, 99.90375, 100.0, 99.90708
13741.635760000001, 60.010504406110236, 60.01164395431288, 60.010376506940226, 30.45913804551498, 30.500570956830867, 30.4952486808464, 0.9999848564648652, 0.9999706001049546, 0.9999872414022675, 8601.496633236966, 8599.533453449136, 8613.75316990768, 210.8679710274696, 62.04610515200011, 44.879774067719495, 8604.971718237626, 8596.645852042206, 8609.79411116695, 283.4503033994194, 283.12257331161857, 283.6151670581463, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 600.0, 603.4604, 3.646029, 2200.033, 605.778, 9.069149, 5497.087, 595.5722, 9.231915, 5499.062, 612.785, 8.942297, 5483.906, 593.1721, 3.706879, 2198.376, 598.9989, 9.182041, 5500.036, 100.0, 99.95422, 99.97708, 99.70598, 99.91982, 100.0
13744.035640000002, 60.00752334279418, 60.00779012214821, 60.009419186460235, 30.49277617526224, 30.53651006334369, 30.498282558985288, 0.9999866381268742, 0.9999724805464779, 0.9999854961134681, 8599.862800122683, 8606.92167080918, 8608.543001181899, 213.8903838055885, 59.90226315588643, 41.44901869958312, 8605.879577306201, 8606.769358799906, 8608.929503106772, 283.54129791702934, 283.1265863285719, 283.5601640974612, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 600.0, 603.7759, 3.643708, 2200.241, 604.1243, 9.105989, 5499.315, 592.3693, 9.27554, 5494.668, 608.377, 9.031654, 5494.784, 599.2379, 3.67145, 2200.267, 592.6767, 9.271586, 5495.094, 100.0, 99.98615, 99.90165, 99.90281, 100.0, 99.90818
13746.496360000001, 60.007276223578295, 60.00343493863239, 60.00310068439701, 30.501447204060053, 30.53162517836878, 30.50268001341245, 0.9999859984273549, 0.9999770099471293, 0.999986159021137, 8607.534579619787, 8605.104499768095, 8611.670635663826, 210.3755445394504, 59.70978660687524, 41.63468689953015, 8604.64001585751, 8609.532517685166, 8611.257352173794, 283.45106367065387, 283.1021564438567, 283.6690253868685, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 600.0, 608.9412, 3.609621, 2197.9, 603.8325, 9.10783, 5499.419, 592.3499, 9.275908, 5494.722, 608.377, 9.031654, 5494.778, 599.2188, 3.671815, 2200.002, 592.617, 9.271953, 5495.094, 99.89578, 99.98804, 99.90048, 99.90364, 99.99867, 99.90925
13748.891720000001, 60.00100909244296, 59.99871576288793, 60.0011104692566, 30.495562077492096, 30.51179888210145, 30.479128405159546, 0.999987163692198, 0.9999756965060108, 0.999987988199791, 8604.780093302033, 8604.64260116428, 8610.849944616142, 214.24162650732757, 56.47781915430096, 43.961933061006675, 8612.564246353902, 8605.465900429055, 8607.22781069966, 283.39153330074174, 283.11272562969515, 283.5657209432459, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 600.0, 615.1513, 3.563933, 2192.355, 597.5289, 9.203244, 5499.562, 586.0022, 9.356349, 5483.366, 602.2601, 9.132228, 5500.063, 605.4753, 3.631637, 2199.209, 586.2551, 9.353624, 5484.02, 99.64283, 99.99184, 99.69316, 99.99876, 99.96266, 99.70232
