TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
13765.516000000001, 60.003691383939056, 59.999092723889596, 59.998350385369, 26.705288928110896, 26.711028480765346, 26.69510068507975, 0.9999910482378246, 0.9999868871147476, 0.9999901352974524, 7517.246325931006, 7530.739084445528, 7529.092475925915, 179.273540053054, 42.07644862550069, 30.784167033751146, 7522.916731326168, 7531.054869562619, 7533.274841507552, 283.3347893864486, 283.0201027928259, 283.47929054893564, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 600.0, 602.5142, 3.650847, 2200.102, 597.5677, 9.203428, 5499.74, 592.3887, 9.275356, 5494.78, 608.3576, 9.032206, 5494.351, 598.1124, 3.678207, 2199.729, 594.1876, 3.698327, 2199.537, 100.0, 99.99062, 99.90369, 99.90367, 99.98626, 99.95552
13767.888560000001, 59.99980119767041, 59.99604325914976, 59.997948543237214, 26.685201253874542, 26.747206932743207, 26.730373713112428, 0.9999903984639406, 0.9999838957926327, 0.9999902907751722, 7530.243863239739, 7539.862339640738, 7534.992801917115, 180.30790525930715, 41.05734893988256, 32.662160796062835, 7530.499607134155, 7531.160776026291, 7536.80573487381, 283.34360121372515, 283.0582408386661, 283.51915126782484, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 600.0, 608.882, 3.609264, 2198.167, 591.7117, 9.284843, 5495.26, 596.9116, 9.21903, 5498.331, 611.1539, 8.982747, 5491.834, 597.4258, 3.678937, 2199.967, 592.3188, 3.711145, 2198.072, 99.91528, 99.90242, 99.96824, 99.84011, 99.99709, 99.90352
13770.34172, 59.99871857282977, 59.999384564422506, 59.996980370417354, 26.68167638905438, 26.743910096694034, 26.71277614994878, 0.999991636923889, 0.9999840616309679, 0.999989100690588, 7530.150693166651, 7532.358631025019, 7526.548696714692, 180.6861753098674, 40.658120919288194, 31.775730611208928, 7526.458026399126, 7530.0482263306285, 7537.350050369251, 283.2623942644031, 283.0272152269732, 283.52936573426234, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 600.0, 606.2402, 3.627646, 2198.801, 597.5483, 9.203428, 5499.74, 592.3693, 9.275172, 5494.772, 608.3576, 9.032022, 5494.778, 599.1997, 3.671998, 2200.11, 598.3826, 3.676352, 2200.028, 99.95382, 99.99386, 99.90171, 99.9047, 99.99868, 100.0
13772.864360000001, 59.99718964885149, 59.99637300373245, 59.99749249640165, 26.71158887448844, 26.731881737730603, 26.697439489538734, 0.9999932470964418, 0.9999763216436353, 0.9999918011917255, 7522.808318429036, 7528.60757571683, 7526.9547191036945, 178.979745749083, 51.540553412268764, 28.562650187342115, 7529.040144302615, 7526.089847056176, 7533.978936449247, 283.30297913827974, 282.95400480613574, 283.47035523991366, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 600.0, 615.2499, 3.563576, 2192.288, 603.8325, 9.107462, 5499.59, 586.0216, 9.356165, 5483.366, 602.2407, 9.132963, 5500.062, 605.5134, 3.632002, 2199.32, 604.7446, 3.637897, 2199.629, 99.65111, 99.98913, 99.69616, 100.0, 99.96527, 99.98174
13775.291920000001, 59.994458832814125, 59.99530343654206, 59.99428501859336, 26.70572353381887, 26.75264958184365, 26.708610463706936, 0.9999925588339235, 0.9999857069432817, 0.9999925004429822, 7521.993417190992, 7531.533875857339, 7537.991092315391, 179.13555439179723, 41.96769582851266, 29.548077317530897, 7532.917145566952, 7533.593798347541, 7538.297504163811, 283.2277675078274, 282.95777365398334, 283.44868850074874, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 600.0, 608.8623, 3.610335, 2197.733, 597.5483, 9.203244, 5499.799, 592.3693, 9.275724, 5494.774, 608.3187, 9.032022, 5494.667, 599.1616, 3.671815, 2200.057, 598.4224, 3.676718, 2200.201, 99.89557, 99.98979, 99.90059, 99.90162, 100.0, 100.0
13777.666040000002, 59.999834555023405, 59.99652982917331, 59.99534494556694, 26.671476170083775, 26.723863610097474, 26.688613354968407, 0.9999902150528203, 0.9999826517210855, 0.9999889144862945, 7518.986360905229, 7523.931154636372, 7529.8158070847485, 177.86228300900038, 43.40841137846064, 38.68364618474561, 7525.503630810039, 7524.394419889343, 7523.57623510616, 283.25711844708786, 283.04770241852543, 283.5169768018706, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 600.0, 608.9214, 3.609621, 2197.963, 603.813, 9.107646, 5499.532, 592.3693, 9.27554, 5494.721, 608.3576, 9.032022, 5494.791, 598.8182, 3.677842, 2199.784, 596.9511, 3.688072, 2199.515, 99.89817, 99.99009, 99.90274, 99.90388, 100.0, 99.97656
13780.15904, 60.00053238360989, 59.99825562980941, 59.99914396096126, 26.701316269732555, 26.759814793788173, 26.70699153418473, 0.9999901271815458, 0.999985022539005, 0.9999884256688052, 7528.088353718742, 7527.4938788919, 7541.332008871734, 180.4501698819376, 45.83121955409524, 37.592595703029474, 7528.583671715924, 7535.224639234194, 7535.326935188255, 283.28678003248365, 283.00540866502234, 283.41055605510275, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 600.0, 602.4353, 3.651026, 2200.274, 609.2216, 9.027704, 5494.945, 596.8534, 9.226393, 5497.917, 610.5131, 9.000949, 5492.885, 598.3414, 3.676563, 2200.002, 598.3627, 3.676718, 2200.143, 100.0, 99.90032, 99.97097, 99.85024, 100.0, 100.0
13782.646, 60.004299731935696, 60.003409266848685, 60.00043849725799, 26.72153716231786, 26.732625092072414, 26.710539953481707, 0.9999890939262492, 0.9999761639514354, 0.9999895842075761, 7518.470191912188, 7536.8786066424345, 7535.8255441089605, 178.10697003271213, 46.83144091255508, 36.8835151342264, 7523.364202869294, 7530.544227661159, 7538.06581907693, 283.3375162002869, 283.07120444941853, 283.48482427901536, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 600.0, 604.2885, 3.644244, 2200.217, 603.8325, 9.107462, 5499.591, 592.3887, 9.27554, 5494.78, 608.3381, 9.03239, 5494.836, 599.2188, 3.671632, 2200.167, 598.3229, 3.676535, 2200.15, 100.0, 99.99116, 99.90274, 99.90364, 100.0, 100.0
13785.07948, 60.00519350294098, 60.00638853843795, 60.00690150624433, 26.699623793408772, 26.699427305968328, 26.696678940077533, 0.9999909024290707, 0.9999814506503796, 0.999990933396251, 7522.1485505342425, 7525.729862514589, 7534.236067860933, 179.60320743678312, 52.24799231453426, 31.315407972012963, 7524.548349631572, 7532.469228401859, 7533.585397532144, 283.3123262153663, 283.068382917991, 283.4021882558911, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 600.0, 596.3632, 3.689218, 2199.729, 597.5289, 9.20306, 5499.68, 586.041, 9.356533, 5483.418, 602.2407, 9.132595, 5500.009, 605.4753, 3.632368, 2199.381, 604.6451, 3.637347, 2199.92, 99.99126, 99.99195, 99.69425, 99.99876, 99.96796, 99.98195
13787.532040000002, 60.00724193188873, 60.00824297954471, 59.99923522048074, 26.705189672786883, 26.747123052598045, 26.71674190888996, 0.9999911528009352, 0.9999821709344399, 0.9999907569868873, 7524.271632952423, 7538.292670230674, 7534.301579029579, 177.98579979331134, 45.37733805479115, 37.41334180676313, 7525.732842584031, 7535.37896843361, 7534.866554633135, 283.32558507890036, 283.0751557842696, 283.56551688399014, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 600.0, 602.5536, 3.651561, 2200.197, 603.8325, 9.107646, 5499.532, 592.3693, 9.275356, 5494.722, 608.377, 9.03239, 5494.83, 599.2951, 3.671084, 2200.004, 598.4025, 3.676535, 2200.311, 100.0, 99.98903, 99.90276, 99.9046, 100.0, 100.0
13789.970480000002, 60.014661534017776, 60.012307189056976, 60.010215254147234, 26.685821250499497, 26.7209525246222, 26.674169003884614, 0.9999914634846926, 0.9999875162070015, 0.9999923364806731, 7522.491420038985, 7529.186000292681, 7523.706608883191, 178.28054069907648, 40.960046790838874, 36.64332027615137, 7520.575744720466, 7528.220307534158, 7524.405319724202, 283.39419134785544, 283.0960341029901, 283.5532399145987, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 600.0, 602.5142, 3.651026, 2200.202, 597.5483, 9.203244, 5499.679, 592.3887, 9.275356, 5494.722, 608.4547, 9.025587, 5493.45, 598.246, 3.680033, 2199.814, 595.9372, 3.694847, 2199.102, 100.0, 99.99184, 99.90263, 99.8959, 99.98235, 99.95778
13792.364560000002, 60.00816881613619, 60.01212728884391, 60.01241791855272, 26.712906428502073, 26.75653690792134, 26.710683253233874, 0.99999146358675, 0.9999870582872717, 0.9999915274354393, 7527.046508094205, 7534.912267634486, 7536.687118880925, 176.99538589725807, 39.081656409701736, 32.320851945016784, 7526.145759902746, 7534.1946527978835, 7536.798373560008, 283.1702110369195, 282.93769066907197, 283.3917348856471, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 600.0, 608.3103, 3.613369, 2198.591, 592.2369, 9.271766, 5496.093, 595.8052, 9.228233, 5497.352, 610.5131, 9.001684, 5492.995, 598.4558, 3.676381, 2200.324, 598.4025, 3.675436, 2200.029, 99.92937, 99.92757, 99.9623, 99.87124, 100.0, 99.99993
13794.795960000001, 60.01213790828929, 60.01320360238984, 60.01599010745056, 26.69723234482243, 26.754718921898903, 26.69303235237274, 0.9999914294442941, 0.9999855216883989, 0.9999911329737171, 7524.072677493767, 7532.112519994885, 7536.557400815207, 179.99651545417146, 36.89060365583191, 29.136530158657138, 7530.119115458485, 7531.7333499852475, 7529.421877436844, 283.38582011238935, 283.06958488648996, 283.557418765945, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 600.0, 606.6345, 3.619794, 2198.768, 597.5483, 9.203612, 5499.56, 592.3499, 9.275724, 5494.774, 608.3576, 9.03239, 5495.0, 599.1997, 3.672545, 2200.161, 598.4422, 3.675986, 2199.97, 99.9426, 99.99184, 99.90156, 99.90769, 100.0, 100.0
13797.197800000002, 60.011618016243844, 60.012272704335, 60.01299747026277, 26.671468755531176, 26.70450480204274, 26.673269167952103, 0.9999933809493714, 0.9999821618256226, 0.9999923586367677, 7518.166365974825, 7533.585604790718, 7531.8894898379895, 178.64404355280612, 51.814882727913755, 33.8199581670176, 7525.484772649416, 7522.907673625357, 7532.2101759547995, 283.39610470232964, 283.13364733191366, 283.4873268130613, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 600.0, 615.1907, 3.563576, 2192.288, 603.8325, 9.107646, 5499.597, 586.041, 9.356533, 5483.366, 602.2407, 9.132595, 5500.003, 605.4753, 3.632915, 2199.381, 604.6054, 3.637897, 2199.696, 99.64807, 99.98793, 99.69616, 100.0, 99.97046, 99.98465
13799.567320000002, 60.015548137603595, 60.01340197883084, 60.01714262362727, 26.712095550851057, 26.73545985804837, 26.71254519519343, 0.9999923165986395, 0.9999882715431897, 0.9999897917845171, 7529.335872100793, 7533.015173910906, 7542.813838539811, 176.27739542020072, 34.63906926159916, 31.381592232869934, 7535.459988653568, 7532.674890465242, 7528.663756700899, 283.4005308088394, 283.1193973669018, 283.5012887340096, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 600.0, 608.9412, 3.609978, 2197.795, 597.5677, 9.203244, 5499.68, 592.3499, 9.275724, 5494.782, 608.377, 9.032206, 5494.889, 599.1234, 3.67218, 2200.053, 598.4422, 3.676718, 2199.923, 99.89839, 99.98982, 99.90372, 99.90363, 100.0, 99.99509
13802.023360000001, 60.0170995553197, 60.01822860112245, 60.0219627029219, 26.68637315081933, 26.715251716597766, 26.68131657174572, 0.9999886236201874, 0.9999839295120478, 0.9999896667851478, 7520.822639694804, 7531.492848057753, 7520.615800295183, 177.94158982172416, 34.977507925975715, 36.1685627288598, 7527.005212764758, 7526.223605165489, 7533.281031230338, 283.30684170478446, 283.03776891529066, 283.55890298924186, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 600.0, 609.0003, 3.609264, 2198.015, 603.8325, 9.107462, 5499.531, 592.3304, 9.27554, 5494.723, 608.377, 9.031654, 5494.836, 599.0471, 3.672545, 2199.874, 597.3885, 3.685142, 2199.441, 99.89838, 99.98807, 99.90051, 99.9027, 100.0, 99.98242
13804.49084, 60.02284270984673, 60.021442184283416, 60.01955180250726, 26.680717533552684, 26.748354418053033, 26.69655391562991, 0.9999888381044741, 0.9999845150872915, 0.9999892729918854, 7528.733156398883, 7522.548460033563, 7531.418131649435, 179.14433198614552, 45.950384723642614, 36.900547435505814, 7525.7691983811355, 7534.758462647419, 7539.742829055356, 283.3505557875183, 283.1026766231104, 283.5540224354711, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 600.0, 602.593, 3.651383, 2200.36, 609.5134, 9.011864, 5494.579, 598.1346, 9.20817, 5498.453, 611.5422, 8.983482, 5491.937, 597.3494, 3.678937, 2200.021, 598.2832, 3.676902, 2199.861, 100.0, 99.88405, 99.98454, 99.83729, 99.99955, 100.0
13806.879240000002, 60.018084160703104, 60.01861518671056, 60.019926332142425, 26.711251375692235, 26.74157293258783, 26.72523040986632, 0.9999898100925891, 0.9999824485980041, 0.9999913754188802, 7528.884232439956, 7531.337794173121, 7537.183284620265, 181.40485347439335, 45.94129119570334, 34.07548134396916, 7530.267042576398, 7528.3235827366925, 7538.756251488403, 283.38634539938505, 283.0506919458177, 283.4150276149773, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 600.0, 605.8262, 3.634607, 2199.762, 603.813, 9.107462, 5499.538, 592.3693, 9.275724, 5494.669, 608.3964, 9.032206, 5494.778, 599.2379, 3.671998, 2200.105, 598.4224, 3.675986, 2200.031, 99.98778, 99.98807, 99.90156, 99.9046, 99.99883, 100.0
13809.28916, 60.020919720182725, 60.02085001268166, 60.01956634643115, 26.697536963185538, 26.725473944461097, 26.69685615768625, 0.9999919350444296, 0.9999819616881741, 0.9999906951194676, 7529.965186145537, 7529.273302181697, 7532.355779243324, 178.22709251011884, 49.912667794655135, 30.741879023346655, 7524.344356257625, 7524.129041672023, 7533.591663823415, 283.3229179309861, 283.1054195681658, 283.5386735887561, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 600.0, 596.2449, 3.689396, 2199.839, 597.5872, 9.202692, 5499.679, 586.0216, 9.356533, 5483.194, 602.2601, 9.132595, 5499.951, 605.5325, 3.632185, 2199.59, 604.7048, 3.637714, 2199.692, 99.98366, 99.99275, 99.69722, 99.9977, 99.96282, 99.97956
13811.837720000001, 60.01764071198683, 60.01587852298326, 60.01569710901016, 26.7048780837916, 26.71669879995444, 26.710214127678135, 0.9999903268685623, 0.9999788332531718, 0.9999895363482774, 7530.408485217036, 7527.197241810198, 7537.787412415415, 177.00370515766542, 48.661556316370024, 34.7717243353336, 7527.535975919621, 7535.249691691943, 7537.364200738183, 283.3266067931235, 283.0104059894268, 283.5008976029007, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 600.0, 602.6324, 3.650847, 2200.154, 603.8325, 9.107646, 5499.418, 592.3693, 9.275724, 5494.833, 608.3576, 9.032022, 5494.836, 599.2379, 3.672363, 2200.108, 598.4621, 3.676169, 2200.032, 100.0, 99.98911, 99.90368, 99.9047, 100.0, 99.99763
13814.319720000001, 60.01313626847032, 60.009645230834295, 60.01260744461923, 26.66292740179826, 26.71890320022899, 26.673034133680158, 0.999991024660948, 0.9999875553471629, 0.9999898879418817, 7513.766373609601, 7534.007068752422, 7533.82029817072, 179.4820486935489, 36.70335672723331, 31.082943196720407, 7524.411438936694, 7529.135574880109, 7525.387273852247, 283.2983426609433, 282.92650719908846, 283.4532329394471, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 600.0, 602.5142, 3.652097, 2200.484, 597.5483, 9.203428, 5499.57, 592.3887, 9.276093, 5494.668, 608.3576, 9.031654, 5494.13, 598.6847, 3.678755, 2199.833, 596.2751, 3.691551, 2199.255, 100.0, 99.99075, 99.90165, 99.90213, 99.99103, 99.96473
13816.730720000001, 60.01198771968401, 60.01545380942923, 60.01383315831289, 26.68849600825037, 26.742584195065778, 26.714308601711032, 0.9999914298558251, 0.9999886522538274, 0.9999905364811464, 7527.047829320169, 7532.660141654858, 7534.659576091798, 180.30567048061903, 40.188580443545675, 35.6959519960501, 7531.470597402435, 7537.535634493555, 7535.040367254068, 283.4045496317652, 283.1187745224585, 283.55331818696294, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 600.0, 608.9412, 3.609264, 2198.486, 591.7505, 9.276739, 5495.275, 596.4651, 9.218846, 5497.819, 611.0179, 8.995985, 5492.982, 598.0743, 3.675833, 2200.271, 598.3428, 3.676535, 2199.858, 99.92547, 99.91269, 99.967, 99.8507, 100.0, 100.0
13819.14796, 60.00843548079585, 60.00630923027971, 60.00647700175496, 26.695966809269503, 26.721599909978355, 26.70568738529887, 0.9999917458993962, 0.9999846868911682, 0.999991084547622, 7529.673658640527, 7526.134876811767, 7533.647537070048, 177.44909520798956, 37.56337198250242, 30.60675437709233, 7529.780257959572, 7535.322560266909, 7532.895747139851, 283.34935082057825, 283.0596652656532, 283.4652537896816, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 600.0, 606.8514, 3.623363, 2198.897, 597.5289, 9.203796, 5499.5, 592.3887, 9.275908, 5494.669, 608.3576, 9.032206, 5494.712, 599.0853, 3.671815, 2200.051, 598.3826, 3.676352, 2199.86, 99.94846, 99.99267, 99.90359, 99.90246, 100.0, 100.0
13821.6128, 60.003029517794836, 60.00938721484426, 60.0059318513436, 26.712193473074482, 26.746029264852307, 26.715088687554204, 0.9999914367888867, 0.9999856728494176, 0.9999915253748594, 7526.606897998114, 7531.475922386551, 7542.294446983364, 175.09550565266773, 38.627529235069005, 33.79939153670921, 7488.35008085547, 7484.662465146315, 7484.465179643302, 283.2926373389143, 282.9561073095078, 283.49965321050354, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 600.0, 608.9806, 3.610335, 2197.852, 597.5483, 9.203612, 5499.746, 592.3693, 9.275724, 5494.669, 608.3381, 9.032206, 5494.777, 599.1234, 3.671815, 2200.271, 598.3627, 3.676718, 2200.082, 99.90097, 99.99073, 99.90168, 99.90363, 100.0, 99.99459
13824.01488, 59.99878665707759, 59.996402909160054, 60.000463056016585, 25.603816048907273, 25.772032997504613, 25.882723895933676, 0.999994462164152, 0.9999876646661817, 0.9999945312591078, 7407.527790466449, 7418.9305892115735, 7443.375329238012, 173.40451781965066, 39.67362160617472, 30.410773185471726, 7490.7974954290985, 7452.820804149864, 7391.886607832663, 283.30160928189, 282.9991154252506, 283.5075317219958, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 600.0, 608.8623, 3.609264, 2197.896, 597.5483, 9.203428, 5499.619, 592.3693, 9.275724, 5494.729, 608.3576, 9.032022, 5494.854, 458.8859, 4.008943, 1788.023, 594.2274, 3.701073, 2198.955, 99.90294, 99.99062, 99.90276, 99.90054, 81.27265, 99.94361
13826.41588, 59.99790244250995, 59.99820804519992, 59.995351752490855, 26.42389730813385, 26.293253487329004, 26.07299375335331, 0.9999871964618086, 0.999979616440657, 0.9999909934651946, 7145.997202565117, 7092.845205162736, 7058.325008971794, 161.9060594751636, 41.57862590281661, 27.664515762327483, 6856.745819184838, 6817.839920208738, 6779.825961156339, 283.2663541434406, 283.06788973773905, 283.55419305510503, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 600.0, 608.33, 3.613012, 2198.22, 597.2759, 9.207664, 5499.49, 592.2916, 9.276461, 5494.654, 703.9745, 5.242229, 5176.447, 596.9489, 3.68332, 2199.963, 593.8696, 3.702172, 2198.738, 99.91768, 99.98878, 99.90139, 76.48632, 99.99692, 99.93625
13828.90096, 59.9925021493265, 59.99632634438865, 59.996746666199094, 26.40841593549767, 26.69168615787587, 26.702163462740483, 0.9999916808226921, 0.9999884741294807, 0.9999923300556531, 7530.420279364564, 7534.208900237102, 7533.261205939022, 176.32873256422454, 41.732863599933125, 31.347582746052012, 7523.749382715622, 7537.021392111325, 7535.835718292106, 283.3411737217399, 283.17820608648367, 283.6383255408449, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 600.0, 608.0934, 3.616225, 2198.12, 462.6048, 10.00063, 4028.99, 592.1946, 9.278485, 5494.326, 608.2605, 9.034412, 5494.926, 596.9871, 3.684051, 2199.969, 593.7303, 3.703271, 2198.633, 99.93415, 79.71124, 99.89543, 99.90718, 99.9921, 99.93367
13831.303520000001, 60.00253810883014, 59.99971462437033, 59.9951952376706, 26.70030794175382, 26.72623445019056, 26.69059240754901, 0.9999921424662556, 0.9999883231857746, 0.9999942222223388, 7533.476962897625, 7537.9478958133805, 7536.816716656356, 178.7662687171528, 35.772486821138045, 30.095176569966952, 7523.371276844478, 7535.482426848493, 7532.969553325784, 283.3791638856338, 283.25128154178543, 283.63870500864476, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 600.0, 649.9479, 2.64197, 1629.721, 597.2565, 9.20748, 5499.537, 592.1169, 9.279406, 5494.323, 608.2217, 9.034412, 5494.867, 597.235, 3.684416, 2199.855, 593.6111, 3.703637, 2198.749, 82.02926, 99.99111, 99.89538, 99.90434, 99.99203, 99.93445
13833.70836, 60.000757483127444, 60.000395167576876, 59.99962437235281, 26.665704631898866, 26.695323193877023, 26.675586908928217, 0.9999914613451747, 0.9999820508137816, 0.9999943273341736, 7523.790786430263, 7526.4752822105565, 7532.691709360296, 177.19610710036295, 47.5117807667807, 31.10195029212491, 7524.43969192745, 7526.81617643471, 7531.6724325570185, 283.4357913890007, 283.170281963796, 283.5352219898631, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 600.0, 609.9861, 3.602126, 2197.434, 603.6379, 9.110409, 5499.604, 585.7886, 9.359478, 5482.695, 602.0466, 9.134802, 5500.033, 603.4534, 3.646612, 2199.835, 600.0128, 3.666647, 2200.306, 99.88194, 99.99246, 99.68383, 99.9992, 100.0, 100.0
13836.141920000002, 60.006847256805074, 60.00233227427409, 60.00360404432764, 26.690207285437893, 26.718863574840686, 26.687622181285512, 0.9999914957491829, 0.9999905595169595, 0.9999912931357903, 7529.325040597535, 7529.326549289171, 7536.17194413581, 176.8137077359388, 39.98889994330375, 27.171306484435945, 7528.570238368833, 7539.184920489076, 7533.36946509283, 283.31023059695957, 283.22121674095746, 283.6398784858993, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 600.0, 603.6379, 3.644244, 2200.243, 597.3732, 9.206007, 5499.476, 592.0587, 9.279774, 5494.317, 608.2605, 9.033493, 5494.979, 597.1015, 3.684416, 2199.806, 593.6111, 3.703454, 2198.527, 100.0, 99.99124, 99.89419, 99.9073, 99.99457, 99.94183
13838.530040000001, 60.00267384001227, 60.00004725046609, 60.001144456273586, 26.686323568642823, 26.713766800321043, 26.688268409086724, 0.9999903999684617, 0.9999795990909481, 0.9999909293852566, 7522.734498512664, 7524.65926904171, 7529.527963178865, 172.53607738977234, 49.29629917852162, 32.23942392711092, 7526.928554904656, 7530.257195180935, 7527.340694000733, 283.40419539130517, 283.1104103775583, 283.57769172539093, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 600.0, 603.7167, 3.644244, 2200.238, 603.6379, 9.110409, 5499.604, 592.0781, 9.27959, 5494.316, 608.2411, 9.03386, 5494.926, 603.358, 3.646065, 2199.886, 600.4503, 3.664083, 2200.314, 100.0, 99.99246, 99.89421, 99.90731, 100.0, 100.0
13840.968200000001, 60.00490207825157, 60.0027031957827, 60.00371249103567, 26.68405302546261, 26.732703837946946, 26.70789436822001, 0.9999861957183476, 0.9999815810601784, 0.9999890696366474, 7529.589255244175, 7531.447176658739, 7535.391349068371, 177.20061148480727, 46.71939275641853, 35.38292875972479, 7526.263002972159, 7533.523635742198, 7536.804662067993, 283.39459098030045, 283.04496485260137, 283.57476960026287, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 600.0, 597.4474, 3.682971, 2200.085, 609.922, 9.005233, 5492.679, 598.1346, 9.202463, 5499.28, 612.319, 8.969508, 5489.503, 606.1047, 3.628167, 2199.667, 601.0665, 3.660421, 2200.096, 100.0, 99.86548, 99.9855, 99.78651, 99.96773, 100.0
13843.36224, 60.00849818846267, 60.007024600029645, 60.00937636088283, 26.705601437162617, 26.739830858984973, 26.717483783299194, 0.9999890369035349, 0.9999814217650387, 0.999989962214231, 7535.783871117961, 7532.77081761256, 7538.319662600728, 173.95334686959905, 45.235746044384996, 35.84999328510298, 7529.214195709041, 7530.666854243329, 7533.449046255469, 283.4433078696559, 283.1725897297698, 283.63196804318625, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 600.0, 603.6576, 3.644601, 2200.119, 603.6573, 9.110225, 5499.55, 596.5234, 9.210011, 5499.632, 608.2411, 9.03386, 5494.926, 603.3771, 3.645882, 2199.896, 600.0128, 3.667562, 2200.246, 100.0, 99.99353, 99.9919, 99.90527, 100.0, 100.0
13845.769800000002, 60.00675576930995, 60.00555382306891, 60.00615119289612, 26.69389805383158, 26.74311152800059, 26.70488553510266, 0.9999881374332696, 0.99998441908843, 0.9999874362429846, 7532.931236422071, 7538.817758874458, 7537.863148275347, 173.41123066876844, 46.095756910858654, 33.131179382878145, 7530.684030154793, 7534.1226559302795, 7537.946695824942, 283.3882859644554, 283.04718896109813, 283.5556880409339, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 600.0, 608.882, 3.604267, 2197.338, 597.4705, 9.205823, 5499.534, 604.6764, 9.094045, 5498.87, 602.0854, 9.134802, 5500.079, 597.0443, 3.683686, 2199.589, 593.6906, 3.703088, 2198.805, 99.8776, 99.99209, 99.97804, 99.9992, 99.99218, 99.9443
13848.165120000001, 60.0100019851436, 60.011000554106026, 60.01106039746295, 26.696206190072235, 26.739602610092337, 26.691344706044145, 0.9999862195456478, 0.9999785936228167, 0.9999882860922579, 7535.698053013322, 7531.495418330853, 7541.061358046469, 170.45563071569063, 44.503945443411794, 41.30700900317515, 7538.886526514189, 7537.362098718307, 7533.77752744357, 283.54469091879963, 283.1653088555236, 283.61114892472597, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 600.0, 603.6773, 3.644244, 2200.013, 603.6379, 9.110962, 5499.603, 598.4452, 9.190314, 5500.061, 608.2411, 9.034044, 5494.868, 603.4152, 3.645699, 2199.837, 600.0128, 3.66683, 2200.478, 100.0, 99.99137, 99.99797, 99.90528, 99.99856, 100.0
13850.630000000001, 60.014198069103664, 60.01076510327851, 60.01060135160686, 26.693170041611427, 26.715216131079018, 26.69357746763949, 0.9999868539285456, 0.9999840304192086, 0.9999883125176566, 7520.021118168379, 7532.194935399466, 7533.111053138435, 169.83461496927407, 38.995751679921796, 39.30833351753881, 7520.614510257466, 7521.9538330482155, 7526.329475633358, 283.4260102354217, 282.980647139791, 283.6478367198998, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 600.0, 603.6576, 3.644244, 2200.065, 597.3732, 9.205639, 5499.535, 598.4258, 9.191235, 5499.951, 608.2411, 9.034044, 5495.037, 596.9871, 3.684233, 2199.854, 593.7105, 3.704003, 2198.544, 100.0, 99.99203, 99.99771, 99.90632, 99.99196, 99.93682
13853.058400000002, 60.01088445401422, 60.011181879849445, 60.01134709996653, 26.694416158362674, 26.73262787426895, 26.70289703682546, 0.9999896206452972, 0.9999881811058056, 0.9999905094470388, 7534.212793082834, 7532.656707664688, 7537.721299778942, 164.6539591390915, 32.02790378563668, 38.164854400996774, 7530.628035083952, 7533.552513733664, 7538.454245504451, 283.38515696519227, 283.0516376310521, 283.5298229960703, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 600.0, 597.3686, 3.682793, 2199.922, 590.9918, 9.294237, 5492.907, 592.0587, 9.278117, 5495.086, 613.3093, 8.942848, 5487.348, 592.9241, 3.705235, 2198.668, 590.9868, 3.714807, 2197.737, 100.0, 99.86965, 99.89774, 99.74626, 99.93805, 99.89575
13855.45908, 60.01018624581249, 60.0088359859262, 60.0082997285328, 26.695884409179673, 26.74619065954258, 26.69660179383967, 0.9999921489284819, 0.9999885293957544, 0.9999919410391686, 7529.389043874202, 7534.808590768074, 7535.943075225354, 168.16131639837567, 36.97792441180067, 31.126779642582278, 7530.660339062377, 7534.518742895323, 7534.914661356431, 283.3706211480379, 283.1104664640716, 283.47607330999153, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 600.0, 603.6182, 3.644601, 2199.898, 597.3538, 9.20656, 5499.521, 594.9705, 9.248666, 5496.543, 608.2605, 9.033677, 5494.979, 597.1587, 3.684051, 2199.751, 593.6906, 3.704003, 2198.52, 100.0, 99.98893, 99.94479, 99.90933, 99.98727, 99.93132
13857.8304, 60.00985617236155, 60.01191850326042, 60.00924031632621, 26.67506997627511, 26.716343863379514, 26.693503159420253, 0.9999918990849831, 0.9999805825714367, 0.9999923729976979, 7522.9409206483515, 7523.6211141496005, 7533.474188040145, 172.8852908650947, 44.3338976429726, 30.75253559166731, 7527.930513201495, 7530.740156726794, 7533.527023188789, 283.3908852094735, 283.1093663326641, 283.4988455875043, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 600.0, 607.778, 3.612477, 2197.8, 602.4316, 9.119434, 5499.724, 585.8469, 9.359294, 5482.8, 602.066, 9.135353, 5500.309, 603.5106, 3.645882, 2200.0, 599.9731, 3.667013, 2200.14, 99.91247, 99.99358, 99.68707, 100.0, 99.99862, 100.0
13860.29088, 60.01179626988182, 60.011937562962565, 60.00867438295391, 26.69146161943876, 26.705947676148615, 26.69234183556078, 0.9999925033546878, 0.9999882500975761, 0.9999908095301092, 7525.916898858556, 7527.9474455854615, 7532.878288574986, 171.96111715368397, 38.50238829006412, 29.88540753819757, 7531.491638591898, 7532.064225642852, 7533.871727460775, 283.50078528159236, 283.0827394486169, 283.56417268726767, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 600.0, 603.6379, 3.643708, 2199.903, 597.3732, 9.205639, 5499.357, 592.0781, 9.27959, 5494.369, 608.2217, 9.033493, 5494.979, 597.1015, 3.684416, 2199.698, 593.5912, 3.70382, 2198.692, 100.0, 99.99014, 99.89417, 99.90836, 99.98489, 99.93415
13862.71024, 60.011266313883226, 60.01160795410765, 60.01231777755412, 26.69231231984952, 26.743120048922737, 26.692234390594763, 0.9999901652465599, 0.99997989164014, 0.9999889222792993, 7524.602462512925, 7536.944216348257, 7532.382277169991, 177.57449549560488, 47.6761678318976, 36.066873529311465, 7529.565742999892, 7530.254499090797, 7530.419025169535, 283.2111597139471, 282.9056320697757, 283.28143157364025, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 600.0, 603.697, 3.644601, 2200.013, 603.6573, 9.110409, 5499.714, 592.0781, 9.279774, 5494.487, 608.2411, 9.034044, 5495.038, 603.4343, 3.646247, 2199.784, 599.9135, 3.667562, 2200.138, 100.0, 99.98934, 99.89836, 99.90944, 99.9888, 100.0
13865.089240000001, 60.01664875183519, 60.01175382111397, 60.01267620944259, 26.677674924137825, 26.74663944448189, 26.688932889019867, 0.9999903986419759, 0.9999864318976739, 0.9999913749422876, 7530.674341312759, 7535.572944308275, 7536.112739109617, 172.02893629118353, 43.8646464895578, 35.3790033653147, 7529.866044186999, 7530.926373208858, 7537.168434207734, 283.39824614988316, 283.0117402050979, 283.4373125119835, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 600.0, 597.408, 3.682614, 2200.195, 609.922, 9.005233, 5492.472, 598.3481, 9.191787, 5499.936, 614.4162, 8.922624, 5482.922, 608.9278, 3.613374, 2198.247, 604.1084, 3.641193, 2199.941, 100.0, 99.86173, 99.99658, 99.6881, 99.90566, 99.98442
13867.49616, 60.00656628896381, 60.00966725720059, 60.003236023770654, 26.683588114232343, 26.762511767930906, 26.714518749509708, 0.9999913174670836, 0.9999790793638925, 0.999991445287021, 7529.56024927273, 7537.613312197616, 7530.273465995507, 174.6623457227364, 47.046773637789556, 35.8361791722823, 7537.285234124616, 7531.902504530039, 7537.502017155361, 283.3482216279911, 283.0734290592407, 283.50814235943164, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 600.0, 603.697, 3.644779, 2200.281, 603.6573, 9.110962, 5499.603, 592.0587, 9.27959, 5494.258, 608.2217, 9.033677, 5494.926, 603.358, 3.645882, 2200.004, 599.9333, 3.667013, 2200.3, 100.0, 99.99137, 99.89632, 99.90635, 99.99118, 100.0
13869.94512, 60.00598910780058, 60.006556631253076, 60.00545454875476, 26.661610419050806, 26.720863773154967, 26.69936327138211, 0.999990711808295, 0.9999839197317059, 0.9999899925391588, 7529.361941964344, 7529.543919043948, 7531.582374464949, 177.35093397575645, 39.14781019274005, 33.046167915274054, 7523.326443696655, 7529.175756184874, 7527.321144597605, 283.36625558278644, 283.0400001560678, 283.4905489703573, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 600.0, 606.5951, 3.625683, 2198.893, 599.9608, 9.172852, 5499.92, 586.9146, 9.35101, 5482.808, 602.1048, 9.134802, 5500.08, 597.0824, 3.684233, 2199.8, 593.631, 3.704003, 2198.412, 99.9534, 100.0, 99.68979, 100.0, 99.98468, 99.94208
13872.351160000002, 60.002893317371665, 60.00468417462425, 60.00538304565081, 26.70276806337784, 26.744693694249413, 26.715725349000643, 0.9999891176103656, 0.9999803502324465, 0.9999906329893394, 7530.437130699822, 7528.593412499568, 7533.140632013489, 176.2389387714736, 51.627859625371, 34.53986646064459, 7536.14322904586, 7531.7924847794375, 7534.124156195183, 283.3531479068453, 282.9915365463271, 283.4610191521518, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 600.0, 603.6773, 3.644422, 2200.009, 603.599, 9.110962, 5499.594, 592.0587, 9.27959, 5494.259, 608.2217, 9.034044, 5494.926, 603.3961, 3.645699, 2199.889, 599.9135, 3.667379, 2200.027, 100.0, 99.99056, 99.89528, 99.9073, 99.99357, 100.0
13874.77612, 60.00404144480094, 60.002589289230094, 60.00531880838278, 26.69278698312601, 26.740238236506507, 26.706122338134705, 0.9999908784248344, 0.999987971129575, 0.9999918130750377, 7525.090949023293, 7535.844653050018, 7537.796447927396, 172.06867624649135, 37.27419517126759, 30.514292655535883, 7526.987317607238, 7531.817563936534, 7532.0942735505705, 283.3524287203029, 283.1080313896526, 283.5048934827038, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 600.0, 603.7365, 3.644958, 2200.003, 597.3538, 9.205823, 5499.477, 592.0587, 9.280143, 5494.265, 608.2411, 9.034228, 5494.808, 597.0634, 3.684233, 2199.695, 593.6906, 3.703271, 2198.577, 99.99875, 99.98906, 99.89432, 99.9042, 99.9921, 99.93391
13877.231560000002, 60.003587707536575, 60.00430421501242, 60.00744203191468, 26.683870299040823, 26.74854490980123, 26.705537745891586, 0.9999912282284926, 0.999990691415694, 0.9999910465880427, 7527.165022007256, 7530.988007600515, 7534.098146548744, 168.2420792862863, 39.39124272733579, 30.04228764044956, 7526.590792429196, 7538.587334142039, 7535.398829785736, 283.38784977637783, 283.1542995020693, 283.5075562443971, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 600.0, 597.4672, 3.682079, 2199.932, 590.9724, 9.294053, 5492.849, 598.2899, 9.191971, 5500.007, 614.3773, 8.923359, 5482.403, 590.7496, 3.718202, 2197.246, 588.4221, 3.728358, 2196.128, 100.0, 99.86653, 99.99647, 99.67662, 99.87341, 99.82262
13879.638960000002, 60.00845108655857, 60.005007320049295, 60.00514606649321, 26.688082968656264, 26.737641622250525, 26.689865069345515, 0.9999909994995161, 0.9999872863669589, 0.9999917464329945, 7525.760265591527, 7528.870386559861, 7533.2075307055, 171.40008538361872, 39.26374640854169, 33.065953014494426, 7526.369003699675, 7528.863230771511, 7533.959547071103, 283.4331933633317, 283.06336602339417, 283.44150735531, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 600.0, 603.697, 3.644422, 2200.171, 597.4316, 9.206007, 5499.531, 592.0392, 9.279958, 5494.259, 608.2411, 9.034412, 5494.92, 597.0443, 3.683686, 2199.856, 593.631, 3.703271, 2198.805, 100.0, 99.99006, 99.89526, 99.90731, 99.99205, 99.92891
13882.063760000001, 60.004868715180095, 60.00340024747, 60.00415287341349, 26.68368218314721, 26.729733911470532, 26.69368498256025, 0.9999917365099629, 0.9999812477533424, 0.9999905074450729, 7526.194029200908, 7530.613953650615, 7535.2071699526805, 172.89500282426752, 47.21990491201706, 30.911156427976948, 7521.797401923484, 7528.6685514091105, 7537.186161536832, 283.3816018549181, 283.0134475431329, 283.53145226591505, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 600.0, 606.5162, 3.625683, 2198.62, 601.0503, 9.145591, 5500.298, 586.9146, 9.345673, 5483.179, 602.1825, 9.13425, 5500.026, 603.3961, 3.645517, 2199.729, 599.9532, 3.667379, 2200.353, 99.95796, 100.0, 99.70917, 99.99908, 100.0, 100.0
13884.491440000002, 60.00698330257848, 60.00701431927098, 60.005119158167794, 26.694476143828297, 26.74384231570951, 26.70357212623662, 0.9999923150933644, 0.999985579191268, 0.9999901145590382, 7531.200247455437, 7527.164268013307, 7533.500728326234, 173.1172905921817, 36.929333671848326, 31.513453932455832, 7531.826459595368, 7527.907089925192, 7535.343186620259, 283.38663681563116, 283.0102559175706, 283.5191882265129, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 600.0, 603.8153, 3.644779, 2200.228, 597.3732, 9.205823, 5499.527, 592.0392, 9.280327, 5494.31, 608.2217, 9.03386, 5494.913, 597.1205, 3.683868, 2199.646, 593.7105, 3.703271, 2198.519, 99.99939, 99.99113, 99.89514, 99.90624, 99.98712, 99.94208
