TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
14173.095920000002, 59.996214211410255, 59.997226955262796, 59.9964069175727, 26.687922133366854, 26.748901834016877, 26.708494723781353, 0.9999936021149756, 0.9999820912001733, 0.999994793324111, 7534.149391129317, 7532.1233224914995, 7533.666091199969, 166.02383364841307, 46.0472063486784, 29.78946059955706, 7535.749567129452, 7530.361038670337, 7538.053728645094, 283.48777347014766, 283.03092578466294, 283.5456282969314, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 600.0, 603.7167, 3.644601, 2200.07, 603.6379, 9.110593, 5499.604, 592.0781, 9.27959, 5494.265, 601.0368, 3.660269, 2200.159, 603.358, 3.645882, 2199.788, 606.7924, 9.058801, 5496.869, 100.0, 99.99137, 99.89432, 100.0, 99.99617, 99.9385
14175.50156, 60.00038098248707, 60.0012501790452, 60.00131831497438, 26.635952744670075, 26.706492665891474, 26.659788378598336, 0.9999937309972681, 0.9999796098953659, 0.9999941443517584, 7521.823388421342, 7524.938003963379, 7525.986000950289, 163.3524351605147, 44.90270742315738, 28.415520831908225, 7533.691911887171, 7518.383956590467, 7535.380962951547, 283.51475246838635, 283.01291431069643, 283.52388408506204, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 600.0, 610.0452, 3.601412, 2197.382, 597.3926, 9.205639, 5499.595, 585.808, 9.359294, 5482.754, 607.4255, 3.619635, 2198.777, 597.1396, 3.683868, 2199.805, 613.035, 8.948196, 5485.785, 99.86674, 99.98908, 99.686, 99.93277, 99.98214, 99.73807
14177.96152, 60.00395603221278, 60.005222797202, 60.00382060801869, 26.68047323647724, 26.738140239580602, 26.70287005649893, 0.99999313364157, 0.9999806098173869, 0.9999932505942979, 7525.868302409965, 7530.1754892864155, 7536.857560123946, 166.8372981151847, 45.22322132296222, 31.90420261733334, 7534.9883816369065, 7532.354780665258, 7532.230059093397, 283.51606730691776, 283.0773255838627, 283.55436428002776, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 600.0, 603.7562, 3.644065, 2200.175, 603.6379, 9.110778, 5499.664, 592.0781, 9.27959, 5494.265, 601.0368, 3.660453, 2200.209, 603.4534, 3.645699, 2200.05, 606.7526, 9.058801, 5496.749, 100.0, 99.99043, 99.89432, 100.0, 100.0, 99.93949
14180.44044, 60.0037736454526, 60.00466362906064, 60.00809471475753, 26.685862570811054, 26.720957376249043, 26.690810013080583, 0.9999903756430576, 0.9999835733377573, 0.9999920227153872, 7527.103316298313, 7530.302248416505, 7531.821903987453, 175.55370123739158, 44.32547839383051, 35.317444175145624, 7524.690704526555, 7522.98964846624, 7534.687075141547, 283.5183133764937, 283.00982068851914, 283.55748666994214, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 600.0, 609.9663, 3.602304, 2197.157, 597.3926, 9.205639, 5499.529, 592.0975, 9.27959, 5494.817, 608.1828, 3.611729, 2197.814, 594.8506, 3.697017, 2198.831, 602.9553, 9.121062, 5499.986, 99.87672, 99.99004, 99.89421, 99.9089, 99.94019, 99.99544
14182.8294, 60.010535492306225, 60.01208139892802, 60.006930608885874, 26.68563502875856, 26.727095689224818, 26.701399291348523, 0.9999893177023821, 0.9999828271873181, 0.999988055059626, 7534.23625262541, 7528.187694619353, 7527.801166195703, 174.53661228157807, 46.27616446228467, 32.94169684556448, 7534.462668155637, 7527.5113099913015, 7529.824497063773, 283.4751729942983, 283.02160219198754, 283.56359516324966, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 600.0, 615.5653, 3.566075, 2193.128, 592.7428, 9.261266, 5496.839, 596.6399, 9.234124, 5496.319, 608.4547, 3.615222, 2198.712, 597.1587, 3.684233, 2199.962, 606.7327, 9.059716, 5496.808, 99.68624, 99.9292, 99.9488, 99.94005, 99.98474, 99.94055
14185.190160000002, 60.00813432896082, 60.009916454868744, 60.01276212039026, 26.671610509519734, 26.714431641684424, 26.702768423312392, 0.9999907037229651, 0.9999845775186594, 0.9999905553425599, 7529.558041671475, 7535.315586636887, 7536.54748134855, 174.00809537087957, 41.861328656191745, 30.528412537044915, 7532.473172545352, 7527.625459848986, 7534.618771689122, 283.5308327484172, 283.04998775900617, 283.5638425583783, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 600.0, 609.9663, 3.602304, 2197.156, 597.3732, 9.205455, 5499.542, 592.0975, 9.27959, 5494.266, 607.309, 3.620187, 2198.778, 597.1205, 3.684051, 2200.021, 600.5496, 9.158419, 5500.151, 99.86935, 99.99017, 99.89434, 99.93314, 99.99953, 100.0
14187.738800000001, 60.01179404376015, 60.01135638164578, 60.0099065127875, 26.67166399495173, 26.722918482245056, 26.68973367545681, 0.9999919461760225, 0.9999855401709835, 0.9999930648975073, 7527.447515417813, 7523.4691127347905, 7533.249297361844, 171.32243174639396, 40.96773893868931, 29.136647382581486, 7530.213944456144, 7530.606504237847, 7535.049037460547, 283.4902564246416, 282.9897698821296, 283.6129686637455, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 600.0, 603.7167, 3.644065, 2200.061, 603.6379, 9.109857, 5499.604, 585.7886, 9.359478, 5482.866, 601.1533, 3.660085, 2200.153, 603.4152, 3.645882, 2199.891, 594.1876, 9.25071, 5496.685, 100.0, 99.99047, 99.68504, 100.0, 100.0, 99.94054
14190.162520000002, 60.01419967449472, 60.012344806595486, 60.01450039964752, 26.69105305780654, 26.751102734640945, 26.6987918737313, 0.9999908158538248, 0.9999832404204583, 0.999990569941666, 7532.686048955211, 7529.973880642238, 7538.602405055317, 172.35582191930166, 37.21355722784574, 29.97773809951468, 7534.48848491682, 7527.340370070756, 7534.8865976223315, 283.6029791220854, 282.99154900680827, 283.4788322720565, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 600.0, 610.1241, 3.602126, 2197.099, 597.3926, 9.206007, 5499.588, 592.0781, 9.279406, 5494.323, 607.3284, 3.619819, 2198.721, 597.1968, 3.683868, 2199.803, 600.49, 9.161715, 5500.081, 99.87193, 99.98801, 99.89538, 99.93273, 99.9874, 100.0
14192.570920000002, 60.01592842601655, 60.01628481484533, 60.02062762062896, 26.687556985608886, 26.73351582958627, 26.700690706080948, 0.9999909060255684, 0.999987712319755, 0.9999907998432308, 7531.666721200705, 7530.892807014662, 7538.162124361479, 173.33420559746446, 38.141852962330034, 32.54218301076162, 7526.374520522405, 7531.5342237779205, 7541.276424860139, 283.50062323304957, 283.1001755397553, 283.5958017070104, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 600.0, 603.7562, 3.644065, 2200.066, 603.6768, 9.109857, 5499.603, 592.0587, 9.279222, 5494.323, 607.3867, 3.620554, 2198.444, 597.1015, 3.684051, 2199.804, 594.1876, 9.250894, 5496.74, 100.0, 99.98949, 99.89538, 99.92788, 99.9895, 99.93933
14195.093480000001, 60.0166779654736, 60.016375047107374, 60.01967787122586, 26.68310158501416, 26.72457876749425, 26.703647731036217, 0.9999904751445451, 0.9999888087637394, 0.9999927009228259, 7527.818380568906, 7529.457031492449, 7538.802938419512, 177.60171883881412, 39.486773408005774, 33.78365898695688, 7531.366287231183, 7527.0243692293425, 7529.768227380137, 283.5180237354043, 282.9431616063122, 283.57194669785304, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 600.0, 603.697, 3.643887, 2199.789, 603.6573, 9.109673, 5499.544, 592.0781, 9.279406, 5494.265, 607.2701, 3.619267, 2198.667, 597.1396, 3.683868, 2199.748, 594.2075, 9.250527, 5496.865, 100.0, 99.9903, 99.89432, 99.92509, 99.98712, 99.94054
14197.48924, 60.01412240984891, 60.01186804917268, 60.01423499060735, 26.220925806474533, 26.215664853711313, 26.023788694138062, 0.9999932803225753, 0.9999845016113117, 0.9999882433709717, 7218.467026539719, 7207.746088570964, 7186.771779995774, 163.15684152296217, 38.27014919456633, 28.167761920690793, 7116.806473667075, 7109.764930419593, 7141.18168470055, 283.46269494302453, 282.97476901852025, 283.52417662130733, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 600.0, 603.7365, 3.644065, 2200.003, 603.6379, 9.110778, 5499.439, 592.0587, 9.279406, 5494.266, 607.3672, 3.619635, 2198.774, 597.1205, 3.68332, 2199.911, 594.2274, 9.250161, 5496.747, 99.99897, 99.9884, 99.89743, 99.94288, 99.97982, 99.93944
14199.888680000002, 60.00916404804496, 60.011928958634826, 60.01277228207733, 26.67091163787733, 26.734486958538508, 26.687583238105592, 0.9999900481358975, 0.9999847478653642, 0.999989699379838, 7536.162357878065, 7532.128710519058, 7536.733095172268, 173.0661516971304, 47.64827616547336, 33.72931180177875, 7513.437551829781, 7491.950333322826, 7475.8146667530245, 283.55721681956334, 283.06047836157904, 283.48181460349747, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 600.0, 604.2096, 3.641388, 2200.262, 397.0008, 10.00045, 3373.591, 592.0392, 9.280143, 5494.107, 607.0177, 3.619451, 2198.778, 597.2159, 3.683503, 2199.746, 594.2473, 9.249795, 5496.881, 99.98814, 61.33715, 99.89417, 99.94305, 99.98452, 99.9386
14202.34632, 60.0062262798158, 60.01063435663641, 60.00750628989543, 25.322074898245358, 25.469487186891186, 25.595285509756742, 0.9999959154034603, 0.9999921014499746, 0.9999931112099698, 7355.438243002853, 7401.41918982089, 7405.890918673077, 170.48852408445975, 37.768797761963015, 24.967461800730234, 7503.048556051809, 7530.009185554149, 7514.182095871743, 283.54784035577467, 282.9566638541334, 283.46501032049156, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 600.0, 603.697, 3.644422, 2200.333, 602.276, 9.13196, 5500.181, 592.1558, 9.278669, 5494.377, 566.4135, 3.884398, 2043.302, 596.9108, 3.684964, 2199.911, 594.2075, 9.25126, 5497.059, 100.0, 100.0, 99.89741, 92.87604, 99.98484, 99.96195
14204.775440000001, 60.00718542209318, 60.004367556526816, 60.00549435664037, 26.43347340848556, 26.409338020025274, 26.194127231641524, 0.9999896360871728, 0.9999871061078665, 0.9999897665006594, 7180.525306799012, 7132.468879443664, 7084.843062614986, 162.42182418703985, 31.86480585465415, 32.629558871446534, 6890.850886009867, 6832.632243817149, 6820.478712512523, 283.43547456095456, 283.03043941294544, 283.42390253662603, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 600.0, 603.4802, 3.646029, 2200.123, 602.1982, 9.132513, 5500.122, 592.1169, 9.279222, 5494.25, 606.9983, 3.621841, 2198.876, 643.9872, 3.268576, 2199.719, 594.0286, 9.253275, 5496.596, 100.0, 100.0, 99.89745, 99.94881, 99.82217, 99.9367
14207.195800000001, 60.00296881755612, 60.0047723580933, 60.00871495830483, 26.690275097949534, 26.741741887156987, 26.70397314102506, 0.9999927483010123, 0.9999851588444534, 0.999993101563208, 7528.920229287706, 7529.873462162887, 7532.384025520513, 173.99867194252306, 43.620539870391895, 27.61710417899485, 7536.966585021265, 7528.94341689941, 7534.425149987808, 283.48428605444155, 283.03743723739876, 283.56658734845547, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 600.0, 603.2239, 3.647635, 2200.328, 602.2565, 9.132513, 5500.121, 592.1169, 9.279406, 5494.495, 606.8818, 3.623864, 2198.814, 596.8917, 3.685147, 2199.699, 595.0226, 9.238441, 5497.681, 100.0, 100.0, 99.89851, 99.94471, 100.0, 99.95656
14209.63224, 60.005269281393005, 60.00297267798999, 60.00333202551908, 26.702397110573568, 26.713543436901702, 26.684703496406918, 0.9999931973046076, 0.9999854505744241, 0.9999936841985085, 7533.483513993102, 7529.891951168898, 7536.546886500879, 170.27413680440372, 38.32496298573051, 30.424195494378182, 7533.4928522672735, 7531.207806108324, 7532.589120857228, 283.5977690608968, 282.99051723667105, 283.5249248124112, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 600.0, 603.0859, 3.647099, 2200.208, 602.2371, 9.132697, 5500.121, 592.0781, 9.279222, 5494.325, 606.8818, 3.623128, 2199.086, 596.9871, 3.685694, 2199.753, 595.0624, 9.238991, 5497.56, 100.0, 100.0, 99.89541, 99.94201, 99.98737, 99.95423
14212.009520000001, 60.00255358958702, 60.00370630102364, 60.003944082847255, 26.678271787371873, 26.717929455220634, 26.672754993486674, 0.9999873306645866, 0.9999820321503085, 0.9999882742495937, 7523.597272284761, 7529.031604722191, 7532.574786748464, 173.18842395484398, 43.20786869837002, 38.882095859967194, 7529.857919025139, 7528.938549883775, 7535.398218889872, 283.44935906950604, 282.9828046471102, 283.56427683619347, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 600.0, 596.8954, 3.686005, 2199.854, 608.5018, 9.029731, 5494.571, 598.3287, 9.191971, 5499.951, 612.921, 3.580472, 2194.866, 590.597, 3.720028, 2196.884, 588.7998, 9.321944, 5488.844, 99.99198, 99.90178, 99.99771, 99.74986, 99.85695, 99.80004
14214.46564, 60.00582354745816, 60.00477458900383, 60.001426942346164, 26.687933025347924, 26.728584688074424, 26.697623048215334, 0.9999907319471073, 0.9999820466807462, 0.9999898709605444, 7523.586263382702, 7533.31687238185, 7539.142045532473, 171.14714251033, 42.34205695900812, 27.84257198283376, 7534.1402580803215, 7528.321441311945, 7538.304363573037, 283.51096635125066, 283.0843485517455, 283.5785690405872, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 600.0, 603.2239, 3.647278, 2200.428, 602.2371, 9.132697, 5500.227, 592.0975, 9.279406, 5494.377, 606.9206, 3.624048, 2198.822, 596.7963, 3.684964, 2199.915, 595.0624, 9.238441, 5497.687, 100.0, 100.0, 99.89636, 99.9525, 99.99472, 99.95654
14217.048480000001, 60.00921524165771, 60.00427903898052, 60.00631431148791, 26.6633255636255, 26.698017892153842, 26.669779738386527, 0.9999924704156485, 0.9999837200057529, 0.999993553784521, 7530.507446912656, 7528.240445888831, 7530.912286354525, 168.7698984479921, 47.40893422400082, 24.701150995342232, 7530.3836875428415, 7521.043891329613, 7531.116239529279, 283.6098707172802, 283.1663017463316, 283.5926099770071, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 600.0, 603.2042, 3.647456, 2200.146, 602.2565, 9.132697, 5500.292, 592.0781, 9.282904, 5493.172, 605.5419, 3.636734, 2199.707, 599.9627, 3.667432, 2200.282, 598.6411, 9.180576, 5500.303, 100.0, 100.0, 99.87445, 99.97904, 100.0, 100.0
14219.443000000001, 60.00986618127469, 60.00481345251441, 60.00723192593509, 26.68614154248853, 26.721156762711892, 26.707472372408333, 0.9999928732119915, 0.9999820944610281, 0.999993500224673, 7527.36251414336, 7533.6372354919595, 7539.727340817831, 169.68321125413286, 41.00209491360715, 27.611603282404758, 7535.503303852482, 7524.267998874915, 7536.235065708029, 283.6534185012916, 283.1462124589561, 283.66191984172866, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 600.0, 607.9554, 3.618366, 2199.049, 598.7546, 9.185929, 5500.453, 589.7681, 9.304992, 5492.603, 606.0662, 3.628828, 2198.857, 597.0443, 3.685694, 2199.704, 595.2811, 9.235695, 5497.702, 99.93065, 100.0, 99.86411, 99.94477, 99.98512, 99.9579
14221.905, 60.00816607666271, 60.00584667706506, 60.00671799290462, 26.679575334818633, 26.723211137709196, 26.68535875096237, 0.9999904769725527, 0.9999845278940651, 0.9999933554074607, 7530.274121170683, 7528.291449700778, 7532.2565795149485, 169.19429859144748, 43.78571186176123, 31.11748201801015, 7539.331371295827, 7530.9321539713155, 7533.046825671778, 283.56646292063203, 283.02665075941604, 283.5810246662735, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 600.0, 608.8426, 3.607301, 2197.59, 602.2565, 9.132697, 5500.287, 592.0975, 9.279406, 5494.316, 606.7653, 3.622945, 2198.695, 603.2626, 3.646978, 2200.12, 595.0425, 9.238991, 5497.687, 99.89971, 100.0, 99.89636, 99.94724, 100.0, 99.95533
14224.35524, 60.008625982560844, 60.01444015500417, 60.01269390066332, 26.664682842418618, 26.704377953987002, 26.676257668420742, 0.999988789090434, 0.9999830262038749, 0.9999885193631651, 7531.337988454823, 7517.119638013689, 7535.597638999951, 174.02735181325033, 42.08857692841866, 34.82649896905468, 7530.470135394101, 7523.226101199248, 7534.1067234944685, 283.5769099003991, 283.04452942422, 283.52267450654267, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 600.0, 615.9005, 3.558758, 2191.811, 608.4823, 9.029731, 5494.521, 598.3481, 9.191603, 5499.949, 612.9016, 3.580104, 2194.528, 609.1567, 3.6068, 2197.535, 588.8197, 9.322127, 5488.96, 99.62636, 99.90303, 99.99647, 99.75258, 99.88439, 99.79787
14226.761760000001, 60.00648406831672, 60.00527776208896, 60.00552644236994, 26.69301042393573, 26.72773413235196, 26.68601488982986, 0.9999921969760676, 0.9999839625110946, 0.9999930517598465, 7530.637939698924, 7528.858116092835, 7532.490599991874, 170.42725158836765, 50.89722692264013, 31.501289676215606, 7535.717234871254, 7526.435985904541, 7536.75510437698, 283.561392812436, 283.1018332546331, 283.63158738113765, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 600.0, 609.5129, 3.605873, 2197.481, 602.2565, 9.132697, 5500.121, 592.0975, 9.279774, 5494.318, 606.8624, 3.623128, 2198.814, 603.2054, 3.646978, 2199.907, 595.0425, 9.238625, 5497.62, 99.88646, 100.0, 99.89624, 99.94204, 99.99678, 99.95762
14229.16248, 60.00931231873682, 60.00870809022038, 60.006210596793274, 26.664204881127556, 26.712903732109158, 26.667385060287156, 0.9999930813653604, 0.999982424035112, 0.9999919154901863, 7532.486962088749, 7527.797696042135, 7531.59451267605, 167.1862155141614, 51.11503812800538, 27.583395185209383, 7526.729525718339, 7526.489323157051, 7534.290344124684, 283.66929455095374, 283.06725255404984, 283.54282175333793, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 600.0, 609.4537, 3.605516, 2197.476, 602.2565, 9.132881, 5500.343, 592.0975, 9.279406, 5493.979, 606.5711, 3.629747, 2199.355, 601.1263, 3.659762, 2200.075, 597.468, 9.197606, 5500.038, 99.88386, 100.0, 99.89313, 99.96542, 100.0, 99.99631
14231.569640000002, 60.01099342647649, 60.007801117939444, 60.01236078565713, 26.677898703072586, 26.738368893849618, 26.70432654080436, 0.9999920835969618, 0.9999827717750563, 0.9999933999960542, 7524.168652798964, 7524.980825236444, 7540.7827055431135, 167.3680537926477, 49.10630918139168, 28.992085761276485, 7526.225699659862, 7526.982093007473, 7534.149048185825, 283.53590950784036, 283.00026001261165, 283.74843876783086, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 600.0, 603.697, 3.642102, 2199.881, 597.7623, 9.191824, 5500.324, 589.1469, 9.317693, 5491.334, 604.9788, 3.631034, 2198.97, 602.9765, 3.648439, 2199.957, 595.3607, 9.234413, 5497.844, 99.99815, 100.0, 99.83041, 99.97341, 99.99425, 99.95939
14234.025640000002, 60.00828990469112, 60.011591145873965, 60.00831705275411, 26.684619197818133, 26.74387774195143, 26.692788726949193, 0.9999928058451294, 0.9999822079552947, 0.9999938603319206, 7529.501261165577, 7533.238585895743, 7535.864087034328, 167.18668207055168, 47.576315162440096, 28.44781948065156, 7532.201521056884, 7532.562325465201, 7539.232876691672, 283.56627122146614, 282.97347519719295, 283.5488288548472, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 600.0, 604.8602, 3.639247, 2200.17, 602.2565, 9.132144, 5500.292, 592.0587, 9.279406, 5494.383, 606.9012, 3.622761, 2198.756, 596.8726, 3.685512, 2199.54, 595.0425, 9.238991, 5497.687, 100.0, 100.0, 99.89636, 99.93918, 99.98765, 99.95654
14236.4878, 60.00697832123209, 60.004794254148734, 60.00712357438456, 26.67406918654959, 26.71689795257369, 26.65812046326918, 0.9999862672081016, 0.9999829464157654, 0.9999890655440752, 7523.207364385617, 7528.2199852642, 7532.61054653833, 174.87399338574755, 45.43583100160686, 36.264821325640696, 7531.39271086601, 7527.569549263523, 7533.238302570071, 283.52017054378837, 283.0666248697342, 283.5761374560983, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 600.0, 596.9349, 3.68547, 2200.017, 608.5212, 9.029547, 5494.573, 598.3676, 9.191419, 5499.882, 612.8627, 3.579553, 2194.59, 590.6161, 3.719846, 2197.104, 588.78, 9.32231, 5489.013, 99.98436, 99.90209, 99.99766, 99.73718, 99.84245, 99.79894
14238.945640000002, 60.0044626502726, 60.00308164973017, 60.00412707338648, 26.676051347940124, 26.7230806354649, 26.702963159750404, 0.9999873823868479, 0.9999822016421462, 0.9999906332036296, 7531.616337113878, 7532.658765678994, 7541.629131919148, 174.59020319137198, 38.94204866939208, 23.7674231247247, 7535.973587190064, 7531.4567742951, 7533.943594470809, 283.63180140430796, 283.10579409098676, 283.6236036996781, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 600.0, 603.1253, 3.647813, 2200.051, 602.276, 9.132328, 5500.235, 592.0781, 9.27959, 5494.317, 606.8818, 3.623128, 2198.648, 596.9489, 3.685329, 2199.538, 595.0823, 9.238441, 5497.693, 100.0, 100.0, 99.89541, 99.93716, 99.99011, 99.95644
14241.35056, 60.008616388764146, 60.007960466056154, 60.007985085676154, 26.668405608463857, 26.698505782072825, 26.67762046419319, 0.9999922490356465, 0.9999808574125801, 0.999993219948258, 7526.369073786562, 7528.279738381604, 7531.929457629293, 169.84143029546976, 47.91726843755137, 26.53449181007545, 7529.242356310185, 7525.913223863553, 7534.684610723903, 283.49215351327086, 283.0270396649467, 283.61913136798927, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 600.0, 603.2436, 3.646742, 2200.055, 602.2371, 9.132513, 5500.174, 592.0392, 9.280143, 5494.087, 606.4934, 3.62607, 2199.582, 598.246, 3.673459, 2200.248, 597.5277, 9.196507, 5500.104, 100.0, 100.0, 99.89513, 99.95774, 100.0, 99.9945
14243.803880000001, 60.00366259200019, 60.00691594820953, 60.007595845901385, 26.692318698628952, 26.714504381465396, 26.68241570334552, 0.9999928497666877, 0.9999824454585915, 0.9999920891295795, 7531.350808431092, 7532.687501799715, 7536.379243440879, 171.0767929505514, 43.986178406061526, 26.530407887710226, 7529.518858464896, 7531.654061634171, 7534.861961271533, 283.63044355102164, 283.0545575254609, 283.54178003219664, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 600.0, 608.9017, 3.61212, 2198.085, 597.7623, 9.192376, 5500.263, 589.1663, 9.309778, 5491.565, 605.7555, 3.630667, 2199.416, 597.0634, 3.684964, 2199.6, 595.3209, 9.234962, 5497.783, 99.92204, 100.0, 99.82837, 99.97204, 99.98042, 99.96047
14246.21188, 60.007861908793046, 60.01089909830332, 60.011863258787585, 26.6823098372619, 26.729358896731014, 26.680579953884706, 0.999993906291757, 0.9999852137235927, 0.9999924615874701, 7522.248916477238, 7532.151929068792, 7534.112228664765, 170.36024091210356, 41.124551750180444, 28.718381535727303, 7535.96954620938, 7527.764658617732, 7534.245769724727, 283.59647878799984, 283.0997402720875, 283.61556595049603, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 600.0, 608.2314, 3.609621, 2197.93, 602.2177, 9.132881, 5500.061, 592.0975, 9.279406, 5494.429, 606.8624, 3.623496, 2198.868, 603.1672, 3.64716, 2199.791, 595.0624, 9.238991, 5497.747, 99.90449, 100.0, 99.8973, 99.95478, 99.9891, 99.95762
14248.638200000001, 60.01057304498749, 60.01026753877338, 60.01065818396193, 26.645462698790794, 26.692715431848217, 26.670478851301965, 0.9999886327267705, 0.9999833940298606, 0.9999884129965694, 7525.38073200084, 7527.08319353693, 7530.66501526834, 174.99862023042942, 46.36212221032747, 33.609540023495356, 7525.114577162139, 7524.363221795075, 7533.08378579155, 283.52592898177033, 283.10187443652, 283.64378069469853, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 600.0, 615.6837, 3.560007, 2191.859, 608.5212, 9.02881, 5494.668, 598.3287, 9.192156, 5499.986, 612.9792, 3.58084, 2194.751, 609.1949, 3.606617, 2197.642, 588.7998, 9.322127, 5488.844, 99.62377, 99.90207, 99.99834, 99.75778, 99.8818, 99.79665
14251.00868, 60.0119173107087, 60.011960631843166, 60.01398379729926, 26.69082487959027, 26.71476821342105, 26.684287064315054, 0.9999920390297843, 0.9999785877892359, 0.9999927864418611, 7528.104965525249, 7531.6167852964245, 7534.577292291362, 169.40448050698205, 48.519056659224134, 30.909863312739162, 7528.740760577121, 7532.64625819728, 7538.718653711779, 283.46633742563944, 282.9931149790966, 283.59426282095455, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 600.0, 609.5523, 3.605695, 2197.696, 602.2177, 9.132697, 5500.054, 592.0975, 9.27959, 5494.316, 606.8818, 3.623312, 2199.032, 603.2817, 3.646795, 2200.066, 595.0226, 9.238808, 5497.634, 99.89386, 100.0, 99.89526, 99.94464, 100.0, 99.95557
14253.40168, 60.01469103397704, 60.012427291516964, 60.01277854337477, 26.66476982147022, 26.71168388239911, 26.701840265717678, 0.9999908542901061, 0.9999815861369263, 0.9999927175636134, 7527.760873055981, 7526.835375276539, 7538.650377825176, 166.88194273500858, 47.03582716835672, 28.40594582853555, 7530.641799974397, 7530.150426432049, 7536.259978745948, 283.5764998556979, 283.07093764768206, 283.6238203011563, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 600.0, 609.4734, 3.606052, 2197.529, 602.2177, 9.133065, 5500.166, 592.0587, 9.279406, 5494.377, 606.7653, 3.624048, 2198.928, 603.11, 3.650082, 2200.264, 595.7582, 9.22892, 5499.048, 99.89669, 100.0, 99.89538, 99.94687, 99.995, 99.97658
14255.81104, 60.010825094664256, 60.01623038047332, 60.01554721241613, 26.68311390300823, 26.73285284661384, 26.693992285280913, 0.9999932343701057, 0.9999816898413826, 0.9999938034576688, 7527.835645913262, 7536.292904344587, 7534.622736419005, 165.31940805038323, 44.61598911066994, 27.315247109352185, 7533.432526914997, 7531.259189805839, 7533.170969378612, 283.6139035464699, 283.0795892840871, 283.60088461736603, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 600.0, 603.1056, 3.64817, 2200.098, 596.4005, 9.220006, 5499.581, 587.1475, 9.335732, 5487.786, 603.6194, 3.64464, 2199.685, 601.0499, 3.658118, 2200.217, 596.3746, 9.227088, 5498.097, 100.0, 99.98349, 99.77653, 99.99671, 100.0, 99.96709
14258.327360000001, 60.01595627381789, 60.017938705956524, 60.01965020525546, 26.69249684955587, 26.71494001278335, 26.68779996364448, 0.9999934794491948, 0.9999845343635269, 0.9999934134995841, 7528.7421090398375, 7527.425701391164, 7539.478746015093, 168.0434497752526, 42.69767795242825, 33.28951608426269, 7531.356848354794, 7533.8633798271785, 7536.094879060199, 283.4603617826083, 283.0739297848107, 283.6180174225701, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 600.0, 605.8854, 3.633536, 2200.014, 602.2565, 9.132513, 5500.181, 592.0781, 9.279406, 5494.376, 606.9206, 3.622945, 2198.875, 596.9298, 3.684599, 2199.861, 595.1022, 9.238075, 5497.747, 99.98799, 100.0, 99.89634, 99.94744, 99.98497, 99.95762
14260.752400000001, 60.018166160582155, 60.0167094492493, 60.018737661731095, 26.67545535253977, 26.706121951044413, 26.681419616536726, 0.9999865329074565, 0.9999818417992326, 0.9999868201424044, 7529.745428207198, 7516.891845067139, 7533.621078276512, 177.05482469470553, 39.50890306561223, 36.27327155533135, 7522.435656529953, 7534.297190842078, 7536.050537206957, 283.4237451633072, 283.13786650468006, 283.60853966854796, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 600.0, 596.8954, 3.685827, 2199.845, 608.5212, 9.030099, 5494.742, 598.3287, 9.191971, 5499.958, 612.9792, 3.580104, 2194.648, 590.6924, 3.719846, 2196.939, 588.7601, 9.32231, 5488.958, 99.99156, 99.90379, 99.99756, 99.75535, 99.8571, 99.79675
14263.214680000001, 60.019445148005374, 60.02072771457805, 60.01963810265955, 26.65569504730931, 26.735896673656793, 26.695509299891675, 0.9999918465441537, 0.9999828778946496, 0.9999936817210203, 7531.384000755516, 7522.56138153808, 7536.395262117316, 175.4886404100639, 42.74901231968943, 27.489827026244257, 7530.357934557352, 7527.219857636601, 7538.020220087733, 283.50200272412826, 283.09592212635766, 283.5606444905383, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 600.0, 603.1844, 3.647099, 2200.055, 602.2565, 9.132328, 5500.167, 592.0781, 9.27959, 5494.437, 606.843, 3.623128, 2198.645, 596.9298, 3.684781, 2199.654, 595.0624, 9.238625, 5497.681, 100.0, 100.0, 99.89434, 99.94707, 99.98288, 99.95762
14265.64268, 60.0134530183407, 60.016044431565604, 60.01442036860949, 26.68794765895409, 26.70093756182191, 26.689505745577314, 0.9999929481427233, 0.999981964207624, 0.9999946701765724, 7521.156943361613, 7530.922703183467, 7528.028489105205, 169.54332021677328, 41.89356861410761, 26.824400676746336, 7528.683081933975, 7530.760824989242, 7532.199785976378, 283.4941725510411, 283.14245455666384, 283.58995573169585, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 600.0, 603.2042, 3.647278, 2200.323, 602.2371, 9.133065, 5500.351, 592.0975, 9.27959, 5494.371, 606.843, 3.622945, 2198.64, 597.3685, 3.682772, 2200.134, 595.7781, 9.219581, 5499.621, 99.99349, 100.0, 99.89421, 99.9572, 99.98856, 99.98254
14268.10784, 60.01288021420786, 60.012881792555916, 60.011195561088186, 26.658547136981316, 26.70527080334415, 26.691208366102664, 0.9999924660051851, 0.999977076481022, 0.9999907140227889, 7531.653118844454, 7530.759299881265, 7533.40897161861, 165.47601358043318, 44.2558538610283, 26.886992282637493, 7532.358359929942, 7528.424189274011, 7535.280616873427, 283.4950465168206, 283.10940175319763, 283.54991025430536, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 600.0, 609.4932, 3.605873, 2198.32, 596.7701, 9.206191, 5499.854, 588.1957, 9.322111, 5489.89, 604.7845, 3.637102, 2199.44, 598.1315, 3.681494, 2199.643, 595.6191, 9.233131, 5497.979, 99.8986, 99.99595, 99.79974, 99.98245, 99.98236, 99.96224
14270.56384, 60.010007855969185, 60.00588489210955, 60.00862574968584, 26.702781330729692, 26.720967263527236, 26.701185742094832, 0.9999940377493571, 0.9999854908040954, 0.9999923279093315, 7532.740818305981, 7528.189721495546, 7535.778639511631, 170.49807314268492, 43.24354747140137, 26.881824019030773, 7532.144580731247, 7532.5399543269305, 7535.9744917978, 283.4971567647139, 283.01430085446907, 283.60590537006766, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 600.0, 607.9357, 3.61444, 2198.125, 602.1982, 9.133433, 5500.335, 592.0587, 9.279406, 5494.429, 606.8624, 3.623312, 2198.751, 603.2245, 3.64716, 2200.114, 595.0624, 9.238808, 5497.686, 99.92569, 100.0, 99.8973, 99.95192, 100.0, 99.95644
14273.03316, 60.0065054056716, 60.01018396309173, 60.00784345382725, 26.667175140351173, 26.68989804438256, 26.673283281674316, 0.9999889022197817, 0.9999818538315894, 0.9999903079346854, 7528.902916807414, 7528.379949539512, 7531.472200452915, 176.15386321745336, 45.3726991725149, 34.054684512184394, 7524.799557588541, 7529.760001870564, 7529.284380874854, 283.5195555678597, 283.0741004411405, 283.5683199491458, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 600.0, 615.8019, 3.558758, 2191.634, 608.5212, 9.029915, 5494.734, 598.2899, 9.191971, 5499.994, 612.921, 3.580288, 2194.643, 609.233, 3.607165, 2197.486, 588.78, 9.322494, 5488.892, 99.63112, 99.90285, 99.9966, 99.76017, 99.88433, 99.79783
14275.463080000001, 60.00209941562411, 60.000756617764, 60.00027204443065, 26.68490370029991, 26.7321240348665, 26.701132250922385, 0.9999932601351122, 0.9999850746391372, 0.999991628521387, 7529.60854271192, 7534.58813748994, 7532.215896497797, 173.73971408582202, 45.87067170122171, 34.92363864370418, 7529.259285752753, 7530.612415039317, 7536.703505800542, 283.5180344067954, 283.101587931735, 283.56749980908455, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 600.0, 609.4932, 3.604803, 2197.476, 602.2371, 9.133065, 5500.114, 592.0781, 9.279774, 5494.199, 606.94, 3.623128, 2198.702, 603.3008, 3.646795, 2200.169, 595.0823, 9.238625, 5497.741, 99.89646, 100.0, 99.89419, 99.93958, 99.99409, 99.95752
14277.861760000002, 59.99918671900111, 59.99919892035917, 59.99933246099911, 26.68338047037845, 26.726350627629177, 26.701891426284014, 0.9999926082534515, 0.999982335438051, 0.9999935102504264, 7526.882451494775, 7524.669798085967, 7528.119806241712, 168.02374834551028, 45.40395667978535, 26.060810266875706, 7526.676303011918, 7527.031303836984, 7530.461679540395, 283.5566125686952, 283.03534777146103, 283.5841115779625, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 600.0, 609.4734, 3.60516, 2197.696, 602.2371, 9.132697, 5500.061, 592.0587, 9.279406, 5494.317, 606.7847, 3.624232, 2198.901, 602.7095, 3.653735, 2200.011, 596.4342, 9.212255, 5499.682, 99.88364, 100.0, 99.89528, 99.95535, 99.99908, 99.99282
14280.255640000001, 59.99301203451631, 59.99400075405556, 59.99200179610978, 26.684626495637232, 26.7452720088533, 26.70095573347857, 0.9999940471877721, 0.9999808130987891, 0.9999936168563923, 7532.734445141356, 7531.5143283646685, 7537.742412094109, 165.0497877245234, 43.1803427744772, 26.469021160301054, 7532.632051779279, 7532.570872249312, 7531.208440987379, 283.57450052301607, 282.9905122322405, 283.5684653872372, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 600.0, 603.2239, 3.647456, 2200.276, 596.8284, 9.213927, 5499.863, 587.7881, 9.329658, 5489.069, 604.1243, 3.637102, 2199.428, 602.0991, 3.654283, 2200.178, 595.7781, 9.2313, 5497.993, 100.0, 99.99233, 99.79985, 99.98915, 100.0, 99.96211
14282.65896, 59.99000450581682, 59.98900623807477, 59.991369879583665, 26.686400061973483, 26.734242634442786, 26.714795123163537, 0.9999931684093064, 0.9999829039624574, 0.9999928790683085, 7525.126370986072, 7534.3030503007, 7535.210915010095, 169.60337067415367, 42.795288655913055, 31.376815333916056, 7528.324950730691, 7525.952578759081, 7527.966245146817, 283.4406621434846, 283.0777142176369, 283.4891546132728, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 600.0, 605.7671, 3.633, 2199.987, 602.2565, 9.132697, 5500.285, 592.0587, 9.279406, 5494.37, 606.8818, 3.623496, 2198.751, 596.8917, 3.685512, 2199.761, 595.0425, 9.238441, 5497.813, 99.97828, 100.0, 99.89624, 99.95212, 99.98773, 99.95884
14285.0542, 59.98648511500553, 59.98324592010022, 59.984983765603545, 26.685154668163143, 26.702625595878132, 26.665773971508745, 0.9999886785402979, 0.9999846987770382, 0.9999905689355599, 7522.679852544509, 7527.275155124001, 7531.291819625897, 173.9444156800257, 40.89369954185531, 33.75514159465274, 7528.18205127097, 7526.490120223223, 7525.79244047469, 283.44242259065066, 282.97990104825084, 283.4763010756323, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 600.0, 596.856, 3.685648, 2200.132, 608.5406, 9.029363, 5494.793, 598.2316, 9.192892, 5499.993, 612.9598, 3.580288, 2194.521, 590.7687, 3.719663, 2197.054, 588.7998, 9.322127, 5488.898, 100.0, 99.90098, 99.99847, 99.76014, 99.86468, 99.79785
14287.54276, 59.982336892715615, 59.985991406057245, 59.98384298719327, 26.67982476940559, 26.746591325747094, 26.68912015345005, 0.9999930338371346, 0.9999857729574485, 0.9999926327888229, 7531.851551678819, 7529.013060592459, 7542.312821509357, 172.10420559715052, 44.46218683767529, 33.035330909756794, 7529.57737657053, 7531.009735048474, 7537.938374599804, 283.5140809442559, 283.0573216320701, 283.64553834299994, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 600.0, 603.2239, 3.647635, 2200.427, 602.2565, 9.132328, 5500.178, 592.0781, 9.27959, 5494.375, 606.8235, 3.624048, 2198.757, 596.9489, 3.685329, 2199.917, 595.0624, 9.238625, 5497.754, 100.0, 100.0, 99.89634, 99.94208, 99.98238, 99.95752
14289.91724, 59.983744736545525, 59.9799590819082, 59.98398925141558, 26.696320425971646, 26.722626373531938, 26.669375194364864, 0.9999936230428017, 0.9999807292600648, 0.9999936804465349, 7526.814039038527, 7530.5568549396285, 7528.894368544437, 170.38335447429358, 43.06944352904384, 29.2296833878936, 7528.4469950782795, 7528.679724630033, 7528.566139283519, 283.57969083379453, 283.07852862614044, 283.5058123482187, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 600.0, 603.2239, 3.647992, 2199.993, 602.276, 9.132144, 5500.291, 592.0781, 9.279406, 5494.205, 606.7847, 3.623312, 2198.591, 596.968, 3.684599, 2199.906, 595.142, 9.233681, 5498.358, 100.0, 100.0, 99.89743, 99.93457, 99.97761, 99.96874
14292.348640000002, 59.98359937102322, 59.98392411125454, 59.985266451093175, 26.707916474830398, 26.75647158151726, 26.72143957755609, 0.9999923397793122, 0.9999810459911564, 0.9999935346932439, 7532.292900221516, 7532.832914035446, 7540.820550141528, 164.47543843163476, 43.40707303758063, 32.19596749286393, 7529.199241183585, 7525.411601157664, 7537.97955389287, 283.4351536192082, 282.9701867912294, 283.5241579783114, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 600.0, 609.572, 3.605695, 2197.476, 595.9724, 9.225717, 5499.075, 586.7398, 9.342911, 5487.019, 603.0757, 3.643721, 2199.834, 598.9708, 3.672911, 2199.967, 596.7523, 9.219398, 5498.26, 99.88386, 99.97287, 99.76257, 99.99533, 99.99708, 99.97559
