TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
14444.8968, 59.980513563373314, 59.98440247550314, 59.98320151645009, 30.493896590414316, 30.524199473949125, 30.501832926747177, 0.9999842026811462, 0.9999682565844981, 0.999985624041357, 8614.88863487553, 8606.872427744258, 8620.079490365535, 207.1496029355092, 64.745223938874, 41.936415067705184, 8614.608509523405, 8611.907905906317, 8622.451569439967, 283.5707954637832, 283.15954641813187, 283.75972091727493, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 600.0, 615.6837, 3.559829, 2191.696, 608.424, 9.030836, 5495.678, 596.5623, 3.690579, 2199.325, 597.522, 9.194741, 5500.165, 606.5053, 9.070242, 5498.062, 602.2396, 9.132233, 5500.16, 99.62136, 99.9114, 99.97726, 99.99908, 99.96336, 100.0
14447.332680000001, 59.98266519471285, 59.98275216636796, 59.984074228964545, 30.509232498999747, 30.546870942005757, 30.509473375078606, 0.9999876589713997, 0.9999733546461997, 0.9999871242657252, 8611.358279259479, 8611.691527596122, 8621.21390841658, 204.90165449289339, 62.56343266008207, 41.984539130971825, 8613.626197615424, 8615.14325176494, 8623.847665896565, 283.56350324763093, 283.0550692512204, 283.6667709794919, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 600.0, 609.4537, 3.60623, 2197.71, 602.1009, 9.134171, 5500.208, 591.1463, 3.71727, 2197.329, 601.5999, 9.14234, 5500.217, 604.1591, 9.101837, 5499.253, 601.4841, 9.144502, 5500.319, 99.88452, 100.0, 99.88452, 100.0, 99.98098, 100.0
14449.752160000002, 59.985025016431756, 59.98214414690149, 59.983473226131345, 30.480296672348512, 30.53272607145536, 30.49112133211737, 0.9999876859812921, 0.9999690843340098, 0.9999881958436652, 8610.782288000577, 8609.22811515168, 8614.590832805949, 198.75874369613484, 59.83449212496407, 42.545408940424124, 8613.212715642467, 8607.907365588027, 8612.258953558094, 283.61231247864066, 283.14764725504034, 283.7927843767386, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 600.0, 603.4013, 3.647456, 2200.217, 595.9335, 9.227006, 5498.44, 584.8569, 3.748746, 2192.413, 607.9498, 9.039928, 5495.412, 597.8835, 9.198994, 5499.723, 595.1221, 9.237526, 5497.701, 100.0, 99.97139, 99.64624, 99.91518, 99.99356, 99.95898
14452.15688, 59.98315107626145, 59.98483670247304, 59.98270209010018, 30.485867969912075, 30.5541816519345, 30.51567441816181, 0.9999888101786458, 0.9999732292823208, 0.9999875206196515, 8620.867691375699, 8615.530812268331, 8619.008498007539, 202.42040573601162, 66.28118107044293, 42.42133151170128, 8619.29102374339, 8611.242017766685, 8621.706192554017, 283.6246059056886, 283.0622079451443, 283.7053985244088, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 600.0, 609.3552, 3.606587, 2197.538, 602.1982, 9.133617, 5500.312, 591.0687, 3.717086, 2197.384, 601.5805, 9.142524, 5500.321, 604.1591, 9.102019, 5499.141, 601.5039, 9.144502, 5500.319, 99.88667, 100.0, 99.87969, 100.0, 99.98205, 100.0
14454.533400000002, 59.98296637623708, 59.982203922421995, 59.98183378591807, 30.4724528446849, 30.53795679085898, 30.479163466403627, 0.9999866273526451, 0.9999708250126774, 0.9999880456019485, 8608.272820936449, 8609.864844779971, 8615.781435159986, 202.8032880568162, 68.86202244323886, 42.9912149527554, 8588.382066192864, 8601.54564200606, 8611.598579591186, 283.48148548886746, 283.2147184285147, 283.848943373659, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 600.0, 603.007, 3.648705, 2200.332, 602.1787, 9.133802, 5500.313, 591.1269, 3.71727, 2197.382, 607.9109, 9.03956, 5495.359, 604.1782, 9.101654, 5498.981, 595.142, 9.240823, 5497.058, 100.0, 100.0, 99.86986, 99.91421, 99.98412, 99.95273
14457.019320000001, 59.982008213402814, 59.985839798761894, 59.98290015057026, 30.46697380684114, 30.536396606295522, 30.510008616292094, 0.9999867735612896, 0.9999697928006728, 0.9999891797403102, 8613.273575765803, 8613.338227558312, 8612.074853701606, 204.65865265355114, 67.90739314731988, 40.07735737749863, 8615.948425395101, 8612.97548653611, 8619.391395648763, 283.5333287463385, 283.1795155669419, 283.7818901778159, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 600.0, 596.856, 3.686005, 2200.074, 608.4628, 9.030836, 5494.726, 597.164, 3.68745, 2199.561, 612.0859, 8.972266, 5490.023, 607.192, 9.062938, 5497.508, 592.8159, 9.274882, 5494.96, 99.98981, 99.9027, 99.98778, 99.79099, 99.94327, 99.90697
14459.542560000002, 59.98869433822046, 59.98887646387259, 59.99115447517375, 30.491795528540216, 30.52014738513375, 30.513942632576956, 0.9999878011558679, 0.9999731879261601, 0.9999877149027356, 8610.449231633913, 8607.646593935788, 8620.499536064997, 200.21149496610724, 69.71162183347178, 48.90646741009641, 8604.083210947098, 8613.425354926423, 8615.988250820714, 283.5742381295758, 283.15302963959994, 283.76493407957696, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 600.0, 603.0662, 3.647813, 2200.495, 602.1592, 9.134539, 5500.319, 597.164, 3.683032, 2199.943, 607.9109, 9.03956, 5495.307, 604.1782, 9.101472, 5499.205, 588.8992, 9.321212, 5489.087, 100.0, 100.0, 100.0, 99.91732, 99.98414, 99.79702
14461.908440000001, 59.990583866739364, 59.9943366498495, 59.99564275895343, 30.48043859466387, 30.527521958444183, 30.45958235442011, 0.9999840018601515, 0.9999713196178555, 0.999982742436792, 8607.794275186257, 8602.702480200884, 8614.103848998213, 208.33728449093178, 67.34352128064393, 49.95011141878058, 8601.068759413323, 8601.420014987185, 8611.034343727573, 283.5287287804022, 283.1261772484967, 283.78735134294095, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 600.0, 609.3552, 3.60623, 2197.648, 595.9335, 9.22719, 5498.494, 603.7834, 3.643825, 2199.925, 601.6193, 9.142524, 5500.386, 597.8645, 9.198263, 5499.681, 582.5372, 9.397757, 5474.451, 99.89429, 99.97122, 100.0, 100.0, 99.99173, 99.53408
14464.307240000002, 59.99588280139324, 59.99604024786189, 59.998718160121044, 30.50633442102989, 30.531702352831278, 30.50524302772851, 0.9999849709659308, 0.9999734046912035, 0.999986419379984, 8610.51115091804, 8606.708172737533, 8615.090859515207, 204.6955658266711, 59.05663845997492, 43.827404725247106, 8608.822500944103, 8608.5205297255, 8620.525352484856, 283.56301514089205, 283.16955501298753, 283.7921369497655, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 600.0, 603.0464, 3.647813, 2200.322, 602.1787, 9.133802, 5500.208, 597.3581, 3.682664, 2200.0, 607.9109, 9.03956, 5495.583, 604.1973, 9.101654, 5499.096, 588.8793, 9.321395, 5489.087, 100.0, 100.0, 99.99366, 99.91422, 99.98205, 99.80018
14466.745320000002, 60.001517246445424, 59.99742947634132, 59.99742645016112, 30.479331796114167, 30.51201526508512, 30.48645420330664, 0.9999884722054694, 0.9999662243530608, 0.9999880378878835, 8598.400514482972, 8600.658362672944, 8612.34115478968, 200.49920650986815, 66.67811499339314, 44.3958948360887, 8598.278340160026, 8597.06088244936, 8615.986127386013, 283.4304347897868, 283.11741105070854, 283.7477186674256, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 600.0, 609.4734, 3.605516, 2197.591, 602.1398, 9.134355, 5500.217, 597.4552, 3.682664, 2199.941, 607.9109, 9.039744, 5495.359, 604.1401, 9.102202, 5499.091, 588.8595, 9.317183, 5490.387, 99.90231, 100.0, 99.99854, 99.91828, 99.98193, 99.81192
14469.197800000002, 59.99693641333631, 59.99717926610954, 59.999653764486624, 30.491871480674938, 30.536480665673167, 30.50590541962394, 0.9999882814898212, 0.9999699719680718, 0.9999863504657882, 8611.74345511215, 8613.205533525217, 8614.176188577316, 201.33859252549837, 68.0778032265589, 44.0165849973846, 8607.430066356908, 8616.126123209151, 8613.623756659179, 283.36380306851134, 283.13691011855525, 283.66791181388174, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 600.0, 615.7428, 3.560543, 2191.763, 608.4434, 9.030836, 5494.829, 591.1269, 3.715613, 2198.106, 612.1053, 8.965831, 5488.627, 607.4781, 9.052893, 5497.014, 592.5574, 9.272685, 5490.947, 99.63395, 99.90458, 99.90071, 99.79182, 99.93214, 99.86834
14471.62576, 60.003618383534906, 60.000937325455446, 60.00260104340954, 30.494161222721278, 30.535059376690192, 30.502041541356913, 0.9999899968854801, 0.9999692649623108, 0.9999877372759463, 8614.466206599383, 8610.629402401735, 8621.52934743109, 200.82747807951455, 68.37287073951302, 41.368092835360585, 8612.20329256775, 8613.286120659428, 8621.827417571038, 283.35433627334976, 282.940721224276, 283.6231143093512, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 600.0, 609.3157, 3.606052, 2197.815, 602.1398, 9.133802, 5500.26, 597.3193, 3.683032, 2199.948, 607.8527, 9.040296, 5495.583, 604.1401, 9.102568, 5499.081, 595.0624, 9.238625, 5497.749, 99.89929, 100.0, 99.99144, 99.91828, 99.98175, 99.95766
14474.057, 60.009483108997145, 60.008394944641076, 60.00845140853726, 30.507935750250766, 30.550405696452586, 30.50854975887766, 0.9999853504771162, 0.9999709033075982, 0.999984665279275, 8608.14281921878, 8613.51150835549, 8620.199284376551, 206.2471944124586, 71.55797638510438, 45.35754955192397, 8619.08198807835, 8614.13796476219, 8624.517028106333, 283.52040692709227, 283.15375923464865, 283.76674847180635, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 600.0, 604.3279, 3.644065, 2200.256, 596.0892, 9.226085, 5498.503, 603.764, 3.643641, 2199.992, 601.5999, 9.142708, 5500.151, 597.8263, 9.198994, 5499.615, 601.4642, 9.144868, 5500.198, 100.0, 99.97139, 100.0, 100.0, 99.99267, 100.0
14476.4348, 60.013293701219304, 60.01589569706981, 60.01548583970766, 30.503908805099655, 30.551183059575617, 30.50469349707359, 0.9999876153028951, 0.9999627267999327, 0.9999895854513735, 8612.90040273475, 8609.011257793994, 8610.239760110337, 199.83752493673092, 68.28706713095426, 38.88782000587389, 8613.383000132746, 8614.161857190276, 8625.140380610606, 283.53477069018913, 283.0927297883495, 283.7361082045832, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 600.0, 609.3552, 3.60623, 2197.811, 602.1787, 9.133986, 5500.305, 597.3387, 3.682848, 2199.945, 607.9109, 9.03956, 5495.471, 604.1591, 9.101654, 5499.247, 595.1022, 9.237892, 5497.689, 99.89167, 100.0, 99.99871, 99.91625, 99.98205, 99.95656
14478.84668, 60.021382846547496, 60.01837169039229, 60.01861214222464, 30.47443429118776, 30.54369345118801, 30.496006011470207, 0.9999879962085034, 0.9999652136684286, 0.9999892003745893, 8598.165946121462, 8602.58218769213, 8616.103182870116, 200.26633585993795, 70.6347060093367, 40.12741083484656, 8606.44711803005, 8605.067117358127, 8605.878843380879, 283.522452555249, 283.1486605427131, 283.70755780620544, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 600.0, 602.9873, 3.648884, 2200.333, 602.1592, 9.133986, 5500.208, 597.4164, 3.68248, 2200.052, 607.8915, 9.039928, 5495.412, 604.1401, 9.101654, 5499.04, 595.142, 9.237892, 5497.634, 100.0, 100.0, 100.0, 99.91517, 99.98114, 99.95557
14481.260040000001, 60.02641677005839, 60.020630640356316, 60.02081167268693, 30.496202598163507, 30.543471092442985, 30.502895270325585, 0.9999857304848035, 0.9999674448863133, 0.9999866107717591, 8606.267152798478, 8608.059342814386, 8616.591249377416, 202.21673839969867, 69.63393620091392, 50.57547943080499, 8617.967080649001, 8613.660926029583, 8617.68527261369, 283.4349906499075, 282.931464381776, 283.66396601269577, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 600.0, 596.6983, 3.686719, 2199.849, 608.4628, 9.030652, 5494.889, 591.1075, 3.716902, 2197.279, 613.7171, 8.946894, 5486.328, 608.3937, 9.03116, 5495.751, 591.6031, 9.278545, 5494.831, 99.9974, 99.9046, 99.87491, 99.75001, 99.90974, 99.90461
14483.776440000001, 60.02229744819037, 60.02097939008666, 60.02270320173552, 30.487491151443596, 30.53396476252467, 30.48967539161451, 0.9999874901881167, 0.9999728266388817, 0.9999864305020604, 8604.932889073198, 8606.841416380183, 8616.908703862147, 208.60199558564, 65.59479669975599, 43.412170100396, 8608.594675077338, 8611.133760034621, 8615.886209024706, 283.5510386184777, 283.1211150704932, 283.8206339571291, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 600.0, 603.0464, 3.648349, 2200.222, 602.1398, 9.134723, 5500.262, 593.1458, 3.706778, 2197.964, 607.9304, 9.039928, 5495.301, 604.1973, 9.101472, 5499.097, 588.8595, 9.321029, 5489.032, 100.0, 100.0, 99.90992, 99.91316, 99.98507, 99.79918
14486.17784, 60.02389016441915, 60.022634604704045, 60.02324665451556, 30.47252498679612, 30.483695362850185, 30.456661401185848, 0.9999859225148972, 0.999976445690152, 0.9999859854667537, 8604.015231921676, 8595.752175573742, 8603.045827678612, 211.32346130030828, 58.36320945133457, 43.74465108592267, 8604.641525079505, 8595.236143007836, 8614.037868310998, 283.5613374961615, 283.00678728443154, 283.7224584900753, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 600.0, 607.9357, 3.615868, 2198.139, 596.5172, 9.22369, 5498.586, 584.7598, 3.74893, 2192.2, 601.5611, 9.141973, 5500.209, 597.9026, 9.198263, 5499.674, 582.4975, 9.397757, 5474.504, 99.91402, 99.97289, 99.65129, 100.0, 99.99171, 99.53505
14488.6092, 60.024786271974, 60.02352194859238, 60.02006263672342, 30.470330012142195, 30.51531280593736, 30.471846714741147, 0.9999843055919108, 0.9999742829619437, 0.9999860760532949, 8605.964134925092, 8605.517923813919, 8619.00836726267, 209.21041154523255, 60.04653406531588, 43.00349917686685, 8609.257007327635, 8605.177095250174, 8614.782948742366, 283.4694062583778, 283.02409787916673, 283.7169541008937, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 600.0, 603.0859, 3.648527, 2200.055, 602.1204, 9.134171, 5500.203, 591.0881, 3.717454, 2197.273, 607.9498, 9.039376, 5495.418, 604.1591, 9.101654, 5498.989, 588.8595, 9.321395, 5489.027, 100.0, 100.0, 99.87464, 99.9153, 99.98022, 99.80018
14491.070880000001, 60.014500545938844, 60.01507696956958, 60.01285419705792, 30.470901664540403, 30.53649290601387, 30.46559768105324, 0.9999874386901004, 0.9999732290955007, 0.9999897453494072, 8606.52248671176, 8602.959370577511, 8617.104778401956, 203.12540454463124, 65.80413490596311, 36.57754184274904, 8602.83312880373, 8604.427077048642, 8609.59837423754, 283.5481781213033, 283.08375433301984, 283.70683687091525, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 600.0, 609.3749, 3.606052, 2197.758, 602.1398, 9.134539, 5500.208, 591.0687, 3.717454, 2197.327, 607.9304, 9.039928, 5495.524, 597.8645, 9.198812, 5499.555, 588.8793, 9.321212, 5489.147, 99.89145, 100.0, 99.87729, 99.91721, 99.99157, 99.80128
14493.46636, 60.018592940605274, 60.01432798004091, 60.01349937755284, 30.491642190600516, 30.530796831368765, 30.486818975001302, 0.9999894050757074, 0.9999738926049972, 0.9999888083870573, 8604.889385765262, 8598.20594330108, 8616.795582549408, 204.1684733693303, 63.33722587335387, 39.10795421823923, 8603.80822765397, 8604.764693207368, 8614.567948682849, 283.38189938412074, 283.0631519494579, 283.6436871155454, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 600.0, 615.6639, 3.560364, 2191.863, 608.385, 9.031757, 5494.882, 597.3775, 3.682112, 2200.005, 613.62, 8.94671, 5486.424, 593.0767, 9.2662, 5497.001, 592.9948, 9.269023, 5495.02, 99.63158, 99.90458, 99.99881, 99.733, 99.92677, 99.90805
14495.866520000001, 60.006516648127175, 60.0080964917007, 60.00974328110388, 30.490797291539938, 30.53739548083433, 30.50515917719291, 0.9999885004055646, 0.999971228645743, 0.9999872719700117, 8609.727106600796, 8604.56597020543, 8621.697782093644, 204.09136264751305, 67.60009115844105, 40.94310604626935, 8606.199402813238, 8616.685337776606, 8614.394438456036, 283.39184992552254, 283.1034569028313, 283.6557167639096, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 600.0, 609.434, 3.606052, 2197.648, 602.1787, 9.134171, 5500.208, 594.1357, 3.698494, 2199.43, 607.8915, 9.039928, 5495.412, 597.8835, 9.198446, 5499.564, 594.4858, 9.241921, 5497.604, 99.89169, 100.0, 99.97271, 99.91328, 99.99068, 99.95504
14498.33128, 60.00399228703471, 60.00314491504377, 60.006020943566824, 30.519608293678008, 30.521044734747818, 30.507067545490887, 0.9999853628841171, 0.9999710379123178, 0.9999857327899819, 8612.43639144244, 8609.498177009724, 8618.6982736504, 203.6358304269338, 65.87941295966357, 49.21030975287704, 8618.11863333699, 8611.005290031966, 8620.191345344327, 283.48719515972266, 283.1091788968282, 283.6523715127365, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 600.0, 605.6488, 3.634071, 2199.714, 597.3732, 9.214296, 5498.859, 603.764, 3.644009, 2199.864, 601.5999, 9.142524, 5500.21, 604.1782, 9.101472, 5499.091, 601.4443, 9.144319, 5500.199, 99.98558, 99.98242, 99.99279, 100.0, 99.98207, 100.0
14500.753920000001, 59.99549486156134, 59.99329553505971, 59.99336526862236, 30.493780350699335, 30.54680521339972, 30.516407719255604, 0.9999872530401837, 0.99996926769522, 0.9999888236296733, 8612.04550541786, 8608.884955855277, 8621.612802375941, 198.64802298871336, 71.57788117287419, 41.92195493153304, 8615.662999649867, 8603.780756928876, 8625.16878461776, 283.38622253299644, 283.0213936968776, 283.6652288979456, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 600.0, 609.4143, 3.60623, 2197.657, 602.1204, 9.134539, 5500.259, 597.3775, 3.68248, 2199.891, 607.8721, 9.040296, 5495.412, 597.8454, 9.198994, 5499.615, 595.1022, 9.238075, 5497.695, 99.88906, 100.0, 99.99365, 99.91399, 99.9916, 99.95668
14503.137960000002, 59.983696168688795, 59.98057103092769, 59.98140688065671, 30.510743353898945, 30.54210086501292, 30.515684487758026, 0.9999881666139628, 0.9999714094059858, 0.9999882627407157, 8611.046067303581, 8611.737725828021, 8613.080278647793, 202.97379507904657, 70.41879330342636, 34.33751657459743, 8609.69598165571, 8607.668807881399, 8620.825128215121, 283.3082406451549, 283.0993354230361, 283.6475375279899, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 600.0, 602.9676, 3.648527, 2200.174, 602.1204, 9.134355, 5500.26, 597.3969, 3.682296, 2199.949, 607.8915, 9.040112, 5495.412, 604.1591, 9.101654, 5499.039, 595.0823, 9.237892, 5497.754, 100.0, 100.0, 99.99627, 99.91409, 99.98112, 99.95677
14505.594840000002, 59.97205280398787, 59.97972018641027, 59.97074537493236, 30.491366472853382, 30.536482028964457, 30.496775658358025, 0.9999851339297945, 0.9999688325013324, 0.9999867290304874, 8612.853225999395, 8617.070313109645, 8614.581545563495, 201.83037835234632, 72.82015681554458, 43.61371703953955, 8620.554535957484, 8616.22414639237, 8615.565814251673, 283.3613839531827, 283.1190617172272, 283.6349712584405, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 600.0, 596.7574, 3.686184, 2199.864, 608.424, 9.031204, 5494.935, 591.0298, 3.717454, 2197.329, 613.9307, 8.932184, 5484.163, 609.4428, 9.012897, 5494.547, 590.6289, 9.290448, 5494.474, 100.0, 99.90447, 99.87719, 99.70135, 99.88221, 99.88325
14508.038080000002, 59.96966484799553, 59.963970984369496, 59.96506908550962, 30.50770201095228, 30.526639809427337, 30.532109977613054, 0.9999887085482345, 0.9999683460047073, 0.9999885989777547, 8619.131221721032, 8603.086756182549, 8614.459579895309, 198.97118117425043, 68.1351631609773, 40.57226893473921, 8609.683665300625, 8610.55207420114, 8619.580936523913, 283.4294243516949, 283.08221743879085, 283.5970217933766, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 600.0, 603.0267, 3.64817, 2200.446, 602.1398, 9.134171, 5500.143, 594.5046, 3.698862, 2198.575, 607.8915, 9.039744, 5495.464, 604.1401, 9.101654, 5499.141, 595.1022, 9.237709, 5497.809, 100.0, 100.0, 99.94764, 99.91613, 99.98005, 99.95888
14510.443840000002, 59.95790122548045, 59.958454915282665, 59.95647971027556, 30.513408669032017, 30.550575074940372, 30.491075572808167, 0.99998887611485, 0.9999685715083017, 0.99998844631074, 8613.50116314951, 8603.513424798603, 8622.210927847593, 204.93008216288172, 68.47009846503101, 38.144213409312215, 8612.190809145784, 8591.069035429373, 8625.789311080089, 283.43613067599006, 283.0366903099983, 283.6099271841949, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 600.0, 606.5557, 3.625683, 2198.729, 597.7818, 9.205086, 5499.133, 585.1287, 3.747089, 2192.36, 601.6387, 9.142892, 5500.21, 597.8454, 9.198812, 5499.608, 601.4642, 9.144868, 5500.318, 99.95016, 99.98923, 99.6539, 100.0, 99.99147, 100.0
14512.87512, 59.95394778699653, 59.95616287123348, 59.95902347643704, 30.51404180133408, 30.52127990610228, 30.536507627720773, 0.9999883797985286, 0.9999661010139035, 0.9999908991499428, 8603.35395345596, 8608.450350480767, 8625.209104591755, 201.4983454463686, 66.33745857706617, 40.3686446002157, 8603.479088587848, 8610.715758375503, 8609.310219897767, 283.58428790488284, 283.10308005255206, 283.7559457315639, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 600.0, 603.0662, 3.64817, 2200.174, 602.1204, 9.134355, 5500.208, 591.0881, 3.71727, 2197.333, 607.8915, 9.040112, 5495.353, 604.1782, 9.101837, 5499.096, 595.1022, 9.237709, 5497.641, 100.0, 100.0, 99.88241, 99.91411, 99.98414, 99.95571
14515.31232, 59.95879096730406, 59.958846597025406, 59.9602170973278, 30.513031203627488, 30.52207601130904, 30.507650034248424, 0.9999918497605089, 0.9999719051563725, 0.9999890025721365, 8600.108715214132, 8601.490789271254, 8613.077268074772, 201.9436676525147, 63.05181944244987, 40.3459521787704, 8602.030873334987, 8594.386979791418, 8607.704973582211, 283.3315150445674, 283.1400234202759, 283.7442594275202, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 600.0, 609.3157, 3.606944, 2197.542, 602.1398, 9.134171, 5500.201, 591.0881, 3.717454, 2197.336, 607.9109, 9.039376, 5495.523, 597.8454, 9.198628, 5499.665, 595.1022, 9.237709, 5497.702, 99.88688, 100.0, 99.87753, 99.9172, 99.9916, 99.95681
14517.882920000002, 59.96579341914585, 59.96576521697196, 59.96318489483244, 30.50514895208288, 30.54325399925454, 30.49586101177849, 0.9999888122629078, 0.9999730372007336, 0.9999901985976564, 8604.036535737707, 8614.951168527976, 8621.273673591844, 200.6194099974757, 66.91265859411442, 39.387437903583304, 8608.70007178276, 8609.687784893826, 8624.00033120514, 283.2800350005347, 283.0022210431644, 283.7252941887359, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 600.0, 615.6837, 3.559829, 2191.758, 608.4434, 9.030652, 5494.823, 597.4358, 3.682112, 2200.168, 613.7559, 8.946157, 5486.328, 592.5045, 9.266018, 5496.106, 591.5633, 9.278728, 5494.932, 99.62398, 99.9066, 100.0, 99.73207, 99.9278, 99.90645
14520.320800000001, 59.961776312715294, 59.967258429519006, 59.96899649287313, 30.498782344162134, 30.564295505734236, 30.51588437377406, 0.9999897117197377, 0.9999731233886042, 0.9999903764392876, 8601.248619430971, 8616.824795244753, 8616.741936099477, 204.90052210309386, 67.65109550236775, 41.67420483074352, 8613.8049927576, 8607.066664876604, 8624.185489486825, 283.3949862711035, 282.9322287016017, 283.7278768090565, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 600.0, 609.3749, 3.60623, 2197.6, 602.1204, 9.134723, 5500.269, 594.4658, 3.695733, 2199.476, 607.8721, 9.039744, 5495.399, 597.8454, 9.198994, 5499.729, 595.1022, 9.238075, 5497.689, 99.89449, 100.0, 99.97309, 99.91495, 99.99356, 99.95658
14522.722080000001, 59.96991921612105, 59.97082117420061, 59.972261375764084, 30.51825703529498, 30.541015925916355, 30.549675230792054, 0.9999875220692875, 0.9999728045282433, 0.9999852849760452, 8607.794142109324, 8610.780047255603, 8623.937695480212, 201.91513796891377, 69.7685701580508, 46.869099904658924, 8615.529905795314, 8618.851881634027, 8622.704602829537, 283.23778803560856, 283.0432698343729, 283.57070158308966, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 600.0, 604.9391, 3.636391, 2200.118, 596.8868, 9.218349, 5498.624, 603.764, 3.643456, 2199.754, 601.6387, 9.141973, 5500.145, 604.1591, 9.101837, 5499.082, 601.4443, 9.144868, 5500.145, 99.99426, 99.97358, 99.99518, 100.0, 99.98098, 100.0
14525.143680000001, 59.97228256565838, 59.97512116477794, 59.97454787371005, 30.514070495441512, 30.53436468371345, 30.537532056268745, 0.9999870624403123, 0.9999688420899145, 0.9999903638242243, 8603.845053776977, 8619.718270246001, 8614.32918474378, 203.44560553373867, 67.5496165701777, 36.14585926335576, 8619.879456421322, 8611.273656140173, 8615.833011287034, 283.3556643259626, 283.02896962821904, 283.5513956268007, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 600.0, 609.4143, 3.606409, 2197.877, 602.1009, 9.134539, 5500.149, 597.494, 3.681928, 2199.896, 607.8721, 9.040112, 5495.575, 597.8263, 9.199177, 5499.608, 595.1022, 9.238075, 5497.693, 99.89167, 100.0, 99.99603, 99.91814, 99.99053, 99.95764
14527.597440000001, 59.97545804825315, 59.98126765202662, 59.977099355105025, 30.4935063253578, 30.559150201401906, 30.511541940882257, 0.999990254667722, 0.9999680545039913, 0.9999884485656263, 8609.865228662822, 8604.90803914126, 8617.842794565915, 201.38276541490268, 67.6800135118092, 41.214181141283916, 8604.377432783685, 8603.251119074179, 8606.619507448919, 283.41407761535766, 282.9730477978268, 283.62737845293174, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 600.0, 603.0464, 3.648705, 2200.337, 602.1398, 9.134355, 5500.09, 597.4552, 3.682848, 2200.056, 607.9304, 9.039744, 5495.465, 604.1401, 9.102019, 5498.973, 595.1221, 9.237892, 5497.809, 100.0, 100.0, 99.9936, 99.91518, 99.97992, 99.95569
14530.007920000002, 59.98049346683586, 59.98129366159588, 59.98088969778414, 30.515121010091804, 30.569134483213457, 30.514705886564553, 0.9999840312189927, 0.9999699964107136, 0.9999871974419764, 8610.175862483691, 8615.442959718028, 8609.46743728518, 207.801261861522, 68.11952088081307, 43.940261751106846, 8606.373049761263, 8610.762529602747, 8625.734819229268, 283.4248138667371, 283.0613865913634, 283.5728924103683, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 600.0, 596.718, 3.685648, 2200.079, 608.4434, 9.031388, 5494.776, 591.1269, 3.717454, 2197.383, 613.9695, 8.931081, 5485.353, 609.481, 9.017646, 5494.398, 591.1061, 9.292462, 5494.33, 99.98458, 99.90362, 99.8798, 99.70798, 99.87809, 99.88078
14532.465440000002, 59.98555519065333, 59.98272619020538, 59.98306389132898, 30.52506318241043, 30.551322598594076, 30.53309231812863, 0.9999894096885489, 0.9999713620632439, 0.9999883386518206, 8604.340062547944, 8610.486284177854, 8622.905666916484, 199.32961499283283, 68.36030730976108, 40.71715402285122, 8612.880126626125, 8607.645525102553, 8619.4044303203, 283.27154611083233, 282.981574784775, 283.58689955326935, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 600.0, 602.9873, 3.648527, 2200.113, 602.1592, 9.134171, 5500.313, 594.5822, 3.701255, 2198.729, 607.8915, 9.039928, 5495.458, 604.1401, 9.102385, 5499.196, 595.142, 9.237892, 5497.708, 100.0, 100.0, 99.94724, 99.91614, 99.98098, 99.95691
14534.927440000001, 59.98949463522188, 59.98963599083024, 59.98808590407594, 30.517148380152904, 30.543466840679052, 30.525476953241736, 0.9999882966143776, 0.999967772169717, 0.9999890100140854, 8607.96142311534, 8611.985343207769, 8618.225503350817, 205.68484783389022, 66.98592965865964, 41.44715707797512, 8606.985709319879, 8607.294440723941, 8617.778774688582, 283.3647605062378, 283.04967062546365, 283.56465297265885, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 600.0, 606.3585, 3.622292, 2198.845, 597.5289, 9.203796, 5498.995, 585.0316, 3.748746, 2192.359, 601.5611, 9.143076, 5500.321, 597.8645, 9.198446, 5499.716, 601.4443, 9.144868, 5500.144, 99.94755, 99.98515, 99.65134, 100.0, 99.99343, 100.0
14537.332800000002, 59.98769271170433, 59.991505518799066, 59.99243755265822, 30.496895084013893, 30.553459570630995, 30.512919448490823, 0.9999880034721491, 0.9999674345024242, 0.9999883652371198, 8605.887205831397, 8613.073362570454, 8620.922987605358, 200.51011805350845, 66.6041039308725, 41.45208704159336, 8612.46660755181, 8612.407659446302, 8615.128143524542, 283.2817691770868, 283.08773384140164, 283.60880800734526, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 600.0, 603.007, 3.648705, 2200.165, 602.1592, 9.134355, 5500.208, 591.1269, 3.71727, 2197.333, 607.8915, 9.039744, 5495.354, 604.1401, 9.102385, 5499.146, 595.142, 9.237526, 5497.701, 100.0, 100.0, 99.88463, 99.91412, 99.98387, 99.95559
14539.731720000002, 59.99875393499894, 59.995092723192286, 59.99425624736244, 30.490649008587518, 30.55049839993594, 30.519379235790733, 0.999989488889804, 0.9999670368297794, 0.9999891384220924, 8604.674135582225, 8612.066249390637, 8619.971097714677, 203.0185424552592, 66.5108062264053, 38.76185963206581, 8603.113369585073, 8604.585460536739, 8613.657937822998, 283.30151728127146, 282.96947593322017, 283.57235498352514, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 600.0, 609.3946, 3.607123, 2197.547, 602.1398, 9.134355, 5500.372, 591.1463, 3.717638, 2197.331, 607.8721, 9.040296, 5495.463, 597.8454, 9.198812, 5499.782, 595.1221, 9.237892, 5497.636, 99.89949, 100.0, 99.88219, 99.91507, 99.99157, 99.95556
14542.13008, 59.99660346454736, 59.99366594541574, 59.9950701887773, 30.52545486727542, 30.546546960493714, 30.523224728464896, 0.9999901717620361, 0.9999694318351552, 0.9999899005333587, 8611.785346402317, 8606.463956777194, 8623.023664426137, 203.8073666746286, 69.39418229410876, 43.658848006192784, 8613.564433955662, 8615.196662459504, 8622.217571662282, 283.1663748464789, 282.9061348621063, 283.48060287743857, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 600.0, 615.6442, 3.560543, 2191.701, 608.424, 9.031204, 5494.823, 597.494, 3.682664, 2199.94, 613.9113, 8.932, 5484.373, 591.7606, 9.279715, 5494.794, 590.45, 9.300886, 5493.334, 99.63419, 99.90447, 100.0, 99.69838, 99.89342, 99.86633
14544.539040000001, 59.99599482405958, 59.99801452830314, 59.99541097320551, 30.493108725211247, 30.52912091154509, 30.48751794786969, 0.9999899879789115, 0.9999727065113343, 0.9999895133862847, 8610.234019345855, 8607.642095931997, 8616.56100834987, 203.805500915827, 66.10485576862766, 41.43780480274745, 8603.152653075913, 8611.48984683762, 8616.664389426649, 283.44650037243275, 283.0892645912896, 283.6630765810634, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 600.0, 609.2763, 3.607123, 2197.6, 602.1204, 9.133986, 5500.268, 592.9904, 3.705857, 2198.868, 607.8721, 9.040296, 5495.464, 597.8454, 9.198812, 5499.723, 589.4559, 9.319381, 5489.168, 99.89949, 100.0, 99.94714, 99.91517, 99.99356, 99.80387
14546.962920000002, 59.99491636034092, 59.99617506648408, 59.99332865199831, 30.47389466610692, 30.529772442216753, 30.50138348623166, 0.9999862146294026, 0.9999719592898769, 0.9999853038026878, 8601.538983103637, 8605.61076647956, 8617.275862871715, 207.72317396309245, 61.64557698889689, 46.359647107425644, 8600.858846635763, 8605.710004661147, 8614.941262332075, 283.35217874253766, 283.0582651473026, 283.642748775421, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 600.0, 606.9105, 3.626576, 2199.296, 598.56, 9.188693, 5499.725, 602.4828, 3.650819, 2199.998, 601.7358, 9.140318, 5500.32, 604.1591, 9.101472, 5499.0, 582.5372, 9.397757, 5474.512, 99.96728, 99.99359, 100.0, 100.0, 99.98518, 99.53518
14549.3888, 59.998275920924186, 59.99522589794015, 59.99366495065651, 30.498855248473898, 30.548983751130702, 30.497427039026903, 0.9999878903903522, 0.9999717832849061, 0.9999891988362978, 8603.160926261495, 8614.427824132008, 8613.203731281475, 206.5705176865158, 64.64498240559396, 41.00422355117598, 8604.617637219702, 8612.113831308054, 8617.040623366058, 283.3578213758765, 282.9930212858823, 283.63260378171225, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 600.0, 609.4143, 3.606409, 2197.6, 602.1398, 9.134723, 5500.266, 597.3581, 3.681928, 2200.002, 607.8915, 9.039744, 5495.352, 597.8645, 9.198994, 5499.672, 588.8396, 9.321029, 5489.087, 99.8895, 100.0, 99.99587, 99.91518, 99.99171, 99.79921
14551.789160000002, 59.98875494206917, 59.992289764406955, 59.987093974962406, 30.510297703961466, 30.564062787979317, 30.51327034110368, 0.9999908709013876, 0.9999702169573617, 0.9999885119770457, 8602.959306441633, 8612.206298166006, 8618.808227583657, 206.31258489202673, 63.03502979079599, 39.640572297530525, 8609.759452182472, 8608.884070921675, 8614.157820041686, 283.1958246887066, 282.88690119886417, 283.5578856182089, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 600.0, 603.1056, 3.648349, 2200.437, 602.1398, 9.134355, 5500.149, 597.4164, 3.682664, 2200.051, 607.8915, 9.039744, 5495.575, 597.8835, 9.198628, 5499.623, 588.8793, 9.321212, 5489.087, 100.0, 100.0, 99.99331, 99.91815, 99.99173, 99.7991
14554.366160000001, 59.99063122196293, 59.99131432842181, 59.991139135797084, 30.51234398473401, 30.54715063868308, 30.518370735556665, 0.9999884469887587, 0.9999708130247522, 0.9999897970035592, 8607.26685517695, 8609.269432982877, 8615.856714090309, 201.03149588611814, 67.11179358341775, 40.594815465323336, 8606.431790529678, 8608.742671695161, 8614.052958368029, 283.2379870278853, 282.97651027273383, 283.48122013298024, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 600.0, 596.6983, 3.686005, 2200.079, 608.424, 9.031388, 5494.889, 591.2434, 3.71727, 2197.329, 613.9307, 8.931633, 5484.477, 592.0085, 9.280445, 5494.553, 593.9093, 9.261148, 5495.542, 100.0, 99.90552, 99.87475, 99.69838, 99.89956, 99.91754
14556.8654, 59.9822500732048, 59.98334847253382, 59.98456083492263, 30.501493662297314, 30.549307412306476, 30.530836941532144, 0.9999897210483115, 0.9999714805669319, 0.9999892765842451, 8614.32750746109, 8609.837322499092, 8623.183371253806, 199.05269201201827, 70.06373839736807, 43.33452297678741, 8607.004568199194, 8608.473064826836, 8619.11435097486, 283.2361063180113, 282.97786064794883, 283.6164243602896, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 600.0, 603.0662, 3.64817, 2200.442, 602.1204, 9.133617, 5500.201, 595.184, 3.698126, 2198.759, 607.8915, 9.039744, 5495.463, 597.8835, 9.198263, 5499.63, 594.287, 9.243936, 5497.463, 100.0, 100.0, 99.96128, 99.91815, 99.99277, 99.95247
14559.314440000002, 59.97961163622951, 59.981178264069804, 59.981002571944025, 30.526442800029333, 30.545725684362086, 30.525570195567052, 0.9999884594684676, 0.9999711062601281, 0.9999906306474632, 8607.426854491938, 8615.267874640453, 8617.924513724134, 203.83613409405586, 63.902848472047026, 39.80388795473391, 8599.265431280404, 8609.9042194609, 8618.524397857178, 283.28186739535, 282.9598667007922, 283.52634512889404, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 600.0, 606.3782, 3.622471, 2198.906, 597.5289, 9.203612, 5498.957, 584.9345, 3.748378, 2192.136, 601.5611, 9.143259, 5500.27, 604.1782, 9.102385, 5499.138, 601.4443, 9.144502, 5500.258, 99.94015, 99.9845, 99.65123, 100.0, 99.98292, 100.0
14561.775560000002, 59.98396429141551, 59.979927004662976, 59.98195091505083, 30.526728629360036, 30.570499881562007, 30.530180037856834, 0.9999893980265616, 0.9999713260332902, 0.9999901739251753, 8611.620198819193, 8611.871494231784, 8617.732879120631, 200.4857790099337, 60.61381174369126, 40.993469249890495, 8609.900486586163, 8615.684719891226, 8620.840928167432, 283.27792707410083, 282.9255123038397, 283.49429163660614, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 600.0, 603.0859, 3.648349, 2200.164, 602.1592, 9.133986, 5500.142, 591.0881, 3.717086, 2197.329, 607.8915, 9.03956, 5495.406, 597.8454, 9.198812, 5499.606, 595.142, 9.237526, 5497.762, 100.0, 100.0, 99.87719, 99.91625, 99.99144, 99.9579
14564.177520000001, 59.97842901973789, 59.97653749082061, 59.97724367398323, 30.505522866117676, 30.55082546175328, 30.491303905011424, 0.9999896917004192, 0.9999683253749351, 0.999990615910804, 8598.699744504544, 8611.516361643151, 8614.907675412183, 204.21655507117703, 65.69756732924634, 43.04470633408687, 8607.85378621088, 8606.310266191806, 8607.262711861571, 283.36245334615944, 282.94100182491604, 283.6087148201695, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 600.0, 609.4143, 3.606052, 2197.767, 602.1009, 9.134723, 5500.147, 591.0881, 3.717454, 2197.332, 607.8721, 9.039744, 5495.411, 604.121, 9.102385, 5498.973, 595.1022, 9.238441, 5497.813, 99.88645, 100.0, 99.88219, 99.91515, 99.98188, 99.95884
