TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
14580.7404, 59.97508873200098, 59.977198304400694, 59.97532470473513, 25.23883933253408, 25.369841436793994, 25.47249207621427, 0.9999931221936326, 0.9999801271905244, 0.9999918979973246, 7326.64959724511, 7363.285687656267, 7416.969097208478, 162.68630084632832, 47.9542514528265, 29.43547772628881, 7530.751689537535, 7518.74924875286, 7495.62175730662, 283.18283697872124, 282.89565787780595, 283.4579057929038, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 600.0, 608.9609, 3.609621, 2197.914, 602.3733, 9.130671, 5500.373, 596.0964, 3.690211, 2199.617, 607.7556, 9.042502, 5495.709, 598.6847, 9.184749, 5499.916, 590.7283, 3.718836, 2197.048, 99.89859, 100.0, 99.97885, 99.92059, 99.99995, 99.85141
14583.196520000001, 59.978425554314825, 59.979269973291984, 59.97912505888756, 26.699348185685242, 26.739336530064456, 26.726336213675737, 0.9999894862827692, 0.9999781637201727, 0.9999895618880156, 7532.244695287086, 7525.359048655316, 7542.002258989139, 169.8623166975044, 51.55869625513765, 35.01898231548921, 7532.904593964447, 7524.2347792319315, 7537.662637765585, 283.2354806493439, 282.9448038350414, 283.569774402373, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 600.0, 604.3476, 3.640139, 2199.842, 602.1787, 9.137117, 5500.311, 597.067, 3.681191, 2200.142, 605.0176, 9.087916, 5498.888, 595.2322, 9.240998, 5496.985, 585.1218, 3.748868, 2191.727, 100.0, 100.0, 100.0, 99.97838, 99.94378, 99.63205
14585.66436, 59.97405502256632, 59.97660909917299, 59.97694649675558, 26.700446309219714, 26.742264510134945, 26.722623707395027, 0.9999912327591022, 0.9999785485278979, 0.9999898315719998, 7530.376389748956, 7530.967980266304, 7542.756553436509, 171.24017842107813, 50.5220750516919, 34.0683650433225, 7534.616366921807, 7536.708958003484, 7543.088719858678, 283.289785089279, 282.84779012119213, 283.482724334498, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 600.0, 600.8975, 3.659235, 2200.516, 599.9413, 9.161247, 5500.441, 596.9504, 3.688554, 2199.568, 607.7168, 9.042318, 5495.6, 598.5321, 9.188766, 5499.897, 590.5494, 3.719752, 2196.777, 100.0, 100.0, 99.98873, 99.91859, 99.99548, 99.8521
14588.059040000002, 59.972549767296584, 59.97703194963847, 59.97345242093897, 26.722170778104623, 26.743991264405913, 26.717939121925166, 0.9999918096836402, 0.9999770150451716, 0.9999916106494533, 7531.470180470103, 7533.3683134385765, 7536.280380744694, 171.75583049554461, 50.249414610356325, 28.57319655042943, 7535.701717742417, 7529.703140696014, 7544.111771128755, 283.25040202604686, 282.90519306436715, 283.4039735996034, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 600.0, 604.3082, 3.640496, 2200.072, 602.1204, 9.134539, 5500.215, 595.844, 3.691315, 2199.349, 607.7556, 9.042686, 5495.612, 598.4749, 9.189315, 5499.729, 590.609, 3.719752, 2196.775, 100.0, 100.0, 99.96902, 99.91859, 99.99567, 99.85202
14590.43252, 59.974171931412116, 59.97471803757718, 59.974315036856446, 26.688036953300518, 26.72535271165951, 26.70474832476639, 0.9999917794561806, 0.9999745856430485, 0.9999920498790553, 7528.370007091336, 7532.144197327618, 7537.067299139174, 164.94201301598605, 50.85026787609968, 29.311151898991284, 7534.378895933378, 7532.523697683944, 7540.374831933859, 283.2357490890488, 282.86098802211234, 283.52069048588635, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 600.0, 610.7352, 3.596771, 2196.828, 608.424, 9.03102, 5494.821, 589.574, 3.725737, 2196.334, 613.7948, 8.934023, 5484.022, 604.8077, 9.091427, 5498.698, 596.8517, 3.684776, 2199.526, 99.84201, 99.90443, 99.82205, 99.70809, 99.97402, 99.99497
14592.82356, 59.97809870909468, 59.97813477608335, 59.9778553108079, 26.72834065289104, 26.754477339007536, 26.730968300091206, 0.9999899281965803, 0.9999750671711407, 0.9999884433408952, 7529.527855226442, 7534.62821749954, 7544.605563156772, 167.48761402865875, 53.759330945395675, 32.32984153742791, 7527.762922134149, 7535.8576245816585, 7540.52156570726, 283.24252903909417, 282.9787576676157, 283.52966235159994, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 600.0, 604.4659, 3.640139, 2199.957, 602.1009, 9.134907, 5500.26, 595.8828, 3.691131, 2199.567, 607.7168, 9.04195, 5495.6, 598.513, 9.189315, 5499.832, 590.7681, 3.716089, 2197.748, 99.99663, 100.0, 99.97891, 99.91776, 99.99553, 99.88396
14595.26156, 59.97997585985016, 59.98205507867195, 59.98241199562599, 26.71672202871656, 26.729096550947375, 26.690711009577377, 0.9999901623393711, 0.9999734496708456, 0.9999910904545021, 7532.817307260973, 7534.889035240428, 7540.053181761251, 170.49613920645606, 50.787422212951924, 33.782247007733986, 7527.036720919495, 7535.852475378032, 7539.508837792124, 283.3897704930633, 282.9435046439179, 283.5825013002679, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 600.0, 604.2885, 3.640496, 2199.904, 602.1592, 9.134355, 5500.378, 595.941, 3.690395, 2199.757, 606.5516, 9.068978, 5498.059, 596.205, 9.227301, 5497.816, 600.7286, 3.659322, 2200.343, 99.99641, 100.0, 99.98757, 99.95146, 99.9675, 100.0
14597.688800000002, 59.98483895786236, 59.98458109248274, 59.986876464116285, 26.685631089970016, 26.763284274815234, 26.705006567873724, 0.9999919810052817, 0.9999755988349154, 0.9999894730824307, 7526.587332477194, 7539.189766036874, 7547.075186203807, 169.94939058421335, 51.493475340375426, 34.7018304236999, 7545.327562648723, 7539.446091509433, 7542.734293062151, 283.287579524114, 282.9150671841142, 283.57037108345287, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 600.0, 599.8724, 3.666374, 2200.438, 598.8129, 9.185009, 5500.454, 597.9793, 3.682664, 2199.795, 607.173, 9.052431, 5495.755, 598.265, 9.190593, 5499.92, 596.8915, 3.685142, 2199.528, 100.0, 100.0, 99.98927, 99.92235, 99.99714, 99.9873
14600.089680000001, 59.98610033588804, 59.985960501467396, 59.98749891811044, 26.722531613635145, 26.730230036016227, 26.720833224513886, 0.999990968272193, 0.999977178630346, 0.9999909046171983, 7531.001499422756, 7537.016718425002, 7544.648215284465, 172.55762094537698, 54.31336011680742, 36.52603312202564, 7534.406853044672, 7534.023782036378, 7542.735486418547, 283.3568124710465, 282.9517002119344, 283.426990150153, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 600.0, 604.3476, 3.640139, 2199.976, 602.1398, 9.133986, 5500.38, 595.9799, 3.692236, 2199.567, 607.775, 9.04195, 5495.553, 598.5321, 9.189497, 5499.947, 596.8517, 3.685142, 2199.584, 99.99448, 100.0, 99.97891, 99.91871, 99.99764, 99.97433
14602.458320000002, 59.98889174441038, 59.989804018874516, 59.987047035449386, 26.671253898123258, 26.712741376958178, 26.707699155134588, 0.9999916874407446, 0.9999755287115706, 0.999992911854931, 7522.032710765816, 7531.98362770876, 7532.786688102977, 166.23694449331174, 52.62943970348306, 31.830329933391567, 7526.121640210141, 7531.031835499072, 7535.24440853954, 283.19669454916595, 282.9277311576338, 283.58795122255395, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 600.0, 610.6761, 3.59695, 2196.608, 608.385, 9.031757, 5494.727, 589.5157, 3.725369, 2196.608, 613.7754, 8.934574, 5484.009, 604.7695, 9.09161, 5498.758, 590.5096, 3.720301, 2196.712, 99.84939, 99.90273, 99.84441, 99.70692, 99.97601, 99.8521
14604.85884, 59.993150238493406, 59.99183063356331, 59.99002820135935, 26.710930711171308, 26.74319053552476, 26.69962763595308, 0.9999917588059339, 0.9999787321664452, 0.9999911365754128, 7528.457592780944, 7533.39040193066, 7545.8448106052865, 168.70634977022132, 49.52227870109073, 32.67404455097835, 7534.6049795322315, 7534.223369389333, 7545.317518885618, 283.3258641118641, 283.02336992108246, 283.61718433753055, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 600.0, 604.2885, 3.640496, 2199.799, 602.1592, 9.133802, 5500.253, 595.844, 3.691684, 2199.628, 607.7556, 9.042134, 5495.606, 598.513, 9.18895, 5500.004, 596.9511, 3.685508, 2199.699, 100.0, 100.0, 99.98407, 99.91774, 99.99867, 99.98491
14607.27884, 59.99065724799512, 59.99527762766691, 59.9909503112074, 26.70874159735714, 26.73551831554134, 26.71710680836147, 0.9999928731017332, 0.9999791407267647, 0.9999927448468368, 7529.129911604374, 7530.832793551779, 7536.373021134417, 174.00858011557966, 50.86679856014416, 31.215302224137986, 7531.9836803904, 7533.951490398951, 7538.434205149115, 283.26614701524227, 282.9772162095111, 283.56562378179905, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 600.0, 604.3279, 3.640675, 2199.905, 602.1592, 9.133986, 5500.259, 595.9604, 3.691315, 2199.628, 607.7362, 9.042134, 5495.845, 598.0552, 9.195889, 5499.102, 588.8992, 3.731654, 2194.458, 100.0, 100.0, 99.98168, 99.91871, 99.99084, 99.76883
14609.715960000001, 59.99611176214829, 59.99510811000524, 59.99626968437582, 26.705854114604097, 26.74697748701742, 26.713476306814623, 0.9999905633566931, 0.9999766358335092, 0.9999947202562792, 7528.512415292409, 7531.1259498801155, 7540.512221871394, 175.1569364331317, 52.29738079885783, 32.69945330297128, 7527.606144934283, 7534.159163006971, 7543.557503710233, 283.2371216377389, 282.9449964102815, 283.5392978568329, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 600.0, 598.098, 3.677796, 2200.485, 596.6534, 9.216322, 5499.703, 599.9981, 3.670331, 2200.367, 605.0759, 9.077988, 5497.682, 596.9108, 9.21269, 5499.798, 590.5096, 3.720118, 2196.719, 100.0, 99.9864, 100.0, 99.95644, 99.99002, 99.84948
14612.08776, 59.99437224608371, 59.9925365729223, 59.99520899727685, 26.72191616589843, 26.757957398238084, 26.717484870874056, 0.9999907048500851, 0.9999768651439771, 0.9999906956508965, 7532.658288948472, 7535.5971932136945, 7537.336425305146, 171.08773134595413, 52.404969179120144, 29.93890145353572, 7535.960383606909, 7529.688775751548, 7545.0306064949655, 283.1776550289069, 282.80301966505084, 283.47910323153627, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 600.0, 604.3279, 3.640139, 2200.014, 602.1592, 9.134171, 5500.262, 595.941, 3.691315, 2199.735, 607.7168, 9.042686, 5495.495, 598.513, 9.188766, 5499.896, 590.5494, 3.719752, 2196.719, 99.99425, 100.0, 99.97153, 99.91977, 99.99869, 99.86458
14614.54304, 59.99187526833682, 59.994256414923804, 59.99114413297174, 26.697771568256915, 26.70990150313665, 26.711561737676853, 0.9999933915820461, 0.9999782368160802, 0.9999923745490332, 7523.9531723174905, 7529.240332080894, 7529.18716430153, 168.59546077926598, 55.11052516381187, 33.28245151374236, 7523.677924326266, 7524.717449924196, 7537.498823628933, 283.25901722338165, 283.01779332854835, 283.55413428164724, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 600.0, 610.6564, 3.597485, 2196.598, 608.4434, 9.030836, 5494.829, 589.6322, 3.725185, 2196.17, 613.7559, 8.935493, 5483.956, 604.8077, 9.091792, 5498.758, 596.9114, 3.685142, 2199.641, 99.84397, 99.90622, 99.83975, 99.70689, 99.97296, 99.98204
14617.033800000001, 59.99368769047554, 59.99488793523124, 59.99815663080192, 26.70348150063871, 26.760872470307632, 26.718324482189676, 0.999992037694744, 0.9999781479687782, 0.9999923518470799, 7530.281180503352, 7538.142831915778, 7546.4725518038895, 166.5714828870632, 51.71071718569374, 33.91585070559156, 7534.497767951649, 7539.952772376324, 7542.690642210539, 283.21052876232756, 282.9392561305045, 283.53650885848805, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 600.0, 604.4068, 3.640496, 2200.139, 602.1204, 9.134171, 5500.26, 595.9022, 3.690947, 2199.678, 607.7556, 9.042134, 5495.488, 598.4749, 9.18968, 5499.947, 590.5892, 3.719935, 2196.835, 100.0, 100.0, 99.9763, 99.92285, 99.99539, 99.85474
14619.43956, 59.99301860177501, 59.990617642265136, 59.994660481682665, 26.701310250964042, 26.752987627808082, 26.72633440304512, 0.9999896719876514, 0.9999736353473725, 0.9999884456796326, 7530.293061486067, 7530.825693194989, 7540.761593617179, 173.35765060231415, 52.72489100778739, 35.578614528765684, 7537.476567170496, 7534.0314192219585, 7540.2349639820895, 283.3058952808842, 282.9174616741159, 283.56650279908695, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 600.0, 604.3082, 3.640675, 2199.914, 602.1398, 9.134723, 5500.26, 595.9604, 3.690579, 2199.73, 607.7362, 9.042686, 5495.71, 604.8268, 9.091062, 5498.042, 598.0446, 3.67562, 2200.151, 99.9947, 100.0, 99.98634, 99.9206, 99.96947, 100.0
14621.838000000002, 59.99372988434705, 59.99333929494289, 59.99096666830492, 26.71728629779379, 26.74926922565358, 26.72164861741888, 0.9999856229140979, 0.9999750953617298, 0.9999861831423134, 7535.504506513158, 7536.855084347464, 7535.702093560188, 172.8136892736661, 52.007234568399326, 36.703558161047226, 7533.0249757164065, 7530.613986455383, 7539.234535863219, 283.21704295507965, 282.853724287686, 283.4926204225525, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 600.0, 598.0389, 3.679224, 2200.043, 595.8946, 9.220927, 5499.13, 600.4252, 3.664073, 2200.319, 604.0272, 9.095638, 5498.635, 607.0013, 9.065495, 5497.697, 597.8259, 3.681663, 2199.64, 100.0, 99.97946, 100.0, 99.98104, 99.94758, 99.9847
14624.362200000001, 59.98974917855165, 59.98820662342089, 59.99165573721563, 26.71728465177882, 26.763480892667804, 26.71702427059315, 0.9999873284349793, 0.9999717846156924, 0.9999898263060433, 7536.1632613782585, 7533.823739250991, 7540.050891312501, 170.41055897615752, 52.680918088498856, 32.67286464928816, 7536.194736255708, 7535.845990242314, 7540.583444883618, 283.2279418342672, 282.9916467192033, 283.4944402916522, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 600.0, 604.3279, 3.640496, 2200.124, 602.1398, 9.134355, 5500.26, 595.8246, 3.690947, 2199.572, 607.7362, 9.042686, 5495.665, 604.7504, 9.092523, 5498.692, 603.174, 3.64687, 2199.937, 100.0, 100.0, 99.97652, 99.91966, 99.97692, 99.99573
14626.73356, 59.987918422616474, 59.99088307824444, 59.98660519725309, 26.685687514473855, 26.720806007167674, 26.692022593536535, 0.9999901661050913, 0.999973051508205, 0.9999882959132572, 7529.2067103924055, 7526.20862827998, 7535.426691634434, 167.5282642360894, 51.4886448459099, 30.277017100597277, 7525.1085160438915, 7527.7474990368155, 7530.99019596127, 283.3874457932325, 283.0152685221814, 283.49825425594463, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 600.0, 610.7549, 3.596058, 2196.603, 608.4045, 9.031757, 5494.888, 589.6516, 3.724633, 2196.344, 613.7754, 8.934574, 5483.905, 598.513, 9.189132, 5499.78, 609.3769, 3.605851, 2197.367, 99.83658, 99.90353, 99.83243, 99.70595, 99.9946, 99.89175
14629.100480000001, 59.98750660692969, 59.9875610264952, 59.98815257199256, 26.685765521478494, 26.751950243437076, 26.73159516196758, 0.9999900939011964, 0.9999783063095953, 0.9999885010529688, 7536.124155091502, 7538.909145140975, 7546.967463047748, 171.26537216520137, 52.05118333915783, 34.16008972860163, 7530.290903863569, 7537.571113235737, 7545.40880873327, 283.3003644938199, 282.9497156760915, 283.4587208753953, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 600.0, 604.3871, 3.639782, 2199.957, 602.1398, 9.134355, 5500.147, 595.9022, 3.691315, 2199.398, 607.7556, 9.043054, 5495.659, 604.7695, 9.091792, 5498.641, 603.0149, 3.646687, 2200.159, 99.99469, 100.0, 99.97125, 99.91953, 99.97389, 100.0
14631.500520000001, 59.99097353235975, 59.99301122204881, 59.99102421422748, 26.697698364278178, 26.753397445084616, 26.714667512385148, 0.9999906159341847, 0.9999749035053747, 0.9999901594502072, 7536.228014548758, 7531.712293358295, 7545.783586142801, 172.3466411148047, 53.736672305481534, 31.103302953942602, 7531.062685969022, 7535.895772032215, 7547.307128484613, 283.25402936064336, 282.94570035281424, 283.51342569077883, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 600.0, 604.1899, 3.640139, 2199.915, 602.1204, 9.134723, 5500.268, 595.9799, 3.690947, 2199.521, 607.7362, 9.042686, 5495.657, 598.4749, 9.189497, 5499.822, 603.1143, 3.650349, 2200.264, 99.99471, 100.0, 99.9768, 99.91859, 99.9964, 100.0
14633.939080000002, 59.990594069997734, 59.99223902247002, 59.9899908497653, 26.69857648273714, 26.759275546763924, 26.715482765087522, 0.9999907710386599, 0.9999760298947017, 0.9999912337731807, 7535.943040290218, 7536.674602161279, 7538.884913164697, 163.88388046396494, 52.352713371026994, 34.98010775032617, 7536.206456174635, 7538.512089916312, 7538.123353335405, 283.3180957193615, 283.00340365496186, 283.5329479014069, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 600.0, 598.0389, 3.679224, 2200.105, 595.8362, 9.227926, 5498.547, 601.5317, 3.65763, 2200.252, 602.9204, 9.113106, 5499.359, 594.4692, 9.237346, 5498.801, 601.663, 3.652913, 2200.247, 100.0, 99.96906, 100.0, 99.98694, 99.96758, 100.0
14636.444840000002, 59.99207430424438, 59.99341023450178, 59.99324841891365, 26.690951722968858, 26.73782320793614, 26.708284919827427, 0.9999918335710494, 0.999973018042938, 0.9999892712826248, 7536.766698056392, 7536.249901608907, 7536.071875568932, 167.24976631863024, 52.09610663974581, 32.98942890032413, 7535.960062032086, 7536.854204190396, 7541.030198080891, 283.2341207192833, 282.97613878887955, 283.55542825343804, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 600.0, 604.3871, 3.640853, 2199.899, 602.1398, 9.134355, 5500.253, 595.8828, 3.691131, 2199.453, 607.7556, 9.042134, 5495.553, 598.494, 9.189497, 5499.829, 596.8915, 3.685325, 2199.809, 99.99402, 100.0, 99.97918, 99.92048, 99.9964, 99.97712
14638.796080000002, 59.988968476376975, 59.98768403635069, 59.99132905541772, 26.679352696776927, 26.722777983231083, 26.67682869410888, 0.9999932568364042, 0.99997830438918, 0.9999931700433722, 7525.902660962466, 7530.038291133312, 7537.085977230265, 168.30887404595444, 53.586863389443806, 27.777137852120177, 7527.822781441607, 7528.15156423209, 7533.731731247747, 283.2648921984218, 283.03635772109334, 283.5489424183804, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 600.0, 610.4987, 3.598378, 2196.604, 608.424, 9.031572, 5494.875, 589.6322, 3.724817, 2196.337, 613.7754, 8.934942, 5483.904, 604.7695, 9.092157, 5498.692, 590.5693, 3.719568, 2196.6, 99.84703, 99.90541, 99.82976, 99.70689, 99.97476, 99.86479
14641.19064, 59.98690824028229, 59.98950531264038, 59.993238240332026, 26.681661802271876, 26.757074710670643, 26.73660950697604, 0.9999924004989877, 0.9999785211983315, 0.9999904434415198, 7532.79441604187, 7530.165422857121, 7548.520217027924, 168.18113112098143, 51.615536069848076, 30.916826684750504, 7532.123825466837, 7536.481339080888, 7540.338496443377, 283.3008613089258, 282.80592730561347, 283.4891083658643, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 600.0, 604.3476, 3.640139, 2199.913, 602.1592, 9.133986, 5500.193, 595.941, 3.690395, 2199.512, 607.7556, 9.042318, 5495.534, 598.4749, 9.190045, 5499.938, 596.8915, 3.685142, 2199.579, 99.99902, 100.0, 99.98135, 99.91739, 99.99747, 99.97991
14643.621400000002, 59.990050097683934, 59.99018056016049, 59.987459928463466, 26.696873216496126, 26.755267235204254, 26.697214202027595, 0.9999891772638253, 0.9999794888733066, 0.9999884720807835, 7531.393858245309, 7531.037751941931, 7537.284752583263, 171.15311630469012, 51.58528699617818, 35.1771713734197, 7531.954868816399, 7528.918865795551, 7537.619925092094, 283.3260667785364, 282.8625384580932, 283.56579076225046, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 600.0, 604.3673, 3.639961, 2199.957, 602.1398, 9.134171, 5500.149, 595.8828, 3.690947, 2199.522, 607.7168, 9.043054, 5495.814, 604.7123, 9.09234, 5498.755, 590.5295, 3.719935, 2196.721, 99.99729, 100.0, 99.97896, 99.91752, 99.97597, 99.84955
14646.046320000001, 59.989218952454316, 59.98972890214369, 59.98515139613837, 26.696999936948455, 26.72449611270977, 26.71095766871188, 0.9999887669225146, 0.9999716083078559, 0.9999864919979986, 7533.700170500046, 7531.760743938879, 7539.870000095711, 172.08115704973034, 54.00559812276151, 34.69803652177961, 7529.63169028791, 7533.158357274143, 7540.678937170505, 283.3013212875379, 283.0055614942667, 283.4931034278649, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 600.0, 598.0389, 3.678867, 2200.216, 595.7973, 9.228479, 5498.375, 602.1722, 3.653949, 2200.465, 602.4738, 9.129102, 5499.587, 608.9278, 9.032804, 5495.333, 587.9847, 3.732936, 2195.642, 100.0, 99.96906, 100.0, 99.99702, 99.90486, 99.79597
14648.454280000002, 59.983236163955134, 59.97520854430006, 59.98438219372331, 26.712073531375776, 26.750776970494435, 26.728730976824675, 0.999985747081852, 0.9999732108337384, 0.9999885423558444, 7530.927498583936, 7534.54211427739, 7534.639776293084, 171.26561942898616, 56.127481539863766, 38.036924896265134, 7533.624130128987, 7532.398884730951, 7545.82990847499, 283.1975104339732, 282.8965970525432, 283.55504352837835, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 600.0, 604.3082, 3.640675, 2199.909, 602.1204, 9.134539, 5500.141, 595.941, 3.691315, 2199.731, 607.6973, 9.043238, 5495.599, 604.7886, 9.09234, 5498.79, 590.5494, 3.720118, 2196.715, 100.0, 100.0, 99.98152, 99.91942, 99.97659, 99.84927
14650.8482, 59.98572263318584, 59.98379690345131, 59.98585546481618, 26.6931394508096, 26.72966797393074, 26.680072572199613, 0.9999917857705094, 0.9999744583946678, 0.9999913738946897, 7521.978889512648, 7528.825022864546, 7536.130031851504, 168.57823534822091, 55.966171138777554, 32.075645108547405, 7527.862204059548, 7529.547101637243, 7535.097952217339, 283.38740541003, 282.9707210899721, 283.5212349987042, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 600.0, 608.4286, 3.607301, 2197.639, 607.2566, 9.039862, 5495.079, 589.6322, 3.724817, 2196.447, 613.7559, 8.934942, 5484.074, 598.494, 9.189132, 5499.997, 596.9114, 3.685142, 2199.696, 99.90209, 99.90912, 99.84696, 99.70892, 99.99657, 99.97953
14653.303600000001, 59.982756725752076, 59.9799031611261, 59.97975860521469, 26.704671331574506, 26.762532902367298, 26.715343822903137, 0.999987084122374, 0.9999753958924599, 0.9999902938146138, 7535.507636125598, 7535.106588600343, 7543.66773571363, 171.00986779757022, 55.32283116484382, 38.511534191600276, 7533.14289322384, 7532.049478077728, 7542.840411367227, 283.3281165867548, 282.89232586315364, 283.5472062181962, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 600.0, 604.3082, 3.640496, 2200.138, 602.0814, 9.134171, 5500.149, 595.8246, 3.691131, 2199.464, 607.6973, 9.043054, 5495.71, 604.7695, 9.091975, 5498.742, 590.5494, 3.719568, 2196.773, 99.99426, 100.0, 99.97424, 99.9206, 99.97692, 99.85437
14655.705080000002, 59.97906261503569, 59.98046331946864, 59.97960133660059, 26.71924230055098, 26.74943181032182, 26.73881375581574, 0.9999898273397391, 0.9999767887395608, 0.9999904116211091, 7529.829187189216, 7529.774703806187, 7539.380711701942, 171.97419895448638, 52.61438807832258, 34.05906611750879, 7537.0447600685175, 7532.506287649884, 7547.843424841746, 283.296432610069, 282.92318007303584, 283.56059933942527, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 600.0, 604.3082, 3.640318, 2199.737, 602.1398, 9.134355, 5500.262, 595.9604, 3.691131, 2199.513, 607.7362, 9.043054, 5495.82, 598.494, 9.189315, 5499.89, 596.7722, 3.685691, 2199.98, 99.98663, 100.0, 99.97647, 99.91965, 99.9966, 99.9852
14658.152680000001, 59.981778912520824, 59.97642838512609, 59.97553332335222, 26.700592982345597, 26.739321684256897, 26.718623319961328, 0.9999913430548074, 0.9999770781618441, 0.9999900294184487, 7531.95500119897, 7530.611516385085, 7542.573549804407, 169.87929444538975, 50.646617951262215, 37.84188522691784, 7533.56596402307, 7542.276211194558, 7541.227038490776, 283.32995003381905, 282.90486833544077, 283.45729368464873, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 600.0, 597.9995, 3.678688, 2199.987, 595.8362, 9.227926, 5498.493, 602.2693, 3.653212, 2200.335, 601.5417, 9.138662, 5500.156, 593.4391, 9.26127, 5496.317, 600.5695, 3.667196, 2200.38, 100.0, 99.97104, 100.0, 100.0, 99.93163, 100.0
14660.689240000002, 59.97221944866773, 59.969151173381114, 59.975858486079254, 26.718147701870038, 26.751076377370776, 26.734651750423023, 0.9999920807868736, 0.9999778881714663, 0.9999902207587162, 7526.153324392783, 7542.702102656189, 7541.745637186976, 170.67692803408795, 50.52464109592711, 35.38489574212463, 7531.055999768574, 7542.555191541313, 7544.064965817387, 283.32309616238206, 282.96768261578103, 283.51589025641124, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 600.0, 604.3279, 3.640318, 2199.957, 602.1592, 9.134539, 5500.262, 595.8828, 3.691131, 2199.625, 607.7168, 9.043054, 5495.651, 598.4749, 9.190045, 5499.937, 596.8716, 3.685325, 2199.581, 99.99773, 100.0, 99.97647, 99.91859, 99.99744, 99.99509
14663.08948, 59.97325905961323, 59.976276885517535, 59.97177066493655, 26.694969668627685, 26.708844994524767, 26.686292758505402, 0.9999920314256148, 0.9999766543620665, 0.9999920316616832, 7523.164371280756, 7530.772474053534, 7536.5077256202885, 169.15786953987572, 54.868521718612556, 27.260598136260455, 7521.141211516035, 7528.023023204766, 7531.703865316953, 283.3264448469188, 282.80628315536484, 283.4461318765682, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 600.0, 609.0792, 3.608372, 2197.581, 607.8403, 9.034336, 5494.978, 589.574, 3.725185, 2196.45, 613.7559, 8.935493, 5483.903, 604.7504, 9.09234, 5498.798, 590.5494, 3.720118, 2196.889, 99.88865, 99.90983, 99.83725, 99.7088, 99.97582, 99.8467
14665.586800000001, 59.97225760929933, 59.97039927140251, 59.973408019696514, 26.72248495289871, 26.76504085808585, 26.705607023925424, 0.9999895346770012, 0.9999764208560062, 0.9999911200498832, 7531.931620441208, 7538.39997377731, 7538.373207278377, 167.11933740397535, 53.032969598631894, 37.48942184830685, 7533.378935691745, 7528.464526021515, 7543.519172403549, 283.36573364090145, 282.97325680881045, 283.46133219194127, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 600.0, 604.3279, 3.641032, 2200.177, 602.1204, 9.134539, 5500.147, 595.9022, 3.691499, 2199.572, 607.6779, 9.043238, 5495.493, 598.513, 9.18968, 5499.881, 596.8517, 3.685325, 2199.644, 99.99704, 100.0, 99.97913, 99.92155, 99.99643, 99.98992
14667.942920000001, 59.97435413579729, 59.97326737886486, 59.97041761063769, 26.704814183639602, 26.769005660493495, 26.717487644189756, 0.9999913458855519, 0.9999733013103927, 0.9999918717796069, 7526.035062355166, 7540.643850559878, 7542.989763368689, 171.97527565048404, 55.140986753534435, 27.994976438966205, 7526.321409920418, 7533.286334431501, 7546.814240238567, 283.29735710023493, 283.03915379580224, 283.6392633912605, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 600.0, 604.249, 3.641032, 2200.182, 602.1592, 9.133986, 5500.208, 595.9022, 3.691315, 2199.402, 607.7362, 9.042686, 5495.71, 598.4558, 9.189497, 5499.937, 596.8517, 3.685325, 2199.703, 99.99728, 100.0, 99.98396, 99.92249, 99.99548, 99.98992
14670.355000000001, 59.977979849954075, 59.976600200608665, 59.974810126858145, 26.69465578751788, 26.761174570608123, 26.706444725904188, 0.9999889526392625, 0.999977521697825, 0.9999893003163599, 7530.280732986571, 7534.730855222408, 7542.8227205599205, 169.2500917250469, 52.82985062252328, 35.40105207242868, 7536.129184507126, 7539.061372648158, 7550.157517393945, 283.29232360775643, 282.9865119958286, 283.56308987921676, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 600.0, 597.9797, 3.678688, 2200.264, 595.8557, 9.227742, 5498.428, 602.1334, 3.653764, 2200.115, 601.464, 9.139215, 5500.096, 593.3629, 9.262182, 5496.668, 600.649, 3.667196, 2200.146, 100.0, 99.97, 100.0, 100.0, 99.9304, 100.0
14672.804800000002, 59.97881572881295, 59.98002287170849, 59.972472642671825, 26.685766143389383, 26.77350499832265, 26.72415869537104, 0.9999875594870465, 0.9999767481020042, 0.9999934339719583, 7529.694663148286, 7539.60208006732, 7543.6864668425, 171.8213978043841, 53.44910761809297, 29.723195439365213, 7539.882237958773, 7544.462536240118, 7540.546835690489, 283.2138724641048, 282.92845910898643, 283.4906046032082, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 600.0, 604.2687, 3.640675, 2199.866, 602.1592, 9.133986, 5500.147, 596.0187, 3.691684, 2199.564, 607.7168, 9.042686, 5495.487, 598.4558, 9.18968, 5499.829, 596.8915, 3.684959, 2199.527, 99.99251, 100.0, 99.97919, 99.92154, 99.99744, 99.99254
14675.272480000001, 59.9763164908254, 59.980814135347046, 59.97824462964435, 26.69685349106885, 26.723701334077326, 26.702498475219727, 0.9999920637839957, 0.9999775050429688, 0.9999930878449865, 7520.509169579522, 7527.726281911801, 7533.540650282534, 167.31841993960506, 52.56487235541158, 28.350176023900758, 7525.036547608388, 7526.751906943111, 7534.675265636839, 283.2545976678096, 282.947166045187, 283.52875985996945, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 600.0, 608.1723, 3.61319, 2197.895, 607.1594, 9.052939, 5495.288, 589.6128, 3.725553, 2196.279, 613.6977, 8.935678, 5484.067, 604.7314, 9.092523, 5498.583, 590.6289, 3.719935, 2196.831, 99.90293, 99.92234, 99.82948, 99.70985, 99.97479, 99.85453
14677.69676, 59.97980399994101, 59.9751203666454, 59.981241630447066, 26.739757368918053, 26.737924676528014, 26.712970060367212, 0.9999907025740331, 0.9999784387697557, 0.9999907518639628, 7533.497768252977, 7541.052287044517, 7547.088968974205, 170.76285394716524, 46.53377965488638, 33.33435372255781, 7537.794345296926, 7536.062757775088, 7543.14980959826, 283.33401252066795, 282.8989471753737, 283.57752202790834, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 600.0, 604.2687, 3.640853, 2199.904, 602.1204, 9.134907, 5500.319, 595.9799, 3.690579, 2199.622, 607.7168, 9.042686, 5495.657, 598.4749, 9.190228, 5499.928, 596.8915, 3.684959, 2199.697, 99.99425, 100.0, 99.98157, 99.92164, 99.99728, 99.98204
14680.09388, 59.978310891781945, 59.98481678648546, 59.985691900009925, 26.70625673135967, 26.75111244575732, 26.716912729271602, 0.9999911155439118, 0.9999757442728713, 0.9999909121028275, 7534.623831302895, 7538.2540222173275, 7545.983512915517, 171.04149335975353, 53.91427263966739, 33.17356154109575, 7532.548703620746, 7538.119103935445, 7545.588827287231, 283.12964515159626, 282.9436049008139, 283.56727037627496, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 600.0, 604.2687, 3.640139, 2200.129, 602.1204, 9.134723, 5500.262, 595.9604, 3.691315, 2199.512, 607.6973, 9.043238, 5495.651, 598.4749, 9.190228, 5499.931, 596.8318, 3.685691, 2199.703, 99.99425, 100.0, 99.9915, 99.9206, 99.99719, 99.98741
14682.535240000001, 59.97837947176217, 59.98420908358086, 59.97792634551071, 26.708972451104497, 26.76848608548631, 26.738548378484285, 0.9999895853998372, 0.9999750689440543, 0.9999910824677978, 7529.498153587929, 7539.27484138072, 7546.106086663065, 169.6447322647279, 55.573711733668915, 31.376045671713655, 7533.42934458464, 7540.799970060022, 7539.99117727928, 283.26239992054695, 282.9316184644102, 283.47927354302385, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 600.0, 597.9797, 3.67958, 2200.312, 595.8168, 9.228848, 5498.426, 602.1334, 3.654133, 2200.387, 601.3475, 9.144547, 5500.232, 592.8669, 9.262731, 5496.242, 600.6888, 3.662801, 2200.26, 100.0, 99.97091, 100.0, 100.0, 99.92401, 100.0
14684.991960000001, 59.98155612259279, 59.98545945053999, 59.98178297716564, 26.69372510167548, 26.749670940368375, 26.733099601852068, 0.9999910154926508, 0.9999738238924566, 0.999988973667293, 7529.153162105739, 7534.460844900177, 7534.550127898579, 170.6225516617185, 51.223952286954045, 31.13951204099294, 7530.38504462208, 7536.8405857626785, 7544.840024199095, 283.1820265073245, 283.0886582551365, 283.5492491305033, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 600.0, 604.249, 3.640318, 2200.186, 602.1592, 9.134355, 5500.312, 595.9022, 3.690763, 2199.741, 607.7168, 9.043054, 5495.71, 598.4749, 9.190228, 5499.812, 596.8318, 3.684592, 2199.814, 100.0, 100.0, 99.97636, 99.9206, 99.99518, 99.98462
14687.392560000002, 59.98586399025629, 59.99240700047301, 59.98390060885225, 26.67467481779507, 26.724996593658457, 26.683844648093856, 0.9999913919195097, 0.9999758580707552, 0.999991589368425, 7517.803563457579, 7532.010138474503, 7536.651780425219, 167.06594052258197, 51.73090322014059, 30.0375756737933, 7525.154669781864, 7525.592772780936, 7524.5898521636045, 283.33899289163355, 283.00212376407603, 283.50452271643377, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 600.0, 608.0934, 3.612833, 2197.733, 607.101, 9.053861, 5495.211, 589.7098, 3.724633, 2196.398, 613.7559, 8.935126, 5484.062, 604.7504, 9.092157, 5498.797, 590.45, 3.72085, 2197.056, 99.91745, 99.92535, 99.82948, 99.70677, 99.97585, 99.85201
14689.82408, 59.98473464817514, 59.99235884922469, 59.984276461916075, 26.704430314978847, 26.764653510586175, 26.71348508193063, 0.9999918642649346, 0.9999769715647426, 0.9999925028989448, 7532.664384550977, 7533.736030861441, 7544.767794281791, 162.9691425322162, 52.278791685207125, 34.736159097599284, 7532.37999649857, 7539.74231526861, 7550.145539625018, 283.37205150132087, 282.9808528087609, 283.51189813926334, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 600.0, 604.2096, 3.639961, 2199.914, 602.1009, 9.134907, 5500.196, 595.9022, 3.691315, 2199.459, 607.7362, 9.043054, 5495.71, 598.4749, 9.190045, 5499.822, 596.7921, 3.685874, 2199.755, 99.99467, 100.0, 99.97403, 99.91953, 99.99627, 99.99513
14692.22628, 59.98873779876692, 59.98962055028427, 59.99277760038634, 26.71957109469571, 26.773119286459686, 26.732122724220325, 0.9999918241937821, 0.9999772752737718, 0.999988681896747, 7530.481873998384, 7533.110480727961, 7541.951355999229, 173.30439277237792, 52.04722857143179, 35.68641470154432, 7531.071830603408, 7539.071631835682, 7547.280812849518, 283.23034408360144, 282.9441850806558, 283.61699801909094, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 600.0, 604.2687, 3.640496, 2199.852, 602.1204, 9.134539, 5500.306, 595.9216, 3.691315, 2199.733, 607.7168, 9.043606, 5495.488, 598.4558, 9.18968, 5499.77, 596.8915, 3.685508, 2199.922, 100.0, 100.0, 99.96876, 99.91657, 99.99441, 99.98975
14694.608360000002, 59.9896988242841, 59.99449047271512, 59.9946731560638, 26.685472547490015, 26.7306088599012, 26.716957670043463, 0.999990884261543, 0.9999715959243456, 0.9999911593846084, 7532.865669142304, 7534.713910432438, 7544.823822573758, 170.86662441433373, 52.70201331905855, 31.41380689973994, 7535.6517793632365, 7537.8389807443045, 7537.892139465543, 283.2431115106576, 283.0021892233779, 283.532836349592, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 600.0, 597.8812, 3.679759, 2200.096, 595.8168, 9.227742, 5498.494, 602.1334, 3.654133, 2200.327, 601.3475, 9.146385, 5500.22, 592.1993, 9.273505, 5495.346, 602.3191, 3.656941, 2200.082, 100.0, 99.97015, 100.0, 100.0, 99.90338, 100.0
14697.051920000002, 59.98822340668023, 59.994436187401945, 59.992608237014586, 26.73848653161416, 26.73667541067683, 26.723363089110755, 0.9999889465683647, 0.9999725597329457, 0.9999903518854993, 7530.006087041009, 7536.950974094683, 7544.210875264923, 171.04910820259602, 56.38904610536861, 31.169406879604594, 7529.762094463564, 7539.878615928566, 7537.463563285927, 283.32831296586886, 282.97282460658295, 283.4679389010939, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 600.0, 604.2293, 3.639961, 2200.014, 602.1204, 9.134723, 5500.252, 595.844, 3.690763, 2199.573, 607.6973, 9.043238, 5495.6, 598.4558, 9.190045, 5499.822, 596.9313, 3.685142, 2199.924, 99.99729, 100.0, 99.97918, 99.92048, 99.99518, 99.9747
14699.561640000002, 59.98563826091145, 59.98161264624261, 59.98902821453198, 26.68819070043401, 26.718616828251957, 26.69200507105959, 0.9999926754168671, 0.999973872434937, 0.9999920442935427, 7529.692713075159, 7531.3913384204025, 7535.198976093515, 166.63698396183145, 50.100954924318046, 22.645192437198602, 7528.727483473424, 7531.312500280507, 7538.002290681641, 283.20008637580526, 282.8986225404103, 283.57269710865825, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 600.0, 607.1077, 3.620151, 2198.472, 606.0893, 9.070991, 5496.654, 590.2534, 3.721503, 2196.389, 613.6589, 8.935862, 5484.009, 604.7504, 9.092888, 5498.746, 590.45, 3.719752, 2196.883, 99.92915, 99.94712, 99.8343, 99.70785, 99.97558, 99.84678
