TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
14852.057, 59.98352612729722, 59.98516066090914, 59.98500381430867, 22.899465549548903, 22.945327043285182, 22.893501569695008, 0.9999953101213583, 0.9999900630187262, 0.9999970114124788, 6457.169256520685, 6453.468017310053, 6462.388623596977, 140.97868889691017, 27.863383779405467, 22.913839626061417, 6457.712624082876, 6458.322144659266, 6465.6960498719845, 283.2965972244275, 282.9698234381871, 283.4493944980212, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 600.0, 602.1199, 3.657094, 2200.322, 598.6573, 9.195508, 5499.548, 601.2987, 3.658918, 2200.171, 601.3475, 9.146201, 5500.146, 591.1883, 3.716923, 2197.304, 584.2272, 3.752347, 2191.789, 100.0, 99.99306, 100.0, 100.0, 99.87358, 99.62539
14854.491960000001, 59.98709337557385, 59.984244751999434, 59.986618536820735, 22.888889149281454, 22.952496955159265, 22.893871224474527, 0.9999973148674546, 0.9999886674553686, 0.9999976993559311, 6455.395177017206, 6453.317280697279, 6459.553158050836, 139.90391108190397, 29.89637334737563, 13.7071637603608, 6452.5377443941325, 6465.576205964873, 6465.727656638783, 283.2467371204717, 283.00761349751997, 283.5787495831068, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 600.0, 604.3279, 3.640139, 2199.966, 602.1204, 9.134539, 5500.149, 595.9216, 3.691315, 2199.512, 607.6003, 9.044892, 5495.749, 597.5211, 3.682225, 2199.795, 590.4698, 3.720667, 2196.891, 100.0, 100.0, 99.97641, 99.92115, 99.98926, 99.85206
14856.94424, 59.97677258336386, 59.98190253111909, 59.98339294769915, 22.87865445677618, 22.943176605556573, 22.915319709676815, 0.9999969701168604, 0.9999891192605611, 0.9999963103935912, 6462.789276009535, 6453.860867301202, 6464.616064067071, 137.32719363215404, 27.900187185295636, 16.713023695247557, 6453.733000377915, 6453.661167670054, 6460.853034890202, 283.41375919833393, 283.0594074992529, 283.4934336139001, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 600.0, 604.2096, 3.64121, 2200.019, 602.1398, 9.134539, 5500.139, 595.9216, 3.691131, 2199.514, 607.6585, 9.044157, 5495.741, 597.3494, 3.682772, 2200.06, 590.4301, 3.72085, 2196.89, 99.99968, 100.0, 99.97647, 99.91927, 99.98925, 99.8473
14859.321240000001, 59.98753024966179, 59.9846272009677, 59.97879248820493, 22.864632250817497, 22.964048624589307, 22.88199316920486, 0.999997228000121, 0.9999869245268804, 0.9999965614356536, 6458.875620085855, 6463.3853247419875, 6462.833246859076, 139.99185689018645, 30.134388628079705, 15.429493340348927, 6455.154184053218, 6461.295946895815, 6468.408995365661, 283.39619556173807, 283.0893466555212, 283.58474661667077, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 600.0, 610.6367, 3.597842, 2196.78, 608.385, 9.031388, 5494.881, 589.6322, 3.725369, 2196.278, 613.6394, 8.937148, 5484.216, 603.7776, 3.645151, 2200.233, 595.4998, 3.693382, 2199.262, 99.85983, 99.90552, 99.83703, 99.71161, 99.99103, 99.96505
14861.716040000001, 59.98058685412577, 59.97867777265334, 59.98113827368747, 22.906859397263062, 22.961768590384953, 22.907210060598633, 0.9999978708560022, 0.9999860218976536, 0.9999963168273794, 6449.428023674946, 6449.3017735828835, 6463.707414825207, 139.77541106502167, 33.933702127130346, 15.557488191037578, 6462.617895563916, 6463.487079834354, 6467.571065995502, 283.2607674113542, 282.9283084374936, 283.59341763563623, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 600.0, 604.1899, 3.640675, 2199.952, 602.1398, 9.134171, 5500.147, 595.1063, 3.69739, 2198.983, 607.6585, 9.043973, 5495.904, 597.483, 3.681859, 2199.902, 595.2215, 3.691917, 2199.616, 99.99968, 100.0, 99.95839, 99.92413, 99.9988, 99.98116
14864.153320000001, 59.98622143408266, 59.98399593096316, 59.98097529517808, 22.877018302069708, 22.946384586074196, 22.914230228360356, 0.9999971195637088, 0.9999911368916852, 0.9999976612969379, 6455.707014817153, 6457.072532421, 6465.848161388998, 136.64504697140683, 24.610389972511257, 15.12298360796558, 6454.269462515549, 6459.443387236305, 6461.716664611582, 283.38031337419443, 282.9378426248285, 283.5570661794757, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 600.0, 602.6127, 3.651383, 2200.487, 599.1047, 9.180404, 5499.934, 585.4004, 3.748746, 2191.132, 601.8912, 9.143811, 5500.278, 591.093, 3.717289, 2197.302, 603.1342, 3.648335, 2200.052, 100.0, 99.99868, 99.63697, 100.0, 99.86138, 100.0
14866.609120000001, 59.98659461426561, 59.99177430925243, 59.9908543003893, 22.884057924065736, 22.95188643838295, 22.903442325884306, 0.9999977584924006, 0.9999898913705771, 0.9999983721903123, 6457.548570540555, 6462.455543654285, 6460.498325963258, 137.02509583252822, 29.303033869182855, 17.578437281595825, 6456.877941790152, 6459.522024722724, 6463.233645895721, 283.31206188761314, 283.0539715830423, 283.5702421423316, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 600.0, 604.249, 3.640318, 2199.914, 602.0814, 9.134539, 5500.312, 589.6322, 3.725369, 2196.222, 607.6585, 9.044525, 5495.912, 597.4067, 3.682225, 2199.736, 596.8915, 3.685691, 2199.979, 99.99468, 100.0, 99.84214, 99.92234, 99.99633, 99.97457
14869.040600000002, 59.9980921185161, 59.995229785296694, 59.99569212307709, 22.91162388581263, 22.948162337804284, 22.916464868744377, 0.9999971408068161, 0.9999880410155108, 0.9999980720391995, 6455.380600337592, 6462.558161405579, 6465.898892683455, 138.2060924575644, 30.627002017567747, 17.109571284293907, 6454.494389924681, 6460.616238148158, 6460.715421569618, 283.40827044222027, 283.0081720890896, 283.554528265379, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 600.0, 604.3871, 3.640675, 2199.913, 602.1398, 9.134355, 5500.318, 589.5934, 3.725553, 2196.168, 607.6391, 9.044708, 5495.86, 597.4639, 3.682042, 2199.899, 596.7523, 3.686058, 2199.478, 99.99229, 100.0, 99.83964, 99.92224, 99.99401, 99.99538
14871.47212, 59.99977459515463, 59.996209758305135, 59.99874575877955, 22.91306037984324, 22.929011590831276, 22.906863468647654, 0.9999968533090375, 0.9999903038702572, 0.9999971043470284, 6458.152196156729, 6455.519930611073, 6463.75506548524, 138.1129454478264, 31.38280636697641, 14.617394917448337, 6459.919955331576, 6457.519798811812, 6469.301015774095, 283.40116111030244, 282.9318981387129, 283.55489773025846, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 600.0, 610.6564, 3.59695, 2196.45, 608.3656, 9.03231, 5494.992, 595.941, 3.690579, 2199.787, 613.6394, 8.936965, 5484.32, 603.7014, 3.643873, 2199.832, 590.5892, 3.717554, 2197.468, 99.84941, 99.90635, 99.9889, 99.71365, 99.99086, 99.88348
14873.881040000002, 59.998813538264116, 59.99883297027885, 59.99789238688113, 22.922756098661132, 22.96023680849898, 22.921804154955513, 0.999997094665725, 0.9999915216261994, 0.9999973729963866, 6454.097087519854, 6461.617942789368, 6461.340308440382, 139.20528373875322, 30.14936848424577, 13.368252844934887, 6457.887891580891, 6459.9438541877325, 6466.73991189205, 283.2430414100941, 282.90282094687734, 283.40444830127126, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 600.0, 604.2293, 3.640853, 2200.024, 602.1398, 9.134355, 5500.26, 590.3699, 3.719663, 2197.433, 607.6391, 9.044341, 5495.859, 597.483, 3.682042, 2199.896, 592.0206, 3.715357, 2197.325, 99.98728, 100.0, 99.87292, 99.9233, 99.98897, 99.87371
14876.29772, 59.99349439644052, 60.00016924398449, 60.000961324148356, 22.90751874722483, 22.931004874680816, 22.904122977720107, 0.9999936873719228, 0.9999886706631567, 0.9999956017959069, 6454.84630045428, 6459.519655459399, 6461.242378256633, 139.79310089350247, 28.73034000626626, 18.502067153406642, 6458.6346420660075, 6459.502282259304, 6459.627595473003, 283.41785785956006, 283.0721500913926, 283.54890844013573, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 600.0, 603.1253, 3.64817, 2200.035, 600.1359, 9.170826, 5500.166, 599.6876, 3.668859, 2200.129, 602.9204, 9.127998, 5500.103, 591.2074, 3.716558, 2197.302, 584.1078, 3.751798, 2191.787, 100.0, 100.0, 100.0, 100.0, 99.87119, 99.60717
14878.784480000002, 59.99836544386039, 59.99949691627859, 59.995241866467644, 22.904897583866482, 22.957444038301876, 22.909014068483582, 0.9999971791688581, 0.9999888731126846, 0.9999969960852905, 6457.578592026675, 6461.4890276746, 6467.118555267731, 139.55489953315873, 34.55499463618571, 13.477319442161843, 6456.726301074597, 6461.593680225852, 6463.872941502358, 283.4302311378438, 283.0681817092442, 283.54550164007264, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 600.0, 603.6773, 3.644244, 2199.747, 602.0231, 9.134355, 5500.201, 595.8828, 3.690395, 2199.735, 607.6197, 9.044708, 5495.912, 597.3494, 3.682225, 2199.739, 590.4698, 3.720667, 2196.724, 100.0, 100.0, 99.97135, 99.92224, 99.98912, 99.84968
14881.246320000002, 59.99516798187398, 59.99419326234545, 59.99630953277985, 22.906584932069585, 22.948086138432977, 22.920283747458726, 0.9999970569719457, 0.9999893147005846, 0.9999963250247655, 6460.117975494904, 6464.470976460469, 6465.8891322033105, 135.4107889899774, 31.826252816477563, 18.5253104451358, 6462.13498744558, 6461.136262817498, 6460.083822980784, 283.316062500909, 282.9227579066914, 283.5517747568882, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 600.0, 604.3476, 3.640318, 2200.076, 602.1398, 9.134355, 5500.313, 595.8634, 3.691315, 2199.453, 607.6391, 9.044892, 5495.859, 597.3685, 3.682225, 2199.796, 590.45, 3.720301, 2196.665, 99.98705, 100.0, 99.97375, 99.92331, 99.99409, 99.85711
14883.647320000002, 59.99709811541513, 59.99805974625725, 59.99643136549657, 22.891330462381358, 22.94448097103608, 22.92671798424418, 0.9999975307420365, 0.9999878242646516, 0.9999978435497341, 6458.600560250641, 6461.539123731417, 6462.955709933748, 132.47211824852002, 34.87753925114134, 13.611063191752237, 6458.508512679364, 6458.368689264247, 6463.74704356685, 283.37040440350245, 283.0674874204733, 283.54954842612375, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 600.0, 610.6367, 3.597485, 2196.508, 608.4045, 9.031941, 5494.934, 589.5934, 3.725185, 2196.446, 613.6394, 8.937148, 5484.385, 603.7204, 3.643325, 2199.823, 596.4939, 3.689537, 2199.297, 99.85222, 99.90741, 99.83703, 99.71151, 99.99057, 99.98366
14886.05412, 59.994664725332484, 59.993756520297794, 59.99444703156314, 22.91304672524653, 22.94385091784881, 22.913599723808066, 0.9999971237867588, 0.999987787391725, 0.9999966900474648, 6457.539172551102, 6465.4704336433315, 6460.993449002267, 135.789430960368, 28.727858696436783, 15.43336426976748, 6456.052214216388, 6462.102985196483, 6464.652618947837, 283.3086313858332, 282.9981677194866, 283.48962268809214, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 600.0, 604.249, 3.641388, 2199.809, 602.1204, 9.134355, 5500.143, 595.7858, 3.694997, 2199.279, 607.6391, 9.044341, 5495.866, 597.4639, 3.682407, 2199.793, 594.8636, 3.694847, 2199.458, 100.0, 100.0, 99.95777, 99.9214, 99.98919, 99.97397
14888.516360000001, 59.987761882268536, 59.988871520967265, 59.9873650335144, 22.90664930649369, 22.936129074614172, 22.902206644145245, 0.9999980096975079, 0.999989475805599, 0.9999965595343498, 6457.8243529754955, 6459.472556550104, 6461.811925076436, 140.523151788806, 28.918051222701195, 13.882274025173956, 6459.517431460809, 6458.3014455833845, 6461.218094944529, 283.2706445895948, 283.03965673000215, 283.5081497009992, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 600.0, 603.1647, 3.651026, 2200.297, 599.7274, 9.171378, 5500.13, 585.8275, 3.745801, 2192.141, 602.532, 9.127815, 5500.137, 591.1883, 3.717106, 2197.196, 603.0944, 3.647785, 2199.937, 100.0, 100.0, 99.67309, 99.99952, 99.86868, 99.99573
14890.93892, 59.98314214949611, 59.984578717366546, 59.98644935294703, 22.903773030760455, 22.962402488463034, 22.921432210491385, 0.9999975626318118, 0.9999897972128463, 0.9999971230140589, 6450.964214707634, 6457.186367521838, 6460.678322223481, 137.50608345439332, 33.14897497256243, 12.518255893043715, 6453.733270882741, 6458.334318905991, 6469.063422320059, 283.2335476739324, 282.89328343012227, 283.43944633009096, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 600.0, 603.7365, 3.643887, 2199.861, 602.0036, 9.134723, 5500.147, 589.6516, 3.725001, 2196.333, 607.6197, 9.044341, 5495.742, 597.3113, 3.682225, 2199.953, 596.7523, 3.685874, 2199.756, 99.9951, 100.0, 99.8296, 99.9213, 99.99648, 99.98266
14893.402880000001, 59.979517783752414, 59.979285690463115, 59.98155911507799, 22.91482217646634, 22.947572817926897, 22.891598627065775, 0.9999973216841459, 0.9999888996211735, 0.9999974865915379, 6452.6875264435785, 6457.4309044933325, 6462.990576143089, 135.12430791490033, 28.493731345174638, 15.482006038549116, 6460.1306695951935, 6452.202696454361, 6466.094009453277, 283.3169715018508, 282.90466344555574, 283.4285768326114, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 600.0, 604.2293, 3.640496, 2199.904, 602.1398, 9.134723, 5500.313, 589.5934, 3.725185, 2196.333, 607.6391, 9.044341, 5495.701, 597.4067, 3.682407, 2200.009, 596.7324, 3.685508, 2199.816, 99.99184, 100.0, 99.83208, 99.92044, 99.99901, 99.99004
14895.798560000001, 59.97693753872305, 59.974168369199006, 59.971659260618374, 22.913218503333688, 22.930656956059543, 22.91967755347158, 0.9999970009967954, 0.9999883822120735, 0.999996159543338, 6456.754291967007, 6460.814467029131, 6468.101429403753, 140.2132930226869, 32.775226505249066, 15.680959085376799, 6460.204342998736, 6457.892109849, 6463.582161047248, 283.31554137540775, 282.93775217438133, 283.3725852190338, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 600.0, 610.6367, 3.597664, 2196.728, 608.385, 9.031572, 5494.823, 595.9799, 3.690947, 2199.516, 613.6394, 8.936781, 5484.215, 603.7014, 3.644421, 2199.936, 590.4301, 3.719568, 2197.429, 99.84721, 99.90242, 99.98651, 99.71056, 99.99569, 99.86229
14898.199480000001, 59.974684129544045, 59.97497441927524, 59.976212088862106, 22.91274622206976, 22.931549086866056, 22.90357212911779, 0.999996297374901, 0.9999885678904927, 0.9999953225111978, 6456.631764248221, 6463.328157536442, 6460.901894416551, 136.25054358236002, 30.30359279370714, 16.096074325397893, 6465.687117114404, 6458.289607665284, 6460.105197145242, 283.29688976814424, 283.06112455613777, 283.54617646998895, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 600.0, 604.2885, 3.640853, 2199.967, 602.1204, 9.134355, 5500.201, 589.5934, 3.725185, 2196.439, 607.6197, 9.044708, 5495.859, 597.483, 3.682225, 2199.902, 592.9948, 3.710962, 2197.742, 99.99708, 100.0, 99.83675, 99.92331, 100.0, 99.91812
14900.606000000002, 59.97200136681217, 59.97884993570634, 59.97754466825427, 22.898731287884246, 22.938955835089608, 22.89798985973965, 0.9999959955361633, 0.9999904684529726, 0.9999959544856851, 6460.179542393025, 6461.605360170473, 6463.037082140066, 143.09396993104656, 25.746756683316107, 18.272354797322805, 6457.008480654382, 6450.561231832115, 6462.97705174909, 283.3794535676904, 282.9496745226158, 283.55910919731593, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 600.0, 604.1702, 3.644065, 2200.16, 600.739, 9.155538, 5500.205, 598.814, 3.672724, 2200.508, 603.5806, 9.121012, 5500.027, 591.5698, 3.716376, 2197.248, 584.1277, 3.751615, 2191.791, 100.0, 100.0, 100.0, 99.99335, 99.88548, 99.62547
14903.033760000002, 59.978017355464154, 59.976941059989066, 59.977750068016334, 22.89106387638769, 22.927619644256236, 22.902487932480387, 0.9999964123146391, 0.999988614418322, 0.9999969111560818, 6456.227622247212, 6457.257871822366, 6463.362303857679, 142.29201682196754, 31.64730983994889, 14.933027091749409, 6463.377839463689, 6459.020539845557, 6463.719114118047, 283.36253230226697, 283.11934479377044, 283.5823543560458, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 600.0, 602.5536, 3.651383, 2200.075, 601.2838, 9.137486, 5500.287, 595.9604, 3.691131, 2199.737, 607.6197, 9.044892, 5495.8, 597.3876, 3.682042, 2199.742, 590.3704, 3.72085, 2196.667, 100.0, 100.0, 99.97906, 99.92227, 99.99416, 99.85726
14905.42552, 59.97788103453529, 59.98110576377934, 59.984772260057746, 22.901301907137302, 22.9345960261603, 22.901497868202508, 0.9999966568877033, 0.9999885744218513, 0.999997587746348, 6460.426087810104, 6459.881637119258, 6460.601770845315, 142.07042470959823, 28.94932310598415, 16.30044445928843, 6458.314278663775, 6459.303986631946, 6461.153723008838, 283.36729232038584, 283.0403302389179, 283.5181831503041, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 600.0, 604.249, 3.640496, 2199.799, 602.1398, 9.134355, 5500.318, 595.9604, 3.690947, 2199.674, 607.6197, 9.044341, 5495.695, 597.4448, 3.681677, 2200.01, 590.4102, 3.72085, 2196.666, 100.0, 100.0, 99.97142, 99.92032, 99.98434, 99.84706
14907.863720000001, 59.979823604327024, 59.984756258526645, 59.98481605988187, 22.87626635063583, 22.919156652970972, 22.88778753319435, 0.9999967357196368, 0.9999916193954833, 0.9999971404887675, 6458.412944255583, 6455.484921886868, 6459.619496799957, 140.28920356970937, 25.646414301335426, 19.177240305837586, 6464.407403389297, 6454.740619284054, 6462.864769186218, 283.41033865969695, 282.9490752181279, 283.4936029580367, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 600.0, 610.7352, 3.596771, 2196.78, 608.4045, 9.031388, 5494.881, 589.6128, 3.725001, 2196.224, 613.6394, 8.936965, 5484.217, 603.7776, 3.643508, 2199.82, 596.8915, 3.685874, 2199.758, 99.84463, 99.90552, 99.82698, 99.71365, 99.98819, 99.98761
14910.29144, 59.98204366317118, 59.9864569327921, 59.98610182100899, 22.898070315850095, 22.95843077235147, 22.926925795053013, 0.9999964276896159, 0.9999914592236099, 0.9999969518142311, 6458.183399484926, 6458.110014202669, 6468.597279077662, 140.62020422442993, 26.699841684061994, 14.687336364576595, 6459.338153247665, 6458.573498505087, 6462.997538233928, 283.4056271651248, 282.9481379870868, 283.4052600799141, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 600.0, 604.2293, 3.640496, 2199.857, 602.1398, 9.134171, 5500.149, 595.9216, 3.690947, 2199.621, 607.6391, 9.044341, 5495.755, 597.4258, 3.682042, 2199.901, 593.0544, 3.706933, 2198.957, 99.99208, 100.0, 99.9738, 99.92128, 99.99409, 99.94413
14912.691920000001, 59.98503818195101, 59.9826690477787, 59.98449805212223, 22.886506471757922, 22.9288770404081, 22.897196406638525, 0.999997421668251, 0.9999910537045685, 0.9999971974287735, 6452.115773987085, 6454.227842661785, 6464.956925401414, 132.53888060698273, 24.96491535451196, 15.464782981135045, 6453.387134277562, 6459.159835529321, 6457.64458167774, 283.28655832559406, 282.89737276817283, 283.4152185583839, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 600.0, 604.1505, 3.640853, 2200.023, 601.7507, 9.140064, 5500.26, 588.0404, 3.735125, 2194.224, 604.668, 9.093801, 5499.407, 593.42, 3.708888, 2197.963, 602.498, 3.651814, 2200.166, 99.9949, 100.0, 99.76264, 99.98518, 99.90602, 100.0
14915.176200000002, 59.98319421269537, 59.981311513690976, 59.98340677849222, 22.895509106031344, 22.949518979320434, 22.90121968848807, 0.9999962565343923, 0.9999911022933824, 0.9999941000222001, 6455.9770798436275, 6458.603039001752, 6455.936945403362, 138.27197313879196, 28.2234696873943, 17.249549017141135, 6458.070261958866, 6462.017496685046, 6463.248025900741, 283.3886992092587, 282.989152211788, 283.5049417710895, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 600.0, 601.2327, 3.660127, 2200.507, 600.2332, 9.163826, 5500.409, 589.1275, 3.725921, 2196.23, 607.6197, 9.044525, 5495.696, 597.3494, 3.681859, 2199.897, 596.8517, 3.686241, 2199.821, 100.0, 100.0, 99.82999, 99.92331, 99.99893, 99.99045
14917.54376, 59.9872344935877, 59.9837869644879, 59.980001239397815, 22.909576706251347, 22.95047104442097, 22.91293486406463, 0.9999977549285026, 0.9999912602476441, 0.9999969816507669, 6453.2856370662885, 6460.171783131889, 6462.331107354731, 140.4261962153755, 29.019287143854626, 15.273804466060483, 6459.097842392509, 6460.463778508657, 6462.42295224542, 283.40663995946267, 282.95977241518284, 283.4153070393849, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 600.0, 604.3279, 3.640496, 2200.139, 602.1204, 9.133986, 5500.26, 589.671, 3.724817, 2196.34, 607.6585, 9.044525, 5495.918, 597.483, 3.681859, 2199.952, 596.8915, 3.686058, 2200.04, 100.0, 100.0, 99.83182, 99.92021, 100.0, 99.98782
14919.926480000002, 59.98515903803455, 59.98305948381236, 59.98842559326254, 22.878010493089516, 22.91155631087489, 22.8945893990013, 0.9999963976712345, 0.9999915721028548, 0.9999958120562551, 6452.616085719905, 6457.513909808279, 6457.184483095867, 139.7061436804206, 25.553689444241947, 17.711873888857554, 6451.622211667041, 6460.230967919044, 6460.551073600559, 283.34156779964263, 283.02888153187007, 283.50662888239873, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 600.0, 610.5775, 3.598021, 2197.0, 608.385, 9.031757, 5494.882, 595.941, 3.691315, 2199.566, 613.6589, 8.937148, 5484.386, 603.7967, 3.643691, 2200.038, 590.4897, 3.720667, 2197.004, 99.84224, 99.90445, 99.9864, 99.71366, 100.0, 99.8649
14922.38636, 59.98817787436749, 59.98882504237015, 59.9895308430796, 22.89531929294832, 22.95284372229428, 22.912831211271566, 0.9999960458899336, 0.9999902617437351, 0.9999956462021548, 6458.067216010948, 6463.6426783102, 6461.454870853474, 136.183601006368, 29.156752110960383, 14.141510298521098, 6458.579774167601, 6456.420257420534, 6467.207415052505, 283.2629768466214, 283.0131036046618, 283.4521818049115, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 600.0, 604.2687, 3.640318, 2199.742, 602.1787, 9.134171, 5500.149, 589.6322, 3.724633, 2196.555, 607.6391, 9.044157, 5495.813, 597.5211, 3.681859, 2200.12, 596.8318, 3.685691, 2199.924, 100.0, 100.0, 99.83681, 99.92034, 100.0, 99.99
14924.80924, 59.99013163779941, 59.987738189332234, 59.986120834685565, 22.900959998496973, 22.94150813898668, 22.908806439121946, 0.999995444046265, 0.9999901932112378, 0.9999973306707528, 6461.10959708727, 6460.8680385224525, 6463.644727268844, 143.4147807156894, 28.512577947412638, 19.260145204427772, 6467.020486657196, 6463.145084933104, 6461.538148509401, 283.38670311997856, 282.9588758661623, 283.5091797134687, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 600.0, 604.3476, 3.639961, 2199.861, 602.1398, 9.134171, 5500.355, 596.6011, 3.687266, 2200.157, 605.7361, 9.076149, 5498.67, 594.4882, 3.703044, 2198.688, 601.4045, 3.658773, 2200.417, 99.99663, 100.0, 100.0, 99.96985, 99.9336, 100.0
14927.302520000001, 59.98711089483058, 59.98767832601593, 59.98694565261285, 22.913976575181145, 22.955265142262714, 22.92197842711145, 0.9999952387676234, 0.9999899632990725, 0.9999947347042569, 6461.623526302482, 6457.892288014866, 6465.58846416089, 137.8162644806872, 28.41526351637458, 18.831560600028297, 6465.048585212648, 6456.81141047074, 6455.961165304948, 283.32289829018237, 282.97229299112416, 283.45591960303403, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 600.0, 600.6018, 3.663518, 2200.276, 599.7857, 9.170457, 5500.515, 597.1058, 3.688186, 2199.835, 607.5809, 9.044341, 5495.755, 597.483, 3.681677, 2199.955, 596.812, 3.685874, 2199.818, 100.0, 100.0, 99.98312, 99.92127, 99.99654, 99.98765
14929.7368, 59.98481450723091, 59.98929833379293, 59.988836190617796, 22.919787955492225, 22.94279668028178, 22.902353992359018, 0.9999963736831398, 0.9999896024931749, 0.9999970844950439, 6462.562011130334, 6461.2971817029575, 6466.065489684288, 137.26320782134712, 30.16382861533748, 17.624417341949083, 6460.807497496826, 6460.550532902348, 6456.487656659645, 283.38304045670145, 282.9636300864986, 283.4613518736189, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 600.0, 604.2293, 3.640853, 2200.024, 602.1398, 9.133802, 5500.268, 595.9993, 3.690947, 2199.793, 607.6585, 9.044341, 5495.755, 597.4067, 3.681859, 2199.899, 596.7523, 3.686241, 2199.819, 99.99445, 100.0, 99.97641, 99.92141, 99.99142, 99.98006
14932.135400000001, 59.9954567270034, 59.98878591167207, 59.99020307071242, 22.87212351835211, 22.91609713413819, 22.896944839278095, 0.9999953181613327, 0.999992371890053, 0.9999966790367361, 6452.046552882359, 6452.27179662141, 6463.34978688689, 141.36331359448673, 27.217310155932864, 18.183919011791204, 6461.125263382538, 6458.542447746033, 6460.314093509929, 283.3007558008003, 282.9863317326243, 283.41949198756924, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 600.0, 610.6958, 3.59695, 2196.665, 608.4434, 9.03102, 5494.881, 589.6128, 3.725001, 2196.444, 613.6394, 8.937148, 5484.217, 603.8158, 3.642777, 2200.044, 590.3506, 3.720484, 2197.005, 99.84724, 99.90367, 99.82981, 99.71163, 99.98543, 99.84935
14934.536160000001, 59.99249084828113, 59.99120609575965, 59.989799379820205, 22.89806781936974, 22.929953146310403, 22.908858638123522, 0.9999975754484042, 0.9999906693666881, 0.999996219914666, 6457.032588716688, 6456.787286950526, 6465.4326236423185, 138.41126111789185, 29.1612010959916, 15.292598208589652, 6460.284671177456, 6457.899007449477, 6460.388511857037, 283.3891632097903, 283.09737294290954, 283.467324669751, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 600.0, 604.3476, 3.640318, 2200.076, 602.1592, 9.133986, 5500.151, 595.9604, 3.690763, 2199.508, 607.6585, 9.043789, 5495.689, 597.4639, 3.681859, 2199.953, 596.8716, 3.685508, 2199.815, 99.99469, 100.0, 99.97874, 99.92237, 99.99163, 99.98503
14936.991880000001, 59.9956233702463, 59.99537280403861, 59.99337023859827, 22.907109933652116, 22.928971011325654, 22.906110701488704, 0.9999974986722119, 0.9999888839595398, 0.999996346062537, 6454.132603600948, 6456.8271593089885, 6460.594982895866, 138.93255644866213, 26.9078328724554, 14.384652794252247, 6459.281133162285, 6451.208468869672, 6463.245106761664, 283.3930331828915, 283.01825156851896, 283.4850624831801, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 600.0, 604.3082, 3.640496, 2200.081, 602.1398, 9.133617, 5500.188, 588.9916, 3.729971, 2195.236, 605.7943, 9.075414, 5498.741, 594.4882, 3.702496, 2198.526, 601.4244, 3.658406, 2200.194, 99.99207, 100.0, 99.79858, 99.96679, 99.94095, 100.0
14939.48564, 59.998178567215696, 59.99483799554944, 59.9943232223311, 22.913279281500888, 22.934255968570636, 22.893991562906855, 0.9999973610463635, 0.9999903721255382, 0.9999974071810965, 6459.577019594844, 6454.1741192367535, 6466.068915847917, 137.52923938822187, 28.71232282124538, 15.208100096891826, 6456.415110395597, 6458.152754633364, 6462.100941042093, 283.3939281817334, 282.95364921799745, 283.4542929018266, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 600.0, 600.0301, 3.663875, 2200.419, 599.1437, 9.170641, 5500.428, 588.5257, 3.730523, 2196.234, 607.309, 9.04526, 5495.636, 597.4067, 3.682407, 2199.953, 596.812, 3.685874, 2199.82, 100.0, 100.0, 99.82066, 99.92225, 99.9938, 99.9877
14941.909080000001, 59.989431498105404, 59.99491144520656, 59.99346736053128, 22.905903594701112, 22.9515002979254, 22.90983654735751, 0.9999958677448759, 0.9999896583186242, 0.9999967913002354, 6459.722763358266, 6458.940565649143, 6464.538200187321, 138.96765933670804, 29.31175807829368, 15.353741775890512, 6457.702341744552, 6459.159320699513, 6463.668700079345, 283.365006787645, 282.9499957369629, 283.41740543923856, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 600.0, 604.2687, 3.640675, 2199.904, 602.1592, 9.133986, 5500.15, 589.6128, 3.725185, 2196.446, 607.6391, 9.043606, 5495.69, 597.4448, 3.682042, 2200.063, 596.812, 3.685508, 2199.869, 99.99685, 100.0, 99.82932, 99.92023, 99.99395, 99.98233
14944.456080000002, 59.99617531921092, 59.99619779558642, 59.99406180412029, 22.89815999861494, 22.94900652117704, 22.919787536149382, 0.9999959482957786, 0.9999889373406049, 0.9999964856437431, 6453.057820100332, 6461.921243595105, 6459.7531691525355, 140.61228444779272, 30.28393196293746, 17.57119546014016, 6460.976414760119, 6458.334873686955, 6463.1818769427855, 283.39275721950764, 282.998803618096, 283.40023695875936, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 600.0, 604.3871, 3.639961, 2199.905, 602.1592, 9.133802, 5500.149, 589.6128, 3.725185, 2196.448, 607.6779, 9.043789, 5495.749, 597.3876, 3.681859, 2199.844, 596.8517, 3.686058, 2199.702, 99.99447, 100.0, 99.82698, 99.92035, 99.99149, 99.99283
14946.931520000002, 59.99110870819149, 59.99543284382836, 59.99269434232581, 22.917102112028736, 22.950013622559606, 22.92366560278467, 0.9999956613617423, 0.9999886173095538, 0.9999969485112139, 6457.587141077377, 6464.375460966991, 6463.446790016617, 135.37342144467584, 29.01710716701018, 16.764407045235544, 6460.428451895872, 6460.684773795973, 6461.309832730007, 283.43950376464755, 282.9744704798909, 283.4277811960249, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 600.0, 604.3476, 3.639961, 2199.905, 602.1787, 9.133986, 5500.156, 589.6322, 3.725185, 2196.278, 607.6585, 9.044157, 5495.696, 597.483, 3.682225, 2199.842, 596.8517, 3.685508, 2199.702, 99.99426, 100.0, 99.83709, 99.92035, 100.0, 99.98773
14949.410520000001, 59.99116724161098, 59.9909721733255, 59.99314017258026, 22.905422160605642, 22.950343193751984, 22.906924536890244, 0.9999971507996759, 0.9999922438583317, 0.9999970798167972, 6458.173256560333, 6453.58713572029, 6433.67748912525, 141.55586989274025, 30.313692619999074, 15.270370851990265, 6338.853166169494, 6268.620992474727, 6221.87699756901, 283.35652089791654, 283.02540387752475, 283.37268539984404, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 600.0, 450.178, 4.034017, 1486.813, 602.4511, 9.129934, 5500.121, 589.6516, 3.724264, 2196.499, 607.6585, 9.043973, 5495.754, 597.0634, 3.683503, 2200.063, 596.812, 3.686241, 2199.654, 67.58145, 100.0, 99.83691, 99.92034, 100.0, 99.98778
14951.810920000002, 59.99085568822421, 59.990472351421204, 59.990767586376236, 22.107898803569174, 22.220456478825195, 22.3112283367324, 0.9999966891076928, 0.9999919251283417, 0.9999967996795541, 6378.301941268197, 6426.390694682893, 6457.292367450619, 138.0655464417964, 32.14789282350148, 23.059298678015693, 6253.120695488173, 6326.312183340873, 6425.131159043624, 283.3632902091036, 282.9684863960812, 283.44422998818584, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 600.0, 604.4659, 3.63889, 2200.067, 602.2177, 9.133249, 5500.269, 570.0262, 3.877229, 2050.174, 607.6003, 9.045996, 5495.749, 597.5021, 3.681859, 2199.904, 596.5535, 3.686058, 2199.715, 99.99123, 100.0, 93.1884, 99.92506, 99.99422, 99.99804
14954.335680000002, 59.99211933831445, 59.9894772179196, 59.98604470993234, 22.48915887713396, 22.458847772992456, 22.41325120946827, 0.9999976520146439, 0.9999910674137363, 0.9999973650847888, 6177.917953376609, 6155.847199831244, 6138.386707310894, 131.15215585882197, 25.627556709136115, 9.164630615761098, 6057.252925571162, 6046.3791672128755, 6043.22883854316, 283.34396406220105, 282.96088950805205, 283.38656240936365, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 600.0, 604.3082, 3.640675, 2200.2, 601.8869, 9.135276, 5500.121, 588.0598, 3.737149, 2195.231, 622.5914, 9.001317, 5494.652, 597.3876, 3.682225, 2200.065, 596.7523, 3.685691, 2199.928, 99.99946, 100.0, 99.78184, 99.90136, 99.98912, 99.97999
14956.82104, 59.98863391196139, 59.98683570723087, 59.98638056894428, 22.902435352975715, 22.94776571746593, 22.90681160905792, 0.999997015410235, 0.9999946914601314, 0.9999959985019913, 6457.06891982746, 6462.009433503747, 6457.770190227984, 145.67659993509415, 23.03294867265339, 16.05032727060052, 6456.901156905137, 6462.574900416769, 6461.47959732543, 283.3389932198031, 283.01239586192986, 283.4259646086115, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 600.0, 604.0716, 3.641567, 2200.138, 602.2177, 9.133249, 5500.017, 587.7493, 3.73402, 2195.13, 607.5614, 9.048386, 5496.306, 597.4639, 3.683686, 2199.756, 494.3441, 3.693932, 2084.228, 100.0, 99.9989, 99.77739, 99.92754, 99.98652, 94.73628
14959.34064, 59.987627112234186, 59.98570987319185, 59.98556071618698, 22.91137579137903, 22.942006296695663, 22.901654546544496, 0.9999974741381648, 0.9999896695485706, 0.9999969501100596, 6459.905256920787, 6464.514895676446, 6459.8553997933095, 141.42496829155107, 29.920034723253366, 14.317899864633091, 6458.664842596134, 6458.563112792198, 6463.066625412882, 283.3933019781369, 283.02274555116765, 283.45681881914714, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 600.0, 603.9533, 3.642638, 2200.214, 602.1592, 9.133617, 5500.156, 587.9434, 3.733652, 2195.071, 607.5226, 9.045996, 5495.904, 597.2731, 3.68259, 2200.016, 596.474, 3.688072, 2199.886, 100.0, 100.0, 99.7795, 99.92412, 99.99179, 99.98321
14961.83308, 59.98827714284873, 59.98482701813793, 59.986970541792545, 22.893039008920812, 22.91762090379668, 22.88689407256088, 0.9999976883764189, 0.9999907424906732, 0.9999958636971557, 6449.026636463203, 6458.317218355442, 6457.734004421113, 136.93558091843215, 27.804985866950574, 15.67149201505481, 6448.817476744463, 6456.601454474914, 6462.187619079404, 283.2925720729649, 282.88186052931223, 283.36115011285517, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 600.0, 605.3531, 3.628539, 2199.416, 605.0776, 9.080016, 5497.776, 592.6022, 3.709723, 2198.307, 612.8821, 8.944136, 5484.581, 603.5106, 3.644786, 2199.941, 590.0722, 3.721949, 2196.564, 99.97204, 99.96886, 99.92163, 99.73266, 99.99593, 99.8578
14964.35216, 59.985947320583804, 59.98704280994745, 59.985359677764876, 22.915085632972694, 22.95932982155267, 22.91454877477231, 0.9999975085000039, 0.999992021614786, 0.9999972667451342, 6457.918977622373, 6459.486248038588, 6460.895305646278, 139.94015624243525, 26.888527708879792, 12.752706167567794, 6467.338403281518, 6461.616349309325, 6456.183811035183, 283.3550685306057, 282.99950077969896, 283.3531727455182, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 600.0, 603.9533, 3.642816, 2200.047, 602.1982, 9.133433, 5500.268, 588.021, 3.733468, 2195.236, 607.5226, 9.04526, 5496.008, 597.3685, 3.683686, 2199.739, 596.474, 3.687889, 2199.487, 99.99595, 100.0, 99.77956, 99.92602, 99.98674, 99.99593
14966.839160000001, 59.983023326515436, 59.982092661375276, 59.984923137156805, 22.918666051845335, 22.96845135689259, 22.930696860002772, 0.9999967739710546, 0.9999911174630203, 0.9999968907773891, 6461.94797726465, 6468.096940656533, 6460.08948941957, 136.9984024466869, 29.692354158953094, 16.1133471727494, 6457.516659325499, 6462.876331821163, 6463.667568329039, 283.40390750120076, 283.0177195834849, 283.3800671313301, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 600.0, 603.7956, 3.642816, 2199.875, 602.1398, 9.133802, 5500.216, 594.1746, 3.700335, 2199.085, 607.5226, 9.04618, 5495.892, 603.5678, 3.644969, 2199.722, 596.4939, 3.687706, 2199.543, 100.0, 100.0, 99.95701, 99.92506, 100.0, 99.98556
14969.35576, 59.98493259446903, 59.98155799379457, 59.98338778537397, 22.910084941392057, 22.943891814439684, 22.90599311506325, 0.9999956540962123, 0.9999898823938277, 0.9999957643859507, 6460.093296762331, 6457.512353872654, 6463.585734406415, 140.0356297727635, 32.07173027809358, 17.70912372550856, 6460.338439023556, 6460.342555659721, 6463.116303044678, 283.3405108487049, 282.9082013906373, 283.446855317048, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 600.0, 597.6446, 3.681544, 2200.129, 595.8557, 9.227374, 5498.441, 600.5223, 3.664257, 2200.525, 601.2115, 9.142892, 5500.229, 608.0886, 3.617027, 2198.607, 599.6351, 3.66921, 2200.076, 99.99923, 99.97026, 100.0, 100.0, 99.92418, 100.0
14971.762480000001, 59.984236920622955, 59.98373205286649, 59.98269288112268, 22.90876247722569, 22.95527591634715, 22.919298306545375, 0.9999970457537115, 0.9999892042458194, 0.9999967061546646, 6462.845512038143, 6460.761219189117, 6462.431522436419, 133.56369285419032, 29.669694023195916, 16.343884813539887, 6466.664359417218, 6464.82888408832, 6463.8357568429, 283.29738252449243, 282.9365654203781, 283.4103502436913, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 600.0, 603.9533, 3.642995, 2199.989, 602.1787, 9.133802, 5500.208, 594.1357, 3.700887, 2199.086, 607.5809, 9.046363, 5495.896, 603.5488, 3.644786, 2199.832, 596.4541, 3.687339, 2199.776, 99.9981, 100.0, 99.95706, 99.92388, 99.99341, 99.98843
