TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
15123.73976, 59.98898369299821, 59.99057556528942, 59.988041191391744, 22.907843497438577, 22.9214784396764, 22.913687182674817, 0.9999948889017506, 0.99998383369773, 0.9999960054626893, 6466.417167462506, 6455.369982121525, 6461.693615299296, 134.78138200172316, 37.93791517051295, 17.482804985819712, 6457.568347794803, 6465.749377611261, 6459.636651168154, 283.4687236507901, 283.0974960862531, 283.63834178070533, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 600.0, 610.3212, 3.599805, 2196.928, 602.1787, 9.133433, 5500.208, 594.194, 3.700887, 2198.975, 606.6487, 3.624232, 2198.993, 598.3032, 9.192237, 5499.845, 592.0803, 3.711877, 2198.259, 99.85895, 100.0, 99.95202, 99.94519, 99.99469, 99.92601
15126.197000000002, 59.98943697948024, 59.99112288604436, 59.9913420502668, 22.87915840615685, 22.9048971520529, 22.90153480713419, 0.9999947082917651, 0.9999863917526755, 0.9999966322540755, 6466.212505648153, 6453.232716748811, 6456.939510709997, 131.6013859352388, 31.442537260617883, 17.54450904433571, 6457.593987710843, 6459.22487810867, 6463.086558236455, 283.5281952809354, 283.1960936206191, 283.6172421143797, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 600.0, 603.9533, 3.642102, 2200.166, 602.1787, 9.133617, 5500.213, 594.9705, 3.692972, 2199.783, 604.3768, 3.644273, 2200.016, 594.9079, 9.240815, 5496.549, 601.9214, 3.65566, 2200.297, 99.99815, 100.0, 99.98873, 99.99524, 99.94576, 100.0
15128.658040000002, 59.99219127539891, 59.99575869606148, 59.99643855507529, 22.881494943092594, 22.94709762266932, 22.8953282232679, 0.9999956225789604, 0.9999808952251213, 0.9999942139796002, 6460.290623062034, 6464.507743257778, 6461.971713701691, 131.05346426723236, 40.27420497217554, 20.806254251928646, 6460.59962879804, 6460.51916734392, 6463.978207392733, 283.4782997888677, 283.1572271788445, 283.58041489200116, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 600.0, 600.4835, 3.660485, 2200.406, 600.6612, 9.157195, 5500.433, 594.6793, 3.699967, 2199.139, 606.5905, 3.624967, 2198.935, 598.3223, 9.192054, 5499.895, 596.5336, 3.687156, 2199.542, 100.0, 100.0, 99.95946, 99.95549, 99.99665, 99.98527
15131.122400000002, 59.99712358302202, 59.99500534326638, 59.99602701511846, 22.9107587715589, 22.93292068289066, 22.902554072690062, 0.999996890418564, 0.9999858577209573, 0.9999957884891064, 6455.418870584949, 6457.951994238058, 6462.246587018406, 131.36504956789076, 35.33867531277929, 19.061573585776102, 6457.709172177076, 6453.93670759361, 6463.379805152265, 283.4467729778099, 283.18029798393, 283.65013843192077, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 600.0, 603.9533, 3.642459, 2200.104, 602.1592, 9.133249, 5500.208, 594.3299, 3.700151, 2198.974, 606.6876, 3.624783, 2198.996, 598.3414, 9.191689, 5499.952, 596.5734, 3.68679, 2199.487, 100.0, 100.0, 99.95195, 99.95298, 99.99577, 99.98277
15133.52064, 59.997935174543166, 59.996207266382456, 59.99807087587943, 22.881125904049952, 22.905837293396402, 22.903696439733036, 0.999994321843925, 0.9999839894080231, 0.9999954694317258, 6455.946026918747, 6457.070904671329, 6464.4215123728945, 132.1307643328946, 37.5619003204165, 19.30427584179506, 6458.951289554807, 6461.218024432622, 6464.701560100884, 283.5249605089837, 283.21197969892523, 283.6051031693293, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 600.0, 610.4198, 3.598913, 2196.965, 608.4434, 9.030283, 5494.719, 587.924, 3.733836, 2195.345, 612.7656, 3.581943, 2194.881, 604.5406, 9.095993, 5498.921, 590.1716, 3.722315, 2196.618, 99.86067, 99.9027, 99.78704, 99.76557, 99.97803, 99.84488
15136.04376, 59.998515408816864, 59.99545185723449, 59.995128713072, 22.89792040940927, 22.93709488509014, 22.90823414976322, 0.9999960032181973, 0.9999853567869212, 0.9999950126005644, 6456.014165057546, 6461.840347464876, 6463.150319318852, 132.12519107589833, 35.04715186733711, 16.58254734496205, 6454.015327708353, 6463.794953229197, 6459.776467443993, 283.41441099762335, 283.03477680021814, 283.5593789197728, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 600.0, 603.973, 3.642459, 2200.042, 602.1982, 9.133433, 5500.163, 594.2716, 3.699783, 2199.029, 606.6682, 3.624599, 2198.993, 599.4095, 9.169409, 5500.494, 596.5336, 3.687156, 2199.599, 100.0, 100.0, 99.95706, 99.95266, 100.0, 99.98055
15138.451560000001, 59.99862198761628, 60.0006805154245, 59.99984847732172, 22.88739447614286, 22.909946755331916, 22.88795340216277, 0.9999939873414073, 0.9999815367400179, 0.9999951245913936, 6453.627595232785, 6455.961533576315, 6461.906680528836, 125.90615684589466, 37.39944589907873, 21.666283185671205, 6460.667647288708, 6459.062816582059, 6460.310605030027, 283.4819143924715, 283.17470682613447, 283.5794818409994, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 600.0, 603.9336, 3.642816, 2200.123, 601.5367, 9.143564, 5500.33, 596.0769, 3.686898, 2200.015, 603.3088, 3.651259, 2200.195, 609.1949, 9.017646, 5491.826, 602.498, 3.649067, 2200.066, 100.0, 100.0, 99.99926, 100.0, 99.86679, 100.0
15140.997560000002, 59.99887501509301, 60.001284732201235, 60.0024561460822, 22.91938700659344, 22.934037084392685, 22.900445306871276, 0.9999947657910104, 0.9999842015330442, 0.9999948305010828, 6460.042335948783, 6453.97869281871, 6469.0399977964435, 135.91970029168988, 34.06446729481604, 23.28635649128852, 6463.808136023104, 6457.508605341466, 6465.7198331193085, 283.49847097842326, 283.09217901917236, 283.69022520361136, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 600.0, 602.593, 3.651561, 2200.238, 602.0036, 9.134539, 5500.097, 594.2716, 3.700335, 2199.029, 606.6293, 3.624415, 2198.935, 604.5788, 9.095445, 5498.971, 596.5535, 3.687339, 2199.535, 100.0, 100.0, 99.95195, 99.95266, 99.97882, 99.98294
15143.422160000002, 60.00095608027606, 60.00116296077114, 60.00277455439245, 22.89080240633313, 22.952335757150255, 22.90768442941643, 0.999994777886721, 0.9999864081491744, 0.9999938945875252, 6457.5560822185125, 6459.037515276795, 6464.103194516849, 131.68395644814018, 37.03217574551536, 19.962234988697276, 6457.62620033965, 6460.223366741823, 6461.61386098452, 283.5286054207225, 283.07179786065643, 283.61499420546113, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 600.0, 603.8547, 3.642638, 2200.152, 602.1787, 9.133433, 5500.208, 594.3299, 3.700151, 2199.029, 606.6487, 3.624599, 2198.936, 604.5597, 9.095628, 5498.97, 596.5535, 3.687522, 2199.653, 100.0, 100.0, 99.95462, 99.95023, 99.9779, 99.98282
15145.878520000002, 60.00530373689722, 60.001363021323954, 60.008385818381726, 22.90367633128273, 22.91705931937625, 22.89944026170675, 0.999994373491059, 0.9999863398020402, 0.9999958178312152, 6455.910384742101, 6456.692990608822, 6463.860455797865, 133.28793254676248, 36.09955154887393, 18.92105188822279, 6458.1780831384785, 6452.382803734705, 6462.076902591082, 283.5459137224074, 283.13280147894454, 283.61634027972246, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 600.0, 610.3212, 3.599805, 2196.913, 608.4434, 9.030283, 5494.725, 587.9822, 3.733468, 2195.234, 612.7267, 3.581759, 2194.881, 598.3223, 9.191689, 5499.896, 590.2313, 3.721583, 2196.447, 99.85827, 99.90268, 99.7821, 99.76314, 99.9967, 99.83708
15148.31104, 60.00636488816172, 60.00325247472022, 60.007695461589734, 22.87340371188489, 22.93294465945118, 22.90307348433317, 0.9999931659294605, 0.9999869948495028, 0.9999949942076698, 6457.868267708427, 6461.381791936003, 6465.168078095764, 130.8807296601483, 36.67788632399697, 24.2607890973361, 6459.06518127199, 6461.48766429677, 6458.166239280741, 283.5092940245149, 282.99055340505237, 283.6634201601042, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 600.0, 603.8745, 3.643173, 2200.104, 602.1592, 9.133986, 5500.21, 594.291, 3.700335, 2199.083, 606.6876, 3.624415, 2198.994, 604.5788, 9.095445, 5498.862, 592.6369, 3.708581, 2198.019, 100.0, 100.0, 99.94968, 99.95286, 99.9779, 99.90856
15150.74796, 60.002291471889194, 60.000444140752016, 60.000911785465455, 22.9000528599408, 22.90849896019683, 22.882200165171724, 0.9999926400560879, 0.9999834816479181, 0.9999969496710365, 6459.089886304957, 6453.582747649846, 6455.8360364050395, 132.39655806550377, 34.72766250371615, 19.95062569562492, 6452.773096582025, 6452.772666191247, 6461.384207195057, 283.5286450270059, 283.1447471401531, 283.6757322998358, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 600.0, 603.9336, 3.645136, 2200.059, 600.9336, 9.159221, 5500.236, 596.6399, 3.684136, 2200.1, 602.6097, 3.652914, 2200.175, 609.748, 8.999749, 5491.152, 583.9091, 3.752896, 2191.236, 100.0, 100.0, 100.0, 100.0, 99.84911, 99.61524
15153.172800000002, 60.000960081104935, 60.003476773717445, 60.00036672424981, 22.90557924146593, 22.91638347259296, 22.90405829367092, 0.999993803941309, 0.9999834418988407, 0.9999961316280319, 6457.097409944354, 6460.083326229213, 6461.943110883564, 129.79839813660408, 33.61611195202795, 19.479570547579897, 6456.903819121703, 6460.65620868614, 6459.795713685321, 283.53692218997617, 283.05603346931446, 283.6887435835403, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 600.0, 602.179, 3.65406, 2200.323, 601.2449, 9.141723, 5500.201, 594.2134, 3.700151, 2198.92, 606.6682, 3.624415, 2198.883, 604.5597, 9.09581, 5498.865, 590.2114, 3.722315, 2196.559, 100.0, 100.0, 99.95689, 99.9529, 99.977, 99.84217
15155.56744, 59.998609034036974, 59.997179797017694, 59.999787396002084, 22.880724663527147, 22.91141781175023, 22.90436208485874, 0.9999944704042167, 0.9999829415409719, 0.9999944050079445, 6456.979692968654, 6461.928420676055, 6458.221210592836, 134.3553334700424, 36.67951445660992, 22.41124027212436, 6459.389477837811, 6460.661011343928, 6459.9243220801345, 283.5683233038581, 283.1607733098822, 283.6435974701676, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 600.0, 603.9139, 3.642816, 2199.938, 602.1787, 9.133802, 5500.217, 594.2522, 3.700519, 2199.09, 606.6876, 3.624967, 2198.879, 604.5788, 9.095079, 5498.869, 590.2313, 3.721949, 2196.448, 100.0, 100.0, 99.95174, 99.94764, 99.97686, 99.83717
15157.968600000002, 60.00030044362426, 60.00155243572488, 60.00043993815308, 22.866975638330548, 22.931577799536928, 22.895050429878356, 0.9999947719649553, 0.9999834457236086, 0.9999958390265252, 6456.062422672235, 6451.932631194021, 6456.87645360412, 134.28356961829752, 36.927914629678526, 17.815557835158415, 6456.907578439947, 6455.27434252123, 6462.217210615075, 283.39032918949636, 282.97553991958307, 283.3142765274749, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 600.0, 610.3015, 3.599805, 2196.97, 608.4628, 9.030099, 5494.78, 588.118, 3.732732, 2195.289, 612.7656, 3.582127, 2194.712, 598.3604, 9.191323, 5499.845, 596.5535, 3.687156, 2199.538, 99.86089, 99.90273, 99.782, 99.75825, 99.99577, 99.9776
15160.394080000002, 60.00556523868283, 60.004069783055876, 60.002093792386, 22.888734292691385, 22.922745579879322, 22.899385915811564, 0.9999939641742123, 0.9999834255380389, 0.999995507938903, 6457.663664116003, 6457.602236373881, 6458.666986226627, 133.4323907588565, 39.126634491159166, 18.552845173761398, 6457.674767238114, 6457.849422574634, 6460.986114018903, 283.5652656311004, 283.2249392780539, 283.6145077257161, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 600.0, 603.8942, 3.642816, 2200.057, 602.1592, 9.133802, 5500.27, 594.3687, 3.700335, 2198.973, 606.6293, 3.624967, 2198.882, 603.9493, 9.11462, 5499.751, 592.5574, 3.709863, 2198.925, 100.0, 100.0, 99.94951, 99.94778, 99.98818, 99.92221
15162.890080000001, 60.000700224398386, 60.00203790768105, 59.99858103537199, 22.887706840737824, 22.914787353687352, 22.89525829381793, 0.9999962554984583, 0.9999859821007039, 0.9999964434033034, 6453.151532223769, 6456.711957316086, 6457.313798570831, 133.9664294936224, 35.67810162917567, 17.68424323725685, 6462.348243701126, 6458.168811482126, 6461.243264148501, 283.5659796114734, 283.1656484413438, 283.5925190796424, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 600.0, 603.9533, 3.642638, 2199.937, 601.9064, 9.144301, 5500.316, 596.0769, 3.690027, 2199.791, 603.6194, 3.646295, 2199.973, 593.9351, 9.25433, 5495.446, 602.836, 3.649983, 2200.346, 99.99573, 100.0, 99.99, 100.0, 99.9233, 99.99896
15165.3232, 60.00196049943026, 60.0011767215449, 60.00391192712463, 22.894740213229056, 22.924868133262127, 22.898723147103112, 0.9999952761878089, 0.9999866132415937, 0.9999953131889366, 6461.336277360901, 6462.140318480793, 6461.090560330735, 129.34068330164416, 34.15352135111425, 19.719883406428835, 6463.815922926595, 6459.672165773627, 6465.8586775765, 283.53000536073336, 283.1491258459863, 283.6228285832881, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 600.0, 601.6073, 3.65406, 2200.149, 601.2838, 9.14117, 5500.295, 594.3104, 3.699967, 2198.909, 606.6876, 3.624415, 2198.828, 598.3032, 9.191872, 5499.794, 596.5336, 3.687339, 2199.834, 100.0, 100.0, 99.95424, 99.9528, 99.99678, 99.99106
15167.78584, 59.99885914817094, 60.00074502968474, 59.99879041988714, 22.90134837459803, 22.919107439729917, 22.914609978603096, 0.9999956649804226, 0.9999838752691564, 0.9999945994321093, 6452.34735168501, 6461.384741898288, 6460.039990331574, 134.40926468276894, 37.89655633256825, 17.91293945833877, 6459.600035923873, 6456.817137431406, 6460.023298127608, 283.5957946451425, 283.27742718885645, 283.6576964360495, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 600.0, 603.9139, 3.642102, 2199.995, 602.1787, 9.133986, 5500.334, 594.3299, 3.699967, 2198.913, 606.6682, 3.624415, 2198.886, 598.3795, 9.192054, 5499.9, 596.5535, 3.68679, 2199.882, 99.99792, 100.0, 99.94918, 99.94798, 99.9946, 99.98286
15170.302000000001, 59.996752776258624, 60.00036334569588, 60.00002574369811, 22.88383545124244, 22.93591483489444, 22.88945722774733, 0.9999940748316265, 0.9999850903405743, 0.9999970248300291, 6453.982231568415, 6464.872260516393, 6463.656800144394, 134.68044585433836, 33.85398901469648, 19.077728056533488, 6460.637394594988, 6458.338430808935, 6463.963221550977, 283.483474123632, 283.2372225230376, 283.6205788020213, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 600.0, 610.3015, 3.599805, 2196.918, 608.424, 9.030836, 5494.89, 587.9822, 3.733284, 2195.286, 612.6879, 3.582311, 2194.824, 604.5597, 9.095263, 5498.92, 590.112, 3.721949, 2197.004, 99.86111, 99.90569, 99.78433, 99.76085, 99.97896, 99.84213
15172.787880000002, 59.996360531630536, 59.99952936929665, 59.99922069294159, 22.891131192036347, 22.93302536086094, 22.884370783497204, 0.9999951549653279, 0.999982283275086, 0.9999947004392001, 6459.611036663963, 6458.292787095992, 6457.8972306494725, 134.01731555702418, 37.00990450512768, 22.035244131406216, 6460.137485495771, 6459.862926593311, 6464.220271433713, 283.60558136779787, 283.17558157581504, 283.6292139751554, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 600.0, 603.973, 3.642459, 2200.047, 602.1982, 9.133433, 5500.208, 594.2716, 3.700151, 2198.859, 606.6293, 3.624415, 2198.82, 598.3223, 9.192237, 5499.895, 592.5574, 3.711694, 2197.379, 99.99813, 100.0, 99.95195, 99.95023, 99.99457, 99.88093
15175.24984, 60.00018833692687, 60.00090889333335, 60.001151999693015, 22.87172069797856, 22.913033904697077, 22.886930551637825, 0.9999966504000515, 0.9999857094211408, 0.9999957976492364, 6449.230649623063, 6457.503490566273, 6453.675562322493, 133.31700735730305, 37.00413862893902, 19.763134149351117, 6455.317677758294, 6455.295742583562, 6455.376406207433, 283.5785466934609, 283.2275810089751, 283.6950751514181, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 600.0, 603.1844, 3.651561, 2200.129, 599.9024, 9.174509, 5500.119, 598.2122, 3.674196, 2200.141, 601.2698, 3.658982, 2200.094, 592.6952, 9.273323, 5494.744, 583.9488, 3.75253, 2191.401, 100.0, 100.0, 100.0, 100.0, 99.90444, 99.61053
15177.78044, 59.99851368900069, 60.00472755962882, 60.00264005791355, 22.89153572132612, 22.92710069852573, 22.879283340333387, 0.9999957431293672, 0.9999833167130691, 0.9999948974752553, 6455.54262614119, 6457.211237672079, 6460.172890940788, 131.2856705541867, 35.575253087725514, 21.677626907137892, 6461.765706837377, 6460.967918587759, 6460.162847911083, 283.5922813692764, 283.2320310376025, 283.6340720019098, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 600.0, 603.9139, 3.642816, 2199.932, 602.1982, 9.133802, 5500.269, 594.2716, 3.700151, 2198.923, 606.6876, 3.624415, 2198.825, 598.3414, 9.191689, 5499.844, 590.112, 3.721766, 2196.849, 99.99811, 100.0, 99.94924, 99.94521, 99.99575, 99.84759
15180.22852, 60.00361803621111, 60.0023700365226, 60.000566742540315, 22.882342775250756, 22.91615599782151, 22.885195598419358, 0.9999956754193372, 0.9999837963267713, 0.9999940265106234, 6457.421807631135, 6460.55103508834, 6461.969428163635, 132.76405037132736, 36.49979695078923, 18.851894206300585, 6456.528253290918, 6461.582583238989, 6455.04403958539, 283.5462506577941, 283.20321138367484, 283.67936067572066, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 600.0, 603.973, 3.643173, 2199.933, 602.1982, 9.133986, 5500.216, 594.2716, 3.699967, 2199.023, 606.5905, 3.62368, 2198.945, 598.3223, 9.191689, 5499.836, 590.1517, 3.722132, 2196.905, 99.99553, 100.0, 99.95417, 99.94239, 99.99561, 99.85793
15182.605000000001, 60.00203978125036, 60.00263784633797, 60.00095594811712, 22.88509340223256, 22.924634812185722, 22.89595341264067, 0.9999952403996416, 0.9999804027040209, 0.9999942758579863, 6459.061662615673, 6449.315997716784, 6464.892055758039, 129.83423801326126, 35.157632898189036, 20.87052106041392, 6463.489689198603, 6456.23259339623, 6459.1130427406815, 283.4959448014728, 283.194833492577, 283.6216686787834, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 600.0, 610.3409, 3.599448, 2196.98, 608.4628, 9.030468, 5494.836, 588.0016, 3.733284, 2195.183, 612.7462, 3.581759, 2194.766, 604.5788, 9.095445, 5498.893, 596.2553, 3.69265, 2199.421, 99.85828, 99.90571, 99.77695, 99.75832, 99.97793, 99.97227
15185.088360000002, 60.00051756783962, 60.004557585790884, 60.00414907823611, 22.880031582930215, 22.92544155759652, 22.896058169319808, 0.9999952662212449, 0.9999848336644573, 0.9999946774686678, 6462.8649180815255, 6456.839355708971, 6458.445883528684, 131.44707723299598, 34.90654563711553, 18.1807346644664, 6459.594032169142, 6463.326597373465, 6464.569330181278, 283.3394987772525, 283.0167174776539, 283.5930026966684, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 600.0, 603.8942, 3.642638, 2200.042, 602.2177, 9.133986, 5500.269, 594.3104, 3.699967, 2198.975, 606.6487, 3.624232, 2198.874, 601.9655, 9.127039, 5499.73, 595.639, 3.689537, 2199.769, 99.99812, 100.0, 99.95201, 99.9474, 99.99751, 99.98617
15187.5164, 59.99910151936126, 59.999591118771576, 59.99755164782277, 22.895755717667644, 22.932145320042135, 22.896369954459214, 0.9999925397550439, 0.9999806409741769, 0.9999935945846266, 6454.846100977239, 6456.5642220901955, 6461.276255613655, 132.03390193284804, 36.31001282358326, 19.58723783749201, 6453.990630550831, 6461.286993959453, 6465.330052278589, 283.5386337316132, 282.96278342197303, 283.5872283437883, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 600.0, 602.1002, 3.65745, 2200.371, 598.9102, 9.190351, 5499.768, 599.3381, 3.671251, 2200.258, 600.5513, 3.66413, 2200.151, 610.6255, 8.992261, 5490.864, 602.8757, 3.648884, 2200.29, 100.0, 99.9987, 100.0, 100.0, 99.83328, 100.0
15189.92704, 59.998060953148794, 59.9988965320654, 59.99813816342273, 22.875686253646514, 22.923030923588506, 22.897318435897773, 0.9999958218901962, 0.9999832265310962, 0.9999952088074672, 6453.330573075864, 6461.074051120249, 6461.197706897906, 130.36227269519577, 37.7939001256131, 21.407534813680286, 6462.363313010192, 6460.207697675126, 6463.492385459098, 283.524414212182, 283.11215840199935, 283.55800815797227, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 600.0, 603.9533, 3.642638, 2199.999, 602.1592, 9.134171, 5500.276, 594.3299, 3.699783, 2198.974, 606.6099, 3.623864, 2198.936, 604.5597, 9.095079, 5498.805, 596.5336, 3.687706, 2199.881, 100.0, 100.0, 99.9518, 99.94775, 99.97795, 99.99077
15192.327760000002, 59.9968715294341, 60.00076793627958, 60.000313897150356, 22.904325518879286, 22.9212757453518, 22.89762344153008, 0.999994306892939, 0.9999808590168143, 0.9999951870500581, 6458.381647823399, 6462.324419143128, 6460.248267371866, 129.9771910799377, 38.47653003315722, 19.529175596749155, 6455.048279743745, 6459.227239566282, 6460.612852546869, 283.4332976108573, 283.09308229623065, 283.6685862769485, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 600.0, 604.0125, 3.642816, 2199.999, 602.1982, 9.133433, 5500.216, 594.2716, 3.700151, 2198.973, 606.6293, 3.624415, 2198.877, 604.5788, 9.095079, 5498.805, 596.5336, 3.687706, 2199.768, 99.99855, 100.0, 99.9519, 99.94755, 99.97803, 99.99061
15194.698480000001, 60.006618180649625, 60.00182943071273, 60.00064214946745, 22.898222132092656, 22.909558222543662, 22.892640825766197, 0.9999949776737587, 0.9999871977188776, 0.9999962702126537, 6458.323639698683, 6461.040197221172, 6460.338474959452, 129.67998792711023, 38.9626293732415, 19.472530135577927, 6458.696506477339, 6457.696757257763, 6463.748748317823, 283.55300108663914, 283.2168575098626, 283.57962258200075, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 600.0, 610.3409, 3.599627, 2196.98, 608.4628, 9.030468, 5494.836, 587.9628, 3.733468, 2195.076, 612.7656, 3.58084, 2194.833, 598.3223, 9.191872, 5499.794, 590.1517, 3.722315, 2197.005, 99.86132, 99.90475, 99.77478, 99.75511, 99.99485, 99.84996
15197.156920000001, 60.00644041467883, 60.00526290010272, 60.005641777123, 22.88343503231551, 22.92956499638887, 22.895956548782863, 0.9999954030311036, 0.9999868830665394, 0.9999948604811911, 6460.164905941281, 6459.150049517357, 6464.995779849135, 135.3835309246133, 36.48286301012831, 18.566675497858796, 6462.165189331888, 6457.620652535162, 6464.167705046563, 283.4971721043907, 283.10671900157, 283.53191391379335, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 600.0, 604.0125, 3.642281, 2199.942, 602.1787, 9.134355, 5500.327, 594.2716, 3.699967, 2199.079, 606.707, 3.624048, 2198.945, 602.3089, 9.137631, 5500.146, 596.5535, 3.687156, 2199.879, 100.0, 100.0, 99.94918, 99.95063, 100.0, 99.9931
15199.60756, 60.00497389569072, 60.00590313636187, 60.004205088169954, 22.87874616469548, 22.92223976825994, 22.89806552543838, 0.9999958432444794, 0.9999863996666047, 0.9999971202817601, 6456.145286370054, 6461.804782103881, 6459.281405842474, 135.37037645696228, 35.510728407224406, 18.83388904003732, 6459.130338835536, 6459.549884781596, 6458.4650362094735, 283.5228560180705, 283.0748683933517, 283.58204621684195, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 600.0, 603.5787, 3.64817, 2200.349, 600.4666, 9.168615, 5500.252, 597.8046, 3.679903, 2199.992, 602.2407, 3.657327, 2200.203, 593.0576, 9.271314, 5494.828, 602.8558, 3.649617, 2200.234, 100.0, 100.0, 100.0, 100.0, 99.90455, 100.0
15202.077400000002, 60.010111733537286, 60.00826706008807, 60.01180317135099, 22.90321819442217, 22.920295625328453, 22.892916602919634, 0.999996034848413, 0.9999815051476181, 0.9999951760124287, 6460.143946720421, 6457.608593800599, 6458.916797454027, 132.9512957685206, 35.80304413761405, 18.96535476296765, 6458.7083221238745, 6462.1605449437075, 6466.267512204352, 283.1826851796864, 282.9145909534278, 283.3985541608322, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 600.0, 602.6719, 3.647635, 2199.827, 602.0814, 9.134171, 5500.314, 594.3881, 3.700151, 2199.194, 606.707, 3.624599, 2199.038, 598.3414, 9.191689, 5499.845, 596.5137, 3.687156, 2199.656, 100.0, 100.0, 99.96195, 99.94535, 99.99482, 99.99065
15204.597880000001, 60.00521653078971, 60.010405298981524, 60.00816516379332, 22.878001971233815, 22.936768894828738, 22.90317273107654, 0.9999952590949143, 0.9999848358290909, 0.9999944743157229, 6459.632976577986, 6460.807168563628, 6462.977847913147, 131.1751616242509, 34.58582897206543, 14.944693196961452, 6460.563646325833, 6457.966449168546, 6461.317751808087, 283.3819376731887, 283.15622586986007, 283.5058878837209, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 600.0, 603.9139, 3.642638, 2200.267, 602.1592, 9.133802, 5500.269, 594.2716, 3.700703, 2199.249, 606.707, 3.625151, 2198.825, 598.3414, 9.191689, 5499.729, 596.474, 3.687706, 2199.604, 100.0, 100.0, 99.95428, 99.96051, 99.9958, 99.98826
15207.0148, 60.00893141798618, 60.00959440180412, 60.00798612551321, 22.90062462172697, 22.93281745668875, 22.897439383400926, 0.9999953598801041, 0.999984826752479, 0.9999948259217292, 6452.542473097809, 6461.253754164574, 6463.357534370122, 129.84657864017186, 38.648504954854616, 18.4646809138585, 6465.34441042721, 6461.567682626582, 6462.209054243749, 283.4910120220489, 283.1484859401149, 283.55727851841067, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 600.0, 610.3804, 3.599448, 2197.191, 608.4434, 9.03102, 5494.942, 587.9822, 3.733652, 2195.344, 612.7073, 3.581943, 2194.825, 604.5788, 9.095263, 5498.921, 590.4698, 3.717188, 2197.473, 99.86307, 99.90447, 99.78238, 99.7688, 99.97898, 99.87662
15209.44756, 60.010516226081904, 60.012401875539744, 60.015636089980426, 22.914470829757448, 22.913330268020534, 22.90572267692348, 0.9999914090657451, 0.9999860600879112, 0.9999958803701783, 6460.0649178612075, 6457.574321003648, 6461.471242496374, 133.38825726027957, 34.55112369943754, 17.94479246262881, 6462.575604664419, 6459.909570895145, 6459.307038145915, 283.4152517955458, 283.0656624312233, 283.5107717889658, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 600.0, 604.0322, 3.642459, 2200.042, 602.1592, 9.133802, 5500.21, 594.2716, 3.700335, 2198.971, 606.6876, 3.624232, 2199.055, 598.3223, 9.192054, 5499.837, 592.1399, 3.715174, 2196.832, 100.0, 100.0, 99.962, 99.95563, 99.99774, 99.87937
15211.84884, 60.01168212069042, 60.011264033507736, 60.012817957990386, 22.88713632613836, 22.907042584459216, 22.898138918926172, 0.9999941170586465, 0.9999826834267663, 0.9999959802836628, 6458.014906861021, 6454.938637368489, 6459.364014842829, 133.48050302923423, 32.335735034455865, 12.004394696594773, 6458.687243291672, 6452.846696081438, 6458.422771887876, 283.40532201374646, 283.05686305104626, 283.4983245709276, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 600.0, 602.6324, 3.653703, 2200.448, 599.883, 9.175246, 5500.117, 598.2899, 3.674196, 2200.301, 601.6193, 3.659717, 2200.308, 592.6952, 9.27314, 5494.75, 583.9687, 3.75253, 2191.401, 100.0, 100.0, 100.0, 100.0, 99.90455, 99.60765
15214.330000000002, 60.011507449079524, 60.01139688762752, 60.01169556394361, 22.910165394051916, 22.923561749873354, 22.905980102723646, 0.9999951146990324, 0.9999852576630256, 0.9999951228813667, 6458.8120762363005, 6455.434918164996, 6461.583909853431, 134.2108844522263, 35.93671388605435, 19.48485879223699, 6463.655838235919, 6459.249730074869, 6461.173636680756, 283.48086654341444, 283.0739669026975, 283.60581949575726, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 600.0, 603.3619, 3.644601, 2200.276, 602.1009, 9.134171, 5500.097, 594.3104, 3.700519, 2199.03, 606.707, 3.624415, 2199.104, 598.3414, 9.191323, 5499.952, 590.112, 3.722132, 2196.675, 100.0, 100.0, 99.95452, 99.95789, 99.99393, 99.83978
15216.79664, 60.01234586836057, 60.01160064651475, 60.00571619337298, 22.902848278170424, 22.946348703169463, 22.89513257549605, 0.9999970535904519, 0.9999825750184844, 0.9999954032801239, 6458.0770013935635, 6460.428274790137, 6459.775118496361, 131.75360752824008, 37.25193722647748, 17.727295357960884, 6459.5002806332195, 6456.572720298133, 6460.177662172658, 283.4129923662986, 282.95198338007776, 283.57678656167883, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 600.0, 603.9927, 3.642995, 2200.104, 602.1592, 9.133617, 5500.15, 594.4075, 3.699783, 2199.032, 606.6682, 3.624599, 2198.998, 598.3223, 9.191872, 5499.785, 590.3108, 3.721766, 2196.56, 100.0, 100.0, 99.95944, 99.95306, 99.99469, 99.84467
15219.228040000002, 60.004428146436126, 60.00624611678467, 60.006775478981965, 22.89380976261427, 22.935011405674565, 22.896438479652083, 0.9999949609118617, 0.9999846419814188, 0.9999936315791292, 6463.709899228534, 6457.982985583074, 6461.302125505324, 131.3908518803105, 39.78758066678279, 20.37756847862579, 6465.002321954805, 6459.31629431541, 6462.32640389058, 283.43656212126854, 283.05142241111974, 283.50586260430657, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 600.0, 610.3607, 3.599448, 2197.023, 608.4434, 9.030836, 5494.832, 588.021, 3.733284, 2195.181, 612.7073, 3.581943, 2194.771, 604.5597, 9.095628, 5499.058, 596.2751, 3.692101, 2199.26, 99.8609, 99.90377, 99.7796, 99.76092, 99.97779, 99.96494
15221.659120000002, 59.997051014221334, 60.002629449638434, 59.99933341405048, 22.906817422197133, 22.933839474055073, 22.918095320454007, 0.9999960899954439, 0.9999851200688276, 0.9999970104852293, 6463.8207035553805, 6458.13006100136, 6464.188790707619, 133.64578825813123, 35.252010225372715, 18.426137938996135, 6457.93530899373, 6460.3953630754695, 6465.708593491483, 283.37571006622, 282.9982318148961, 283.52353276871344, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 600.0, 604.0125, 3.642281, 2200.104, 602.1592, 9.133802, 5500.27, 594.3104, 3.700151, 2198.968, 606.6487, 3.624783, 2198.937, 598.3414, 9.191506, 5499.902, 595.2612, 3.691917, 2199.552, 100.0, 100.0, 99.95445, 99.95027, 99.99485, 99.97663
15224.09128, 59.99680086353932, 59.99447571626462, 59.994535902083705, 22.889136308296756, 22.917159349210056, 22.91016647943527, 0.9999939178445238, 0.9999830956678435, 0.9999929047069187, 6460.808954545665, 6456.90124004466, 6465.111843272891, 136.0894835475051, 36.51246996757436, 20.561894525889556, 6458.597683699072, 6460.177212241787, 6461.149627085542, 283.3869234108243, 283.05752241896516, 283.4721460333479, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 600.0, 602.0213, 3.654952, 2200.481, 599.4744, 9.183904, 5499.955, 598.8917, 3.674012, 2200.385, 601.1533, 3.663946, 2200.319, 592.5617, 9.275149, 5494.608, 602.9354, 3.649067, 2200.116, 100.0, 99.99777, 100.0, 100.0, 99.90194, 99.99888
15226.522840000001, 59.98748239180297, 59.98843740170217, 59.98495274328136, 22.90565943184341, 22.9359518280312, 22.925897159078666, 0.9999947575275223, 0.9999839685801106, 0.9999958337368143, 6464.324874904234, 6458.7351397710145, 6456.603450643442, 133.26858585999162, 34.794499518702196, 22.024648606956816, 6458.472327379558, 6461.338611503816, 6464.334284311302, 283.4447121675198, 283.0169578954285, 283.4976895404702, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 600.0, 603.697, 3.644422, 2200.214, 602.1204, 9.134907, 5500.142, 594.3493, 3.700151, 2199.029, 606.7264, 3.624048, 2198.878, 598.3414, 9.192054, 5499.792, 596.5137, 3.687156, 2199.541, 99.99811, 100.0, 99.95201, 99.95306, 99.99482, 99.97772
15228.9606, 59.98532181404673, 59.985654332856996, 59.985309251088715, 22.89765796339889, 22.938630239116534, 22.922097328391075, 0.9999967005964081, 0.9999839297565757, 0.9999964114255505, 6457.076060597345, 6458.396927382129, 6462.70962443957, 134.92966724308963, 37.634785799383614, 17.903807561533085, 6461.184621355607, 6458.101630941094, 6461.812473941939, 283.51677692060537, 283.0513615369774, 283.5756808238721, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 600.0, 603.9336, 3.642816, 2199.994, 602.1592, 9.133617, 5500.21, 594.2716, 3.700519, 2199.135, 606.7847, 3.624783, 2198.883, 598.3223, 9.191872, 5499.837, 596.4939, 3.687339, 2199.656, 99.99792, 100.0, 99.95191, 99.9478, 99.99774, 99.98297
15231.355160000001, 59.98641418159392, 59.984631323873494, 59.98226714774189, 22.908760877101813, 22.91922850874553, 22.909520506269907, 0.9999953413365551, 0.9999825634061075, 0.9999968216314084, 6458.465617812164, 6456.8518183160495, 6462.960609393223, 132.36621290708376, 35.477542536646524, 18.980897079180068, 6460.304073028168, 6457.706609624502, 6460.381448404653, 283.45651405091206, 283.0305236928389, 283.5926084132902, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 600.0, 610.3607, 3.600163, 2197.133, 608.4434, 9.030836, 5494.883, 587.9628, 3.733284, 2195.179, 612.7462, 3.582311, 2194.709, 604.5788, 9.095263, 5498.869, 590.2512, 3.720484, 2197.319, 99.8611, 99.90259, 99.77945, 99.75809, 99.97986, 99.87674
15233.810760000002, 59.98681943180985, 59.98788224120583, 59.985223384967135, 22.89238180003599, 22.934793332733076, 22.910709642717062, 0.9999953330271032, 0.9999837805220407, 0.9999972440257028, 6454.9308108058685, 6456.340864570658, 6460.139720514938, 135.74629650960776, 34.38279865617005, 23.00252655987697, 6460.028607366388, 6462.489720891197, 6462.3788092151, 283.46441533531276, 282.96321867281836, 283.47240011905427, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 600.0, 603.973, 3.642638, 2200.162, 602.1592, 9.133986, 5500.21, 594.2716, 3.700519, 2199.146, 606.6876, 3.624599, 2199.104, 598.3223, 9.191872, 5499.845, 592.1598, 3.714624, 2197.264, 99.99835, 100.0, 99.95163, 99.95246, 99.99577, 99.87423
15236.18776, 59.983176309764474, 59.98316640165543, 59.98546321000482, 22.895359419563288, 22.923515195807845, 22.89546784722665, 0.9999938658012104, 0.9999821923923196, 0.9999953334510235, 6453.621979683781, 6457.929241297427, 6461.639656075087, 135.9533997634035, 37.825831960285996, 21.666575835919957, 6458.3777442951505, 6455.48664987123, 6455.125869781199, 283.4155307402294, 283.0858583993697, 283.5320063946386, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 600.0, 603.1647, 3.65174, 2200.344, 599.883, 9.168799, 5500.11, 597.7852, 3.67751, 2200.437, 601.5417, 3.657695, 2200.304, 593.0004, 9.271497, 5494.768, 583.8693, 3.753079, 2191.347, 100.0, 100.0, 100.0, 100.0, 99.90712, 99.61533
15238.695280000002, 59.986899453331645, 59.9836370141725, 59.98466452368996, 22.882537775353892, 22.93428423928285, 22.896245843239836, 0.9999962884210339, 0.9999840621714358, 0.9999972875325253, 6456.509326496285, 6456.994228378209, 6460.790671343663, 134.46991568947988, 34.86518047721347, 18.68972355577671, 6455.001371741784, 6460.051897840627, 6463.074741079144, 283.4415177772351, 282.993670439957, 283.52512688270247, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 600.0, 602.6127, 3.647099, 2200.405, 602.1009, 9.134355, 5500.32, 594.2328, 3.700151, 2199.086, 606.6682, 3.624967, 2199.151, 598.3604, 9.191689, 5499.895, 590.1319, 3.722682, 2196.617, 100.0, 100.0, 99.95956, 99.94535, 99.99469, 99.8553
15241.251320000001, 59.9886163068698, 59.987169651386054, 59.985783403360024, 22.901428955549196, 22.930849432546292, 22.918761600663615, 0.9999949607359578, 0.9999847181814124, 0.9999948180025526, 6458.085110894868, 6458.106707250731, 6461.886458339064, 129.8844867153125, 37.60321783934069, 19.629483988897732, 6459.219202605726, 6455.369332883846, 6461.230051595197, 283.38634095721585, 282.959729872899, 283.5509940964586, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 600.0, 603.8745, 3.642995, 2199.822, 602.1982, 9.134171, 5500.329, 594.3104, 3.699783, 2199.254, 606.6293, 3.624415, 2198.714, 598.3032, 9.191872, 5499.737, 590.2313, 3.722132, 2196.899, 100.0, 100.0, 99.95168, 99.94012, 99.99381, 99.8473
15243.798040000001, 59.98793553258792, 59.990460032537754, 59.98528514299643, 22.923836145873306, 22.951174816611527, 22.902545879590495, 0.9999942706548604, 0.9999833823707064, 0.9999938750731228, 6465.507419046033, 6462.250613146263, 6459.140134509736, 132.68754761927858, 36.34019653592986, 22.23054684775046, 6461.167059226523, 6460.410459999132, 6462.076120556558, 283.4924285725333, 283.0097814645453, 283.45039151619386, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 600.0, 610.3015, 3.599805, 2196.914, 608.4628, 9.030468, 5494.94, 587.924, 3.733468, 2195.126, 612.7073, 3.583966, 2195.442, 603.9112, 9.114985, 5499.644, 594.2473, 3.704003, 2198.132, 99.8535, 99.90554, 99.77705, 99.77194, 99.99211, 99.94457
