TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
15260.393680000001, 59.9941439484209, 59.99285236676739, 59.99170265291372, 22.845397968705047, 22.91699862682252, 22.88499353257399, 0.9999973159101523, 0.9999903286457322, 0.9999960168713289, 6448.962598554042, 6449.727615302213, 6451.966827749977, 137.70958310294685, 34.54189238975596, 20.246057735482736, 6450.62287400781, 6450.721435169378, 6453.079759761101, 283.4612623219747, 283.0540742519262, 283.5314860192116, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 600.0, 610.3212, 3.599984, 2196.97, 601.9064, 9.143564, 5500.269, 596.0187, 3.690579, 2200.009, 603.6583, 3.646479, 2200.223, 607.955, 3.616297, 2198.039, 585.3405, 9.369372, 5479.893, 99.86089, 100.0, 99.99011, 99.99892, 99.913, 99.64587
15262.853200000001, 59.996391823755154, 59.997710815726485, 59.997380360911386, 22.890100263986724, 22.924438327384735, 22.893791883701343, 0.9999957752110339, 0.9999891593079901, 0.9999956858616639, 6450.798403112805, 6462.887266782631, 6457.511136540116, 142.75796314965822, 31.832031336332875, 17.92489390589617, 6458.494809865999, 6459.556978532341, 6462.848862243455, 283.3968363468886, 283.0331437615201, 283.51441980958805, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 600.0, 613.791, 3.578925, 2194.909, 600.1359, 9.157931, 5500.377, 594.6987, 3.697942, 2199.029, 606.6293, 3.624783, 2199.162, 603.6823, 3.644421, 2200.092, 590.7681, 9.29704, 5492.315, 99.75549, 100.0, 99.95418, 99.96051, 99.99585, 99.85985
15265.31068, 59.99912370329825, 59.99922352778967, 60.00342812380608, 22.91717209430207, 22.931421445048137, 22.896392844210066, 0.9999965436174842, 0.9999906722153701, 0.9999955318279202, 6461.7346322912135, 6462.292401122915, 6461.816188762729, 140.9899414824713, 30.151474728271296, 16.483244363236736, 6459.292788716897, 6457.026852646107, 6464.504706900488, 283.4885422949547, 283.0476332298187, 283.5204273867265, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 600.0, 610.3212, 3.599627, 2196.913, 602.1787, 9.133249, 5500.091, 600.5029, 3.663704, 2200.36, 606.6293, 3.624599, 2199.158, 603.6251, 3.644786, 2200.098, 590.7482, 9.296857, 5492.314, 99.85829, 100.0, 100.0, 99.95043, 99.99571, 99.85787
15267.955440000002, 59.99970295169545, 60.0012485507136, 60.002748455166994, 22.897902270146012, 22.956584131580623, 22.906627485708942, 0.9999966442271868, 0.9999871993789523, 0.9999964464548642, 6456.878002580157, 6464.2140112927755, 6459.677460517872, 139.0293816040272, 30.664718907390125, 16.24932965363905, 6461.8610094907735, 6457.20091410134, 6457.162993191536, 283.4684759960211, 283.06993249597053, 283.52226771343317, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 600.0, 603.9533, 3.642816, 2200.205, 608.4823, 9.030099, 5494.83, 606.9282, 3.623024, 2198.878, 612.7267, 3.582678, 2194.99, 597.4067, 3.682407, 2200.114, 597.0704, 9.212622, 5498.839, 100.0, 99.9046, 99.95023, 99.77085, 99.99641, 99.98376
15270.446240000001, 60.00250728837999, 60.004323732011635, 60.00726526096432, 22.896186359720787, 22.930509151248863, 22.913360176547492, 0.999994955263525, 0.9999910929420116, 0.9999946129643009, 6459.902934233937, 6463.846026515386, 6462.613654271141, 139.94501641047054, 28.90299175458199, 19.225083202951737, 6456.825294650382, 6463.218401358738, 6462.385789931513, 283.420446133073, 283.1546378380804, 283.515105107478, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 600.0, 610.2818, 3.599984, 2197.076, 602.1982, 9.133249, 5500.157, 600.5223, 3.663888, 2200.299, 606.6876, 3.624232, 2199.043, 600.1343, 3.666519, 2200.375, 590.7681, 9.296857, 5492.32, 99.86567, 100.0, 100.0, 99.95003, 100.0, 99.85874
15272.847640000002, 60.004025321428756, 60.00336558085784, 60.00333914090067, 22.866834291102897, 22.922837713517975, 22.896886536326, 0.999993768059759, 0.999989611633391, 0.9999957575176652, 6449.310012763978, 6452.319539903907, 6451.8557766365875, 141.37084960196512, 23.860322004432874, 14.913900313013528, 6453.767579656661, 6454.715207126939, 6459.148135981694, 283.4056114166869, 283.0480856094352, 283.42253942236664, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 600.0, 602.6127, 3.651204, 2200.329, 599.9608, 9.173773, 5500.013, 596.6787, 3.690211, 2199.636, 601.2892, 3.663211, 2200.202, 591.0357, 3.717289, 2197.251, 584.5055, 9.374683, 5479.639, 100.0, 99.99883, 99.98207, 100.0, 99.87836, 99.62849
15275.241880000001, 60.003511438174726, 60.004837016820986, 60.00555587868128, 22.91160206976562, 22.926442947594648, 22.90352891350347, 0.9999950594187539, 0.9999928604135778, 0.999996219892745, 6461.14673194017, 6458.665244441154, 6463.568415430566, 142.94396031005272, 24.85395199503256, 20.911594926582893, 6463.296708086713, 6454.650352040598, 6461.318518647138, 283.45688114544726, 283.07802520512683, 283.52860648025376, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 600.0, 603.3422, 3.646564, 2200.104, 602.062, 9.134539, 5500.21, 600.5999, 3.66352, 2200.357, 606.6682, 3.624415, 2198.99, 597.3685, 3.682042, 2200.06, 590.7482, 9.297223, 5492.248, 100.0, 100.0, 100.0, 99.95266, 99.99177, 99.85873
15277.697440000002, 60.00325392312703, 60.00485736770338, 59.99932091495662, 22.903791018989654, 22.937836006624295, 22.917818536943976, 0.9999960413516453, 0.999992215690912, 0.9999951626628899, 6456.77691075843, 6462.973830020586, 6459.031515632357, 141.9730414593496, 27.4232764396544, 17.975268402595248, 6461.041980914779, 6460.893630199734, 6461.488729273186, 283.41428423164984, 283.042260237918, 283.38778395184863, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 600.0, 603.9533, 3.642638, 2200.104, 602.1982, 9.133065, 5500.157, 594.3104, 3.700151, 2199.083, 606.6876, 3.624415, 2198.998, 597.483, 3.682225, 2199.848, 590.7482, 9.297406, 5492.254, 100.0, 100.0, 99.95689, 99.95306, 99.9943, 99.85873
15280.10128, 60.00633798619866, 60.00883384368539, 60.005799476521695, 22.888861227761858, 22.936978780368545, 22.91811361684831, 0.999994281437247, 0.9999855286104482, 0.9999960125070178, 6456.693293459806, 6460.8042501562095, 6461.791656072002, 133.27277774488812, 38.60735961756927, 17.412305258381366, 6461.603181697746, 6466.89134864087, 6459.5497796806385, 283.33640738296896, 283.07089449041194, 283.61673727899006, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 600.0, 610.2227, 3.599448, 2196.966, 608.4823, 9.030099, 5494.777, 588.0016, 3.733468, 2195.29, 612.7656, 3.581759, 2194.94, 603.6441, 3.644421, 2199.827, 597.1102, 9.210608, 5499.13, 99.86067, 99.90458, 99.7845, 99.76317, 99.99072, 99.98428
15282.536960000001, 60.008221686914005, 60.00287536620661, 60.003647059140164, 22.891315674370706, 22.93759826673538, 22.895101845059262, 0.9999960422137905, 0.9999903871656246, 0.999995379570314, 6459.195972131716, 6452.942289244937, 6460.882279160928, 139.4712877833481, 28.86958688398863, 17.967215008254925, 6456.404957468261, 6463.146861346529, 6456.768286214628, 283.41374544408336, 283.0354382918028, 283.4656025793072, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 600.0, 604.0125, 3.642102, 2199.99, 602.1592, 9.133433, 5500.218, 594.3299, 3.700335, 2198.975, 606.6099, 3.624967, 2199.047, 599.7147, 3.666336, 2200.214, 590.7283, 9.297223, 5492.253, 100.0, 100.0, 99.95441, 99.95303, 100.0, 99.85983
15284.937600000001, 60.00397872759716, 60.00601546268068, 60.00740350675536, 22.869255498606883, 22.907198480866224, 22.885057557521257, 0.9999948326104355, 0.9999901417403881, 0.9999945180948432, 6446.6022023998285, 6444.933853792457, 6454.682781723105, 139.61647729885453, 30.04788196987829, 20.26060667127058, 6454.564647374383, 6453.133628992903, 6455.612721663079, 283.47690817223264, 283.02725973029965, 283.52731316809127, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 600.0, 610.7352, 3.594808, 2195.935, 600.5444, 9.158853, 5500.202, 597.6493, 3.681007, 2200.079, 602.299, 3.657143, 2200.317, 609.5192, 3.605339, 2197.196, 584.5055, 9.3745, 5479.531, 99.83857, 100.0, 100.0, 100.0, 99.87113, 99.6296
15287.336920000002, 60.0062439439592, 60.00575401591167, 60.00618275578159, 22.893061572482516, 22.93322861896847, 22.905063929074345, 0.999996291060258, 0.9999908746047305, 0.9999957885180051, 6460.907574985891, 6459.850728239303, 6457.330134142533, 139.43274545182294, 29.78369263479908, 16.091070536223157, 6459.058905459606, 6461.13219515732, 6459.136894387005, 283.43158076455296, 283.1288574158078, 283.49453510587887, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 600.0, 612.687, 3.586599, 2195.754, 601.2449, 9.14817, 5500.238, 594.3299, 3.699967, 2198.919, 606.6099, 3.624599, 2198.998, 603.6823, 3.644421, 2199.941, 590.7482, 9.296674, 5492.139, 99.80558, 100.0, 99.94946, 99.95306, 99.99823, 99.85981
15289.7368, 60.00362988480694, 60.005658184792395, 60.00554344269679, 22.89437910288769, 22.926789350797083, 22.90037096425333, 0.9999954536715476, 0.9999908404870754, 0.9999965161665564, 6462.405469474215, 6459.476010302873, 6460.502144302723, 137.6129420960483, 26.32039976040278, 17.210800223368835, 6453.196830955957, 6456.620306143376, 6462.168036476211, 283.50239791562433, 283.0280180042436, 283.495718893394, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 600.0, 610.3804, 3.599984, 2197.023, 602.1787, 9.133433, 5500.277, 594.2134, 3.700335, 2199.029, 606.5905, 3.624599, 2199.002, 603.6632, 3.644603, 2199.992, 590.7084, 9.297223, 5492.141, 99.86111, 100.0, 99.94685, 99.95323, 99.99558, 99.85883
15292.130920000001, 60.00087336841155, 60.000715551586026, 60.00518644985491, 22.9282359836807, 22.923515261624214, 22.909326430997616, 0.9999955694666249, 0.9999865006080463, 0.9999954906519998, 6454.820400652507, 6458.760015943641, 6465.23948971489, 133.4971090191134, 32.1538213976346, 15.128179106095558, 6460.548507269243, 6458.23807726519, 6461.645305580292, 283.3305342190049, 283.03671120893097, 283.57485258335174, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 600.0, 603.8942, 3.643352, 2200.157, 608.4628, 9.029915, 5494.779, 587.9045, 3.733652, 2195.284, 612.7656, 3.581759, 2194.882, 597.3685, 3.68259, 2199.9, 597.0505, 9.210424, 5499.286, 99.99552, 99.90382, 99.77966, 99.76597, 99.99179, 99.98563
15294.559680000002, 60.00460290309394, 60.003765711862656, 60.00340483134905, 22.899316479476102, 22.918906943137824, 22.897299812951655, 0.9999949996623906, 0.9999885543188823, 0.999995103835921, 6457.354475713223, 6456.080728683359, 6458.707861481695, 136.116150032743, 26.476947215030123, 19.096194781775694, 6462.860066836701, 6459.254013402908, 6458.449954824814, 283.4797452926945, 283.09552108694055, 283.572277473107, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 600.0, 610.2818, 3.599984, 2197.033, 602.1787, 9.133802, 5500.224, 594.3104, 3.699599, 2199.032, 606.6293, 3.624783, 2198.82, 602.9002, 3.648804, 2200.06, 590.7283, 9.29704, 5492.254, 99.85592, 100.0, 99.94419, 99.95283, 100.0, 99.85885
15296.959600000002, 59.998532650216575, 60.00150107277406, 60.00109825375044, 22.86226400539824, 22.8899871140026, 22.872436372454718, 0.9999974147192023, 0.9999936319677857, 0.9999970616288044, 6448.804668254372, 6451.933280563915, 6453.314617012069, 140.4726046834478, 21.267513668537504, 16.767480023076587, 6445.863093292389, 6449.940268072261, 6449.7967893058985, 283.49392151245104, 283.074453502836, 283.5245723368967, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 600.0, 603.973, 3.642281, 2199.928, 602.2177, 9.137855, 5500.333, 586.6039, 3.739911, 2192.889, 604.2991, 3.644456, 2199.954, 593.5917, 3.703592, 2197.961, 585.8773, 9.365161, 5480.465, 100.0, 100.0, 99.71443, 99.99544, 99.91759, 99.65979
15299.360680000002, 59.99766862615885, 59.99987885542131, 59.99495113706923, 22.891962534719703, 22.91531316713971, 22.89827846473825, 0.9999966870679031, 0.9999922110416636, 0.9999961721183036, 6453.920341811928, 6457.345773766983, 6461.686023137133, 144.13918910624534, 24.94548276450041, 17.166881597724114, 6456.340361790441, 6458.475731404181, 6460.094562196062, 283.53451650901684, 283.0585875018624, 283.51399832180294, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 600.0, 600.1287, 3.663518, 2200.414, 599.6106, 9.17322, 5500.593, 586.6039, 3.737149, 2194.975, 606.6099, 3.624783, 2198.883, 597.3685, 3.682407, 2199.741, 590.7283, 9.29704, 5492.315, 100.0, 100.0, 99.77018, 99.94784, 99.99417, 99.85887
15301.853560000001, 59.992764002151965, 59.989375851620565, 59.99129847273868, 22.897788709685386, 22.935119743336305, 22.903152346467827, 0.9999961523307757, 0.9999900236085754, 0.9999959779351841, 6455.920447153049, 6457.769557816205, 6464.2287279392685, 140.97401187246987, 27.274510850404113, 18.69610712905478, 6456.900434699449, 6456.9654908787115, 6460.047972173466, 283.3767554014647, 283.05196234321517, 283.5500928835245, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 600.0, 603.9533, 3.642816, 2199.932, 602.2177, 9.133065, 5500.208, 587.8851, 3.733468, 2195.071, 606.6682, 3.624415, 2199.052, 597.4258, 3.682042, 2199.909, 590.7482, 9.29704, 5492.188, 100.0, 100.0, 99.77456, 99.95553, 99.98701, 99.85776
15304.2448, 59.98460241193559, 59.987535700427465, 59.98571703172125, 22.89454109215765, 22.93546533574161, 22.91644054331987, 0.9999960568794651, 0.9999858143901411, 0.9999977634218914, 6453.458636045661, 6462.162133869339, 6460.564754741447, 134.6772294831817, 32.96978274800358, 18.353572688766747, 6454.01053793632, 6461.671767955044, 6459.618260164892, 283.4084366068275, 283.0841320175554, 283.47963180236565, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 600.0, 610.3212, 3.598913, 2197.138, 608.4434, 9.030836, 5494.674, 594.3687, 3.700335, 2199.029, 612.6685, 3.582311, 2194.767, 603.7014, 3.643873, 2199.932, 597.1102, 9.210424, 5499.227, 99.85546, 99.90447, 99.9493, 99.7662, 99.9955, 99.98454
15306.709880000002, 59.98296145844404, 59.98347372698898, 59.97882937555387, 22.895827693254425, 22.93250940056558, 22.90981064899198, 0.9999952351890763, 0.999991473355404, 0.9999970718118559, 6457.9750492702915, 6453.134934064463, 6460.828425616676, 140.17378622280194, 26.504551271165838, 15.697869600293416, 6456.272417470733, 6455.930711623772, 6460.664329721825, 283.4584373303092, 283.02980474789797, 283.52386743500796, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 600.0, 604.0125, 3.642281, 2200.052, 602.1982, 9.133065, 5500.107, 588.0404, 3.733468, 2195.18, 606.6099, 3.624232, 2198.99, 597.4258, 3.682225, 2199.906, 590.7283, 9.297589, 5492.307, 100.0, 100.0, 99.77949, 99.94737, 99.98927, 99.85654
15309.198840000001, 59.9765296476509, 59.97870862642603, 59.978394726517216, 22.862240727071875, 22.90124246359099, 22.840964478700716, 0.9999962399070417, 0.9999931588100067, 0.9999971645921417, 6441.00655946091, 6449.879344127527, 6443.084508150459, 141.3675741928937, 23.772299567938774, 16.84608834926121, 6441.156399443797, 6450.44280175124, 6443.506572735763, 283.33517350178954, 283.0314504162135, 283.4509771185866, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 600.0, 610.4001, 3.59927, 2196.914, 602.1787, 9.138039, 5500.289, 595.5528, 3.693156, 2199.867, 615.6589, 3.560063, 2191.173, 593.5345, 3.707427, 2198.011, 585.3206, 9.364795, 5479.772, 99.86045, 100.0, 99.98612, 99.59738, 99.90818, 99.64352
15311.60316, 59.98106221113565, 59.98167894448238, 59.97885555943854, 22.91325655738197, 22.946369565670004, 22.90320864990845, 0.9999972945609987, 0.9999949876260493, 0.9999963586209658, 6452.443575724146, 6459.803562808232, 6458.756016398966, 139.3440936767638, 24.56093022604864, 14.588264988228275, 6455.288755231815, 6455.096235031285, 6467.014636660394, 283.3800024912808, 282.9813954283514, 283.50139918814625, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 600.0, 613.7319, 3.579639, 2194.847, 600.1359, 9.157747, 5500.446, 595.1646, 3.698494, 2199.034, 612.785, 3.581759, 2195.108, 597.3113, 3.683138, 2200.118, 590.7482, 9.296674, 5492.253, 99.7607, 100.0, 99.95467, 99.76317, 99.99648, 99.85897
15313.973520000001, 59.983363712035306, 59.981192385966885, 59.98830547192796, 22.88912791264859, 22.91767167584297, 22.89493119287992, 0.9999948783324796, 0.9999925344847815, 0.9999954439732819, 6459.714741442462, 6456.444768640835, 6458.8620086741375, 142.5447388181392, 26.008868338132743, 18.301578803539996, 6454.9558419269115, 6458.128336962959, 6456.608548780793, 283.4218766639222, 283.10800327036293, 283.49087931074945, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 600.0, 610.3607, 3.599984, 2197.138, 602.1982, 9.133617, 5500.217, 600.5805, 3.664073, 2200.413, 612.6491, 3.582494, 2194.824, 597.3494, 3.682042, 2199.957, 590.7283, 9.297223, 5492.254, 99.86827, 100.0, 100.0, 99.76586, 99.99893, 99.85776
15316.351, 59.983076805664666, 59.993822673158746, 59.993224358192236, 22.898735834128566, 22.94603505716243, 22.91387654608505, 0.999995554031808, 0.9999912758436377, 0.9999958140780131, 6455.30392728979, 6462.017487253556, 6463.049254287482, 136.89403112857354, 32.6037041804625, 18.083150161332014, 6462.939754538436, 6460.549760877018, 6463.688227353032, 283.44378068856537, 283.0038761473303, 283.4806818006387, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 600.0, 603.9533, 3.642638, 2200.214, 608.4434, 9.030468, 5494.771, 606.9864, 3.623024, 2199.215, 606.6099, 3.624415, 2199.158, 603.6441, 3.644603, 2200.043, 597.0903, 9.209875, 5499.279, 100.0, 99.90353, 99.94497, 99.96031, 99.99058, 99.98549
15318.745280000001, 59.98952341902234, 59.9913518292562, 59.98807246486064, 22.91418376019762, 22.925131362196264, 22.913101246034508, 0.9999962589824224, 0.9999905311860868, 0.9999961887647855, 6456.575828502709, 6459.179209790844, 6462.122338246297, 140.090418599695, 27.19903184075656, 18.683820232465678, 6459.184420610184, 6462.864252131732, 6462.206288630035, 283.3927104515872, 282.96899592674856, 283.5095651567103, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 600.0, 610.3212, 3.59927, 2196.746, 602.1982, 9.133249, 5500.33, 600.5999, 3.664073, 2200.357, 612.6491, 3.582678, 2194.932, 597.4639, 3.68259, 2199.634, 590.7283, 9.29704, 5492.374, 99.86808, 100.0, 100.0, 99.75081, 99.98196, 99.85776
15321.200400000002, 59.995205841087724, 59.99368232641238, 59.99305395374764, 22.910089995149388, 22.95504585957781, 22.92524857502642, 0.9999958182571904, 0.9999910838867304, 0.9999951672286987, 6453.465722915957, 6463.970121399976, 6460.848894771623, 141.8194846503202, 22.159751166751903, 19.17349675026594, 6457.195612267557, 6459.861028989462, 6462.534841743228, 283.27744236368665, 282.9644580938966, 283.5170852821146, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 600.0, 604.0125, 3.642995, 2200.152, 602.1982, 9.133249, 5500.321, 600.5805, 3.663888, 2200.524, 606.6099, 3.624415, 2198.714, 597.3876, 3.682042, 2199.904, 590.7283, 9.29704, 5492.14, 99.99074, 100.0, 100.0, 99.95027, 99.99423, 99.85993
15323.599520000002, 59.98806166937211, 59.99238259618415, 59.99605940883902, 22.508349831300077, 22.316886388553726, 22.18510238275397, 0.999994676599917, 0.9999909259132409, 0.9999948022475263, 5977.325456306351, 5928.154917457831, 5881.334794137151, 125.7220883395712, 29.51705977889287, 13.848576166434668, 5683.581966023319, 5641.068505027869, 5586.456489739879, 283.3507566947789, 282.9866727717052, 283.3943656476383, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 600.0, 603.9533, 3.641567, 2199.985, 602.2177, 9.133065, 5500.276, 600.5611, 3.663888, 2200.468, 606.6293, 3.624783, 2198.825, 597.3876, 3.68259, 2199.792, 590.7283, 9.29704, 5492.139, 99.99791, 100.0, 100.0, 99.94804, 99.98912, 99.85883
15326.057600000002, 59.99359672473765, 59.99123956614251, 59.99174395384371, 22.166719006504085, 22.174061283326207, 22.565439300264316, 0.9999979780123404, 0.9999917935341238, 0.9999957327409118, 6455.501014481627, 6455.677535921061, 6464.3199484725665, 141.9810093491842, 30.8288141441858, 17.37583380547096, 6456.540143983466, 6456.539906994222, 6458.044882119673, 283.38563593864313, 283.10331049317193, 283.51922939823345, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 600.0, 603.7167, 3.643708, 2199.81, 602.0814, 9.13546, 5500.218, 600.8522, 3.660943, 2200.443, 606.7653, 3.624967, 2199.001, 234.0329, 4.049668, 1209.705, 590.7482, 9.29704, 5492.509, 100.0, 100.0, 100.0, 99.95318, 54.98583, 99.8579
15328.495040000002, 59.99617286069352, 59.990664619892584, 59.996064922523566, 21.705296528792758, 21.665342776302086, 21.545061668625113, 0.999999253845351, 0.9999941214101593, 0.9999977836235481, 6065.848602211876, 6098.263804293425, 6140.019778324203, 128.13318932345874, 17.760898548299792, 5.1397913376573, 6270.216103050499, 6313.639818555694, 6330.179648152107, 283.49995808374007, 283.0137105323233, 283.5318898980315, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 600.0, 603.6773, 3.644244, 2200.027, 602.1592, 9.135276, 5500.371, 600.6581, 3.663704, 2200.199, 606.3963, 3.625886, 2199.232, 597.2541, 3.683868, 2199.633, 590.5892, 9.296124, 5492.254, 100.0, 100.0, 100.0, 99.94047, 99.98189, 99.86019
15330.957320000001, 59.9927645912751, 59.992075673250646, 59.99040074015447, 22.914006658447665, 22.930714936770812, 22.895698502637924, 0.9999958729130495, 0.9999919238011532, 0.9999961038660845, 6415.812031851324, 6406.921362268164, 6401.519246904584, 139.93019517623998, 27.742215309638595, 15.481774596518022, 6350.697815519569, 6329.989104758497, 6323.012141830049, 283.44200256035106, 282.842746883304, 283.51666341987215, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 600.0, 603.697, 3.643887, 2200.247, 284.0615, 10.00082, 4072.149, 592.8934, 3.70733, 2198.528, 606.3187, 3.625519, 2199.113, 596.8726, 3.684416, 2199.592, 590.7283, 9.297589, 5492.246, 99.99157, 74.03803, 99.92411, 99.95829, 100.0, 99.85761
15333.386240000002, 59.99590973898721, 59.99433460348684, 59.996319467177756, 22.87626627491281, 22.906603596255806, 22.871149865235534, 0.9999964651055208, 0.9999942679250152, 0.9999954693309115, 6448.306838338264, 6448.564244115201, 6454.625980435701, 139.29304590088122, 25.170307616613627, 13.902157271562913, 6444.41006612379, 6454.303463410395, 6452.7698391492295, 283.4476963215397, 283.071188202289, 283.5520696859444, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 600.0, 603.5984, 3.645672, 2199.97, 602.1398, 9.134171, 5500.207, 592.9128, 3.707514, 2198.043, 605.4448, 3.634896, 2199.707, 594.6409, 3.698296, 2198.503, 587.1696, 9.347216, 5483.389, 100.0, 100.0, 99.90964, 99.97045, 99.93054, 99.72201
15335.807240000002, 59.99482706971349, 59.99914334046369, 59.99531828986842, 22.90399872553345, 22.92368393373509, 22.91153608493803, 0.999996216956805, 0.9999954717547949, 0.9999959571429227, 6454.445320336474, 6459.78466870399, 6461.303033392744, 145.1915869306613, 22.91335305499888, 16.144089837793388, 6464.457896538297, 6452.926633325876, 6461.117319427978, 283.5171991610982, 283.0860616421286, 283.46247170835863, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 600.0, 597.96, 3.676011, 2200.247, 597.3148, 9.197903, 5500.176, 589.8845, 3.721319, 2197.168, 604.8622, 3.63655, 2199.259, 596.5674, 3.685694, 2199.599, 590.5494, 9.299421, 5491.991, 100.0, 100.0, 99.85844, 99.97506, 99.98037, 99.85286
15338.26928, 59.999023732822856, 59.997430560257435, 59.99587628992852, 22.915904743450103, 22.91849743057898, 22.896229432998755, 0.999994487628561, 0.9999907183887052, 0.9999957194066401, 6458.474685220906, 6458.127368273373, 6464.001772861177, 138.689597585274, 33.099525274046755, 17.91963880119954, 6455.3511862657215, 6460.220101212475, 6459.995731413915, 283.33423461957705, 282.93739729892695, 283.4917014890491, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 600.0, 598.5712, 3.678331, 2200.095, 602.1398, 9.134171, 5500.252, 592.8934, 3.707514, 2198.475, 606.2798, 3.626989, 2199.024, 596.8535, 3.685147, 2199.543, 590.5892, 9.299604, 5491.991, 99.99683, 100.0, 99.9194, 99.95662, 99.98996, 99.85298
15340.697280000002, 60.00036699030092, 60.00202588765696, 59.99964973357846, 22.906733854824907, 22.922171605420296, 22.902301136838, 0.9999967075628025, 0.9999879356620365, 0.9999971520888679, 6462.713501134573, 6459.258211923555, 6459.83431313206, 134.09097608585353, 32.9203109101486, 16.146272184777047, 6462.687538927149, 6464.027867819745, 6462.6713505848265, 283.4417102925804, 282.99279174116737, 283.5705037575501, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 600.0, 590.8233, 3.718843, 2197.099, 608.3656, 9.031204, 5494.882, 599.2411, 3.671619, 2200.194, 612.319, 3.584885, 2195.076, 603.2054, 3.647526, 2199.847, 596.812, 9.21372, 5498.995, 99.88091, 99.90447, 100.0, 99.77493, 99.99165, 99.98021
15343.193080000001, 59.999321814299364, 59.99630997942281, 59.99891466187442, 22.89536183335718, 22.926207868149337, 22.909978712228174, 0.9999966237842298, 0.9999909290007897, 0.9999964976020999, 6459.241737112985, 6457.699103130904, 6466.837625139602, 140.7698625893072, 28.226455194901064, 20.002999001059266, 6461.114226192662, 6459.681877378073, 6462.154379915635, 283.4784371234022, 283.0103556959035, 283.5650862150616, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 600.0, 597.2109, 3.683328, 2200.042, 602.1204, 9.134355, 5500.259, 592.9128, 3.707882, 2198.417, 606.3187, 3.627173, 2199.079, 596.8726, 3.685512, 2199.545, 590.5693, 9.299054, 5491.983, 99.99591, 100.0, 99.92662, 99.95425, 99.97791, 99.85515
15345.649800000001, 59.998659917148025, 59.99820804782508, 60.00041800031568, 22.870549769655323, 22.914453157176613, 22.890800358227533, 0.9999957134724263, 0.9999867476879025, 0.9999945846595708, 6454.551575078449, 6448.83915699729, 6454.798741220026, 138.07504467710305, 29.32131984029502, 16.31989203498904, 6453.018151123018, 6449.816367903431, 6457.138477846804, 283.4468460560929, 282.9611302007586, 283.52368594935496, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 600.0, 597.2109, 3.683507, 2199.99, 602.1398, 9.134539, 5500.312, 599.2023, 3.672172, 2200.184, 605.5031, 3.632138, 2199.712, 604.884, 3.632002, 2199.089, 587.2094, 9.347033, 5482.495, 99.99813, 100.0, 100.0, 99.97325, 99.9572, 99.6966
15348.116800000002, 60.002693164526605, 60.00123713902328, 60.001059965252, 22.922701985998177, 22.926416361161095, 22.906206875958254, 0.9999966440859613, 0.9999912946531385, 0.9999950358703403, 6462.213886507311, 6463.340253624132, 6461.758915887212, 135.269967690459, 27.432978112591627, 20.807166919973895, 6460.170866898691, 6458.538916432467, 6464.601820757894, 283.4669904918143, 283.0426386095784, 283.5267403369149, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 600.0, 602.1987, 3.656558, 2200.304, 598.4044, 9.191272, 5500.484, 601.0076, 3.663888, 2200.159, 606.0662, 3.62846, 2199.082, 603.1672, 3.647343, 2199.844, 590.5295, 9.299604, 5491.978, 100.0, 100.0, 100.0, 99.95685, 99.99149, 99.85274
15350.51208, 60.0029877924814, 60.00196627451977, 60.00204409116201, 22.8994460693966, 22.924474931971695, 22.90411543902352, 0.9999941584797349, 0.9999906067990105, 0.9999954810835908, 6451.24899101868, 6460.280455359462, 6464.250504373207, 142.45087793446737, 28.846942898152975, 20.225489345923904, 6456.851977256932, 6463.934765057896, 6462.038821724295, 283.5020478593442, 283.17223681569016, 283.6337240498937, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 600.0, 603.5196, 3.645493, 2200.189, 602.1009, 9.134907, 5500.208, 599.2799, 3.671803, 2200.477, 606.2604, 3.626989, 2199.021, 603.1291, 3.647708, 2200.009, 590.5494, 9.299421, 5491.977, 100.0, 100.0, 100.0, 99.95408, 99.98658, 99.85273
15352.943040000002, 60.002360227336084, 60.002821143958656, 60.003166090370264, 22.900446170666317, 22.9273156591641, 22.89496303893807, 0.9999978343748612, 0.9999889067747044, 0.9999969255271237, 6460.305701913929, 6459.276232974689, 6462.777857438049, 135.78808518182177, 29.72923327542412, 16.482860953056388, 6459.122693374693, 6460.828261984152, 6461.9277949418565, 283.4250509100023, 283.02514289567284, 283.5770550566361, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 600.0, 609.8283, 3.60391, 2197.228, 608.4434, 9.030652, 5494.813, 592.8546, 3.707514, 2198.53, 612.3384, 3.584701, 2195.133, 596.8154, 3.685877, 2199.807, 596.7921, 9.214087, 5499.001, 99.87259, 99.9047, 99.91917, 99.77736, 99.97783, 99.9812
15355.34488, 60.00596895190721, 60.00655757794034, 60.00474923808376, 22.919495649726542, 22.925570000497274, 22.885821054826113, 0.9999959063834585, 0.9999904127872123, 0.9999953043951116, 6457.715926194746, 6453.726371773468, 6467.140994052331, 140.20847299280058, 29.964237360040897, 21.577716028990608, 6463.501860717217, 6459.215760911523, 6454.507010646463, 283.5103814025678, 283.11026884748753, 283.6331087401671, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 600.0, 603.559, 3.645493, 2200.247, 602.1204, 9.134907, 5500.319, 599.1634, 3.672172, 2200.418, 606.3187, 3.626989, 2198.966, 603.1482, 3.64716, 2200.06, 590.5892, 9.299788, 5492.05, 99.99743, 100.0, 100.0, 99.95917, 100.0, 99.85174
15357.745120000001, 60.00410168580697, 60.00332198616573, 60.00163887137571, 22.875159661232214, 22.888969244328536, 22.85926743238932, 0.9999972691727854, 0.9999936306812599, 0.9999953944444329, 6444.8448136276365, 6447.2453718223205, 6452.691275117528, 143.1605701846297, 21.694834454513966, 15.339104275253703, 6452.237181408032, 6443.851348164614, 6451.082484446685, 283.55665736730094, 283.1852064475501, 283.6111732868505, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 600.0, 609.9072, 3.602126, 2197.452, 602.1009, 9.135092, 5500.202, 592.9128, 3.707698, 2198.475, 606.241, 3.627909, 2199.528, 595.4992, 3.695374, 2198.969, 587.8058, 9.342271, 5484.789, 99.86478, 100.0, 99.922, 99.97714, 99.95171, 99.73608
15360.146, 60.00728628342877, 60.009276746606666, 60.00500331747525, 22.903510144341226, 22.908490552130875, 22.902118904764176, 0.999997687024271, 0.999993942672013, 0.9999958204473665, 6457.922753420262, 6449.976787273308, 6464.856981772952, 139.33104871036414, 28.3465791829276, 14.741629017426021, 6460.8694355419575, 6453.7827065018655, 6461.601831035688, 283.51475473892134, 283.0558480702258, 283.62477799596456, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 600.0, 615.8217, 3.561078, 2192.756, 597.3148, 9.207112, 5499.894, 589.3216, 3.722976, 2197.024, 604.2214, 3.640228, 2199.366, 596.1287, 3.686973, 2199.651, 590.5096, 9.300337, 5492.043, 99.627, 99.99666, 99.84906, 99.98861, 99.98303, 99.85052
15362.60216, 60.00162733225339, 60.001816050439615, 60.001255632211716, 22.890008008342743, 22.924981783831825, 22.917754415774787, 0.9999966203942676, 0.9999931233434606, 0.9999967397193518, 6457.6890502179, 6456.598693823125, 6463.7724096561415, 144.68674157137062, 24.703883080248033, 18.82946571021057, 6459.638734816031, 6464.419219491323, 6458.253652958346, 283.5397195592692, 283.0704005312349, 283.49110090830845, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 600.0, 609.8677, 3.602304, 2197.218, 602.1398, 9.134355, 5500.318, 592.9322, 3.707698, 2198.479, 606.2021, 3.627725, 2199.242, 596.8535, 3.685877, 2199.706, 590.5494, 9.299238, 5491.81, 99.87215, 100.0, 99.9321, 99.94882, 99.98521, 99.85505
15365.0048, 60.0050773047705, 60.00562122249245, 60.003118122325944, 22.905681729260905, 22.94342265124829, 22.899884113818654, 0.9999950553257824, 0.9999871078631647, 0.999995852546621, 6458.245990688998, 6457.345990277343, 6464.703760059574, 137.3748063515501, 29.9466491107587, 22.442276646730534, 6458.680871578897, 6461.668087625303, 6466.033456669317, 283.54360200743264, 283.1330254029942, 283.58018325007424, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 600.0, 603.5393, 3.645136, 2200.08, 608.424, 9.031388, 5494.882, 599.2023, 3.671988, 2200.478, 612.3384, 3.584701, 2195.018, 603.2245, 3.646978, 2200.12, 596.812, 9.213903, 5498.989, 100.0, 99.90756, 100.0, 99.77493, 100.0, 99.9813
15367.492800000002, 60.00209147406223, 59.999526029683324, 59.99988314068246, 22.89992657254297, 22.949699878113233, 22.903389119106016, 0.9999960070349643, 0.999992330744855, 0.9999960715908908, 6457.445371332105, 6456.960050642705, 6462.123572225495, 139.28790783200134, 31.723439255479434, 16.775386776207142, 6458.456152190952, 6457.621036572699, 6460.6211236010695, 283.4729028901592, 283.01401370502873, 283.50321269359495, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 600.0, 609.9466, 3.603018, 2197.056, 602.1204, 9.134907, 5500.305, 592.8546, 3.707698, 2198.531, 606.1439, 3.626989, 2199.03, 596.7963, 3.684781, 2199.869, 590.5295, 9.299604, 5491.809, 99.875, 100.0, 99.92934, 99.95145, 99.99263, 99.85286
15369.920000000002, 59.99923194503212, 59.99786126454927, 59.99669770900144, 22.867853165573205, 22.8939523467503, 22.88133154514993, 0.9999971754163199, 0.9999902997530883, 0.9999963986429091, 6454.111282239374, 6450.853982991133, 6453.460048914367, 141.02361260429575, 33.06901947250958, 17.42470596670455, 6453.377119905739, 6452.19665316412, 6454.11226868765, 283.49831427723905, 283.11850011071743, 283.51872080597224, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 600.0, 603.6182, 3.645136, 2199.969, 602.1204, 9.134907, 5500.313, 592.971, 3.70825, 2198.422, 606.2798, 3.628093, 2199.363, 604.4834, 3.636203, 2199.258, 588.2432, 9.334579, 5485.387, 100.0, 100.0, 99.92917, 99.96963, 99.98836, 99.73291
15372.328920000002, 59.9971860494027, 60.003613900612834, 59.99987599320418, 22.906361224111336, 22.939181108189533, 22.91507077006616, 0.9999951581155917, 0.9999884605050275, 0.999994917251416, 6460.220748195407, 6455.869237632642, 6464.210240089069, 141.3552847853009, 31.655917035173616, 19.00885862280893, 6458.790046033968, 6454.806804602379, 6463.049137470169, 283.36169165081543, 283.01369081951526, 283.61520761067226, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 600.0, 597.3686, 3.681008, 2200.211, 596.8868, 9.206744, 5500.021, 589.0499, 3.726473, 2196.762, 603.9302, 3.642618, 2199.557, 604.5597, 3.64223, 2199.788, 590.5295, 9.299971, 5492.038, 100.0, 99.99296, 99.8514, 99.98583, 100.0, 99.84847
15374.75112, 59.99769657469755, 59.99381610813041, 59.995503981544545, 22.882029619463996, 22.925901458634375, 22.919124035953363, 0.9999957896122118, 0.9999898036813575, 0.9999946032487335, 6455.333455242936, 6459.9978980240985, 6461.125588086678, 139.842368096658, 25.871455709554766, 21.662227552141303, 6459.717650226961, 6458.74488530022, 6461.814365831355, 283.5874555157199, 283.0577118347124, 283.5667738765823, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 600.0, 603.6379, 3.645493, 2200.032, 602.1204, 9.134907, 5500.26, 592.9128, 3.708066, 2198.421, 606.241, 3.627173, 2199.025, 603.2435, 3.647526, 2200.117, 590.5693, 9.299238, 5492.045, 100.0, 100.0, 99.9321, 99.95648, 99.98911, 99.85079
15377.177560000002, 59.991610786007534, 59.99142897904116, 59.9931335657417, 22.895732434343024, 22.948626745988705, 22.902454454843138, 0.9999973116152674, 0.9999904405649629, 0.9999973381822129, 6466.606886303467, 6458.824264343797, 6460.206931274854, 134.1348386713628, 28.74982868973302, 16.079798929222306, 6463.881146668997, 6457.680954086859, 6461.6227759840895, 283.40865829408614, 282.93410779108905, 283.45230860440387, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 600.0, 609.7889, 3.602304, 2197.123, 608.424, 9.03102, 5494.934, 599.1246, 3.672724, 2200.528, 612.3384, 3.584885, 2195.016, 596.7963, 3.685329, 2199.92, 596.8318, 9.21372, 5499.054, 99.86782, 99.90565, 100.0, 99.77204, 99.98035, 99.9814
15379.584960000002, 59.98691537751206, 59.99045238477971, 59.991186437037605, 22.906789061479653, 22.93710789439536, 22.897342183731737, 0.9999958164785523, 0.9999912601616722, 0.9999961525768163, 6457.773747579705, 6459.099335521978, 6461.034989290895, 138.22379981103785, 26.55063766049261, 17.374500892409287, 6460.528453224305, 6456.781707834157, 6461.129083412953, 283.55035154078365, 283.0142428534394, 283.5780348277643, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 600.0, 603.5787, 3.644958, 2199.965, 602.1204, 9.134723, 5500.313, 592.7769, 3.707882, 2198.481, 606.1245, 3.628277, 2198.967, 603.2626, 3.64643, 2200.007, 590.5693, 9.299421, 5491.924, 100.0, 100.0, 99.93195, 99.95162, 99.99893, 99.85405
