TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
15531.9284, 59.98740314479359, 59.9890758898025, 59.98977506605321, 30.47959745504488, 30.527337054143892, 30.488670784064304, 0.999983557164812, 0.9999724542571282, 0.999981008282216, 8615.436457997577, 8610.369841883183, 8621.605668229317, 210.87291313467222, 65.5253423542481, 49.94987719686196, 8612.089642193929, 8618.548623584848, 8616.51966259466, 283.788739168911, 283.27401596233733, 283.83666893646745, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 600.0, 603.6182, 3.645315, 2200.405, 594.9023, 3.697603, 2199.324, 600.0175, 9.167122, 5500.394, 607.2313, 9.051144, 5496.344, 597.9026, 9.198263, 5499.566, 596.8915, 9.212805, 5499.07, 99.99918, 99.97819, 100.0, 99.92796, 99.99267, 99.98474
15534.34848, 59.98462646552885, 59.98800429363809, 59.98489401847324, 30.5014987901216, 30.52608601071386, 30.474305027969592, 0.9999847793545632, 0.9999724614740267, 0.9999796156755123, 8604.92849273215, 8613.389123496147, 8611.828714587975, 208.91637391352924, 70.0933780813865, 52.69869879274256, 8601.370682249966, 8601.729809019651, 8606.28696360758, 283.8031548022279, 283.270233066315, 283.79013991758495, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 600.0, 603.6182, 3.644958, 2200.242, 601.1281, 3.660027, 2200.626, 600.0175, 9.166938, 5500.275, 607.2313, 9.051328, 5496.226, 597.8645, 9.198994, 5499.557, 596.9511, 9.212072, 5498.735, 100.0, 100.0, 100.0, 99.93107, 99.99053, 99.98116
15536.805040000001, 59.98266605876508, 59.985621414926015, 59.98250892453071, 30.49365718739078, 30.516262860450922, 30.494898733455475, 0.9999815007446308, 0.9999733812758644, 0.9999833542651757, 8613.590829651297, 8610.996969987544, 8616.740550461136, 211.64882720443575, 66.37467890315793, 49.57401243601089, 8613.075776595906, 8617.436735250776, 8610.649723185536, 283.7670100822986, 283.25143519792977, 283.7931963772437, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 600.0, 609.8677, 3.602839, 2197.114, 607.4706, 3.619688, 2198.664, 593.8057, 9.256213, 5496.799, 611.6976, 8.972818, 5490.776, 601.4505, 9.15005, 5500.122, 594.6449, 9.238075, 5498.412, 99.87737, 99.94577, 99.94028, 99.81923, 100.0, 99.96973
15539.193800000001, 59.98315935771428, 59.97918983863957, 59.98356759833021, 30.489639589205446, 30.506372645538367, 30.458624158553423, 0.9999806839085493, 0.9999722860634832, 0.9999810140082676, 8608.665551001428, 8604.912894261444, 8614.797095614409, 210.79437371185253, 62.265906654628, 56.812506328499694, 8617.323195122279, 8612.378845233592, 8614.149166993866, 283.7737894378724, 283.2411049256728, 283.8757398940892, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 600.0, 605.3925, 3.631216, 2199.316, 601.2254, 3.659658, 2200.415, 596.1352, 9.228233, 5497.869, 607.2119, 9.05096, 5496.337, 597.9026, 9.198994, 5499.771, 590.6488, 9.297956, 5492.118, 99.97221, 100.0, 99.96837, 99.93, 99.99147, 99.85542
15541.580280000002, 59.98464895702617, 59.9844890508291, 59.98788699565004, 30.448776585082705, 30.445673783311992, 30.421694196625182, 0.9999853273643119, 0.9999806390488047, 0.9999872041364745, 8604.822761450205, 8593.324246478636, 8600.999662744834, 212.96778551030434, 52.700893574126894, 46.29364391672607, 8597.939999871625, 8597.367139297276, 8595.984443580352, 283.8101144458116, 283.2958526971596, 283.8290951851628, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 600.0, 614.7373, 3.567146, 2191.572, 595.1747, 3.696498, 2199.385, 587.3416, 9.340334, 5486.139, 600.9591, 9.152452, 5500.358, 591.7224, 9.283915, 5493.757, 584.247, 9.377613, 5479.013, 99.65544, 99.97065, 99.74659, 100.0, 99.88599, 99.61811
15543.987000000001, 59.98538668181174, 59.98449974512857, 59.98457921929364, 30.465222699224405, 30.4870312536517, 30.462941180886304, 0.9999859053519714, 0.9999751002229051, 0.9999892440087673, 8614.770573723672, 8608.634035222098, 8611.150629284952, 209.55031742927486, 61.76966977447228, 48.659078773197734, 8609.26466906318, 8609.582167929602, 8618.426488855583, 283.7253825226196, 283.38305711502977, 283.8970380767643, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 600.0, 609.9269, 3.603375, 2197.228, 601.1281, 3.660027, 2200.465, 593.7281, 9.257502, 5496.393, 607.2313, 9.051512, 5496.227, 597.8835, 9.198263, 5499.615, 590.609, 9.298322, 5492.119, 99.88019, 100.0, 99.93492, 99.932, 99.9916, 99.8553
15546.413120000001, 59.98288388529667, 59.98287343346723, 59.984781039612265, 30.46703230711066, 30.51179190629231, 30.470578879707094, 0.9999850091251858, 0.9999736528042318, 0.9999896993421888, 8613.055777322275, 8608.710079156292, 8618.021007515741, 207.37965454305095, 62.44232224775078, 46.77375354482999, 8610.275416994966, 8606.906821606337, 8607.573684058876, 283.8592368099489, 283.2999005750757, 283.79287016927094, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 600.0, 609.8677, 3.603018, 2197.396, 601.1281, 3.659843, 2200.295, 593.7087, 9.257502, 5496.446, 607.2119, 9.051328, 5496.226, 597.8835, 9.198446, 5499.63, 590.6289, 9.298688, 5492.051, 99.87238, 100.0, 99.93386, 99.93105, 99.99269, 99.85407
15548.814600000002, 59.98072780986048, 59.979994825949724, 59.98130466562852, 30.478045490798337, 30.516238473403803, 30.48652808655181, 0.9999825288910649, 0.9999714448699846, 0.9999861791594946, 8605.64387479227, 8600.52311393828, 8617.10211585056, 210.11905200312685, 66.32879117134325, 54.52984313626894, 8610.592583510092, 8613.835402066357, 8612.707277253194, 283.7165921580129, 283.28515198130106, 283.77832025200865, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 600.0, 603.6182, 3.644958, 2200.294, 607.4512, 3.619503, 2198.616, 599.9981, 9.167306, 5500.452, 613.3481, 8.946342, 5486.164, 603.1863, 9.11736, 5499.865, 594.9233, 9.245584, 5496.522, 100.0, 99.94577, 100.0, 99.73515, 99.99615, 99.94718
15551.306120000001, 59.98167301057739, 59.981004183604654, 59.980572116696244, 30.4762825402967, 30.523916985714923, 30.48121999704317, 0.9999825933415057, 0.9999719733824862, 0.9999801254772896, 8613.331046477793, 8609.61554474459, 8622.413259129946, 214.56329457065112, 63.11840851800504, 53.735956863010415, 8612.126479622806, 8605.072462878808, 8621.207731901699, 283.69178847899434, 283.200990142142, 283.8554670046265, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 600.0, 609.7495, 3.608193, 2198.139, 601.1865, 3.660395, 2200.571, 593.7669, 9.257502, 5496.439, 607.2313, 9.051512, 5496.344, 597.9026, 9.198081, 5499.681, 596.8915, 9.212439, 5499.124, 99.91402, 100.0, 99.93395, 99.93201, 99.9916, 99.98266
15553.706600000001, 59.98109398794609, 59.982430143254184, 59.979358230323236, 30.462504095173898, 30.494345597037793, 30.461650054172072, 0.9999858126155106, 0.999981301489941, 0.9999866320842802, 8602.083144435024, 8603.072994942324, 8609.481009109531, 212.46095065522354, 53.46397632058779, 46.4164079845159, 8606.08622617543, 8597.850434652766, 8607.958473426184, 283.6608104769972, 283.32613451077634, 283.8322384171601, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 600.0, 599.6949, 3.670835, 2200.098, 595.7973, 3.694288, 2199.49, 587.4581, 9.33923, 5486.153, 600.9397, 9.152821, 5500.364, 591.7606, 9.283732, 5493.75, 603.1938, 9.117582, 5499.789, 100.0, 99.9724, 99.74683, 100.0, 99.88703, 99.99476
15556.278080000002, 59.984639213665844, 59.98296966479045, 59.98352480764152, 30.459796947270053, 30.530173212671528, 30.49195677884753, 0.9999820069590103, 0.9999733234360585, 0.9999832955818372, 8604.41093172456, 8611.448683109704, 8612.668581773238, 211.36282966511922, 63.42929562296422, 44.50993157691755, 8606.962123843416, 8607.071914264412, 8613.982937914, 283.7862102325828, 283.2795692053123, 283.8077447001845, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 600.0, 603.6773, 3.644422, 2200.132, 601.1476, 3.659843, 2200.461, 593.7281, 9.257318, 5496.447, 607.2313, 9.051512, 5496.279, 597.9217, 9.198081, 5499.78, 596.9313, 9.212439, 5499.238, 100.0, 100.0, 99.93399, 99.93093, 99.99179, 99.98474
15558.691920000001, 59.989214444986274, 59.98804463461595, 59.992772893981325, 30.45423614633684, 30.49695295521201, 30.447399673543675, 0.9999834141273712, 0.9999769549144757, 0.9999827333317125, 8610.244298667834, 8600.748433920646, 8619.0775177151, 214.15445179496396, 62.30188399974395, 50.66243295559434, 8616.18849210129, 8606.205318286253, 8610.633055165958, 283.8027461429183, 283.31449359265594, 283.80543622683587, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 600.0, 603.6773, 3.644601, 2200.128, 601.2059, 3.660211, 2200.238, 593.7281, 9.257318, 5496.506, 607.1924, 9.052063, 5496.277, 597.9217, 9.198263, 5499.846, 596.9114, 9.212439, 5498.921, 99.99938, 100.0, 99.93492, 99.93091, 99.99373, 99.98494
15561.110200000001, 59.99040897878964, 59.99178453738893, 59.9906110974575, 30.475993439838458, 30.529779166823893, 30.451221775779626, 0.9999818805407864, 0.9999705936858301, 0.9999837027947024, 8608.417647480379, 8607.904193869388, 8621.756622072236, 207.07742554956872, 69.65962783171108, 51.11934093179889, 8619.058631256583, 8611.50255787001, 8620.218399909714, 283.65642267457054, 283.1777070355325, 283.9166458653505, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 600.0, 609.9072, 3.603196, 2197.333, 607.4317, 3.619503, 2198.671, 599.9787, 9.166938, 5500.318, 612.8044, 8.963257, 5488.531, 602.5569, 9.133066, 5500.166, 593.3328, 9.256937, 5497.137, 99.8752, 99.93302, 100.0, 99.77246, 100.0, 99.93449
15563.512880000002, 59.98955747953316, 59.9901045704511, 59.99087090662958, 30.4721859370098, 30.497318088717527, 30.478515906732685, 0.9999810271733551, 0.9999727677038898, 0.9999824884885681, 8612.859465021007, 8607.105637296581, 8612.536517003788, 207.72954357275967, 62.859008738420926, 52.19360976986445, 8612.932181413351, 8604.453171432095, 8611.676252635809, 283.75081795729994, 283.16965460889486, 283.85525486355465, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 600.0, 604.6828, 3.637998, 2199.582, 601.1671, 3.659474, 2200.293, 593.7281, 9.257318, 5496.38, 607.1924, 9.051328, 5496.285, 597.8645, 9.198812, 5499.722, 590.8079, 9.296308, 5492.255, 99.98586, 100.0, 99.93397, 99.93105, 99.99157, 99.85778
15565.980120000002, 59.98841200921599, 59.9894736426509, 59.98843054478552, 30.400932419921393, 30.44940831037906, 30.419154704601368, 0.9999878436697928, 0.9999832662606326, 0.9999869995087234, 8596.176775420436, 8594.703570604, 8592.381894280741, 212.34251076009969, 56.167450742620076, 49.736216372876584, 8597.860361680618, 8599.045158671495, 8601.644179067323, 283.809177991641, 283.3073989742195, 283.8556351752602, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 600.0, 614.1853, 3.571608, 2192.569, 595.8362, 3.695024, 2199.276, 587.4581, 9.339966, 5486.139, 600.9009, 9.152821, 5500.181, 591.7224, 9.283367, 5493.582, 584.2272, 9.377979, 5479.006, 99.67737, 99.96762, 99.74575, 100.0, 99.88616, 99.61605
15568.459840000001, 59.9840870139137, 59.98919319017065, 59.98809482817387, 30.49016685629867, 30.487827012333526, 30.467866532648664, 0.9999861960779339, 0.9999755175179647, 0.9999827908827401, 8607.668210247577, 8602.846973257192, 8614.946234694231, 216.9314331974042, 59.8022486652053, 46.434274436295595, 8610.111669393007, 8604.584034185194, 8610.799912035398, 283.8579080896213, 283.22875030550574, 283.8145286270823, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 600.0, 609.8875, 3.602304, 2197.386, 601.1281, 3.660395, 2200.242, 593.7669, 9.257318, 5496.503, 607.2119, 9.05096, 5496.324, 597.8454, 9.198994, 5499.732, 590.5892, 9.298688, 5491.991, 99.87978, 100.0, 99.93501, 99.93, 99.99373, 99.85418
15570.89808, 59.99050378276484, 59.989795622111956, 59.985314483696605, 30.451068598704428, 30.499452155476312, 30.44665252204803, 0.9999841271972584, 0.9999720972247016, 0.9999810913354792, 8613.474887270382, 8611.174696234673, 8611.760974182072, 209.0573071835015, 65.04232649645564, 53.437142986213985, 8609.30875115467, 8604.714919209293, 8620.289834807023, 283.742998683779, 283.2924642894356, 283.8548709732324, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 600.0, 609.848, 3.603018, 2197.338, 601.0892, 3.660395, 2200.296, 593.6893, 9.257318, 5496.503, 607.2507, 9.050776, 5496.331, 597.8645, 9.198081, 5499.624, 590.609, 9.299054, 5492.172, 99.87477, 100.0, 99.93397, 99.93187, 99.99176, 99.85298
15573.348360000002, 59.98774228083119, 59.987691050099016, 59.986926734216034, 30.480207302786436, 30.50325643988191, 30.45000187966031, 0.9999797375694879, 0.9999696420834883, 0.9999824239393174, 8609.194812839776, 8605.861851839194, 8605.50320347279, 215.37031753937754, 66.29204167177295, 51.65240793358407, 8611.525142140226, 8603.484082441624, 8610.684509590334, 283.69675223219696, 283.26608964653735, 283.88521366566806, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 600.0, 603.559, 3.645136, 2200.075, 607.4901, 3.619319, 2198.67, 600.0175, 9.16841, 5500.15, 612.2025, 8.963441, 5489.822, 602.2516, 9.142927, 5500.077, 593.5714, 9.258951, 5494.905, 100.0, 99.93814, 100.0, 99.79017, 99.99999, 99.91483
15575.786360000002, 59.987855745955585, 59.99191595728378, 59.99056062092436, 30.45502885376465, 30.516854854710452, 30.49919924359074, 0.9999813863965462, 0.9999730275747519, 0.9999843874173283, 8610.213143956586, 8606.606447678378, 8615.919447047741, 210.98681867271898, 61.740326189498774, 51.15865980634089, 8613.378953974843, 8601.766536346324, 8611.880174944905, 283.84373727286265, 283.2826255432499, 283.8324401426644, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 600.0, 608.7834, 3.610335, 2198.544, 601.1865, 3.660211, 2200.296, 593.7281, 9.257318, 5496.386, 607.2507, 9.051144, 5496.343, 597.8835, 9.198446, 5499.674, 590.5892, 9.299054, 5491.992, 99.93137, 100.0, 99.93503, 99.93211, 99.99283, 99.85418
15578.2098, 59.98997462694959, 59.98797636729087, 59.99118021382143, 30.430223741813556, 30.484432217594613, 30.41905867268814, 0.9999871342857704, 0.9999787361752001, 0.999980873385691, 8595.553094353407, 8598.935829157355, 8603.316630011323, 209.6934703734396, 48.16079712614703, 41.38095260541513, 8599.055440498636, 8595.23713484334, 8600.65149929561, 283.73561852934324, 283.31260877060583, 283.87754352493357, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 600.0, 599.4387, 3.67494, 2200.345, 595.3499, 3.695945, 2199.551, 587.3998, 9.339966, 5486.311, 600.9591, 9.152637, 5500.411, 591.7224, 9.283732, 5493.697, 584.2669, 9.377796, 5478.839, 100.0, 99.97819, 99.74671, 100.0, 99.884, 99.61701
15580.640400000002, 59.99251939457246, 59.99129855970575, 59.99235241788694, 30.454088663352593, 30.496342539001517, 30.452064675401648, 0.9999848286718545, 0.9999751478345483, 0.9999822234110352, 8602.84797721415, 8607.184128947816, 8616.261245781516, 210.11395245324184, 64.16387296202811, 44.849913047949485, 8606.86833645379, 8608.925840387317, 8610.538640401248, 283.69187846211776, 283.213595315947, 283.85699384115503, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 600.0, 603.5984, 3.645493, 2200.294, 601.0892, 3.660764, 2200.293, 593.7669, 9.257133, 5496.446, 607.2507, 9.051144, 5496.337, 597.8645, 9.197898, 5499.731, 590.609, 9.298871, 5491.99, 100.0, 100.0, 99.93399, 99.93105, 99.99084, 99.85298
15583.158280000001, 59.989813971975195, 59.9967933299484, 59.991753860687716, 30.497450568959195, 30.519984650597667, 30.50090706208822, 0.999983612954138, 0.9999740879092415, 0.9999838642293053, 8612.354847575152, 8609.061699892723, 8613.97058992012, 210.48812971363532, 64.44318861926013, 49.251545198625536, 8610.939866120087, 8611.182132699774, 8608.779679326326, 283.48318474971825, 283.0281836592208, 283.66460195687233, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 600.0, 603.6379, 3.644601, 2200.285, 601.1086, 3.660211, 2200.513, 593.7475, 9.257133, 5496.381, 607.2507, 9.051512, 5496.291, 597.9026, 9.197898, 5499.738, 590.5892, 9.298139, 5492.387, 100.0, 100.0, 99.9328, 99.93403, 99.99384, 99.85532
15585.558480000002, 59.99017483047465, 59.99050085868175, 59.99354245539359, 30.471696511260213, 30.51676066837292, 30.446859134346727, 0.9999832793950898, 0.9999728271058611, 0.9999810520207281, 8600.163049449877, 8607.294028112052, 8612.204822483098, 209.1851976308983, 61.53284630103417, 57.07287931181145, 8609.41634850327, 8605.213726121146, 8617.540777932665, 283.7894266523951, 283.33092293462, 283.85150077944513, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 600.0, 609.8086, 3.603018, 2197.233, 607.4122, 3.619319, 2198.719, 599.9399, 9.167858, 5500.082, 612.2802, 8.97098, 5489.66, 601.584, 9.142562, 5500.122, 593.6111, 9.266643, 5494.905, 99.88214, 99.94813, 100.0, 99.79126, 100.0, 99.91594
15587.965880000002, 59.99802295326088, 59.998097942930755, 59.99532793398124, 30.458830462155856, 30.500247591925962, 30.446930692909177, 0.9999844426895222, 0.9999724418061201, 0.999983828239253, 8611.338552895695, 8603.247533139298, 8611.387719934524, 210.01925997578473, 61.972628994499246, 48.39116032192942, 8613.026747694055, 8612.212974056947, 8613.566446397523, 283.84982947626145, 283.34861998739467, 283.8743231650665, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 600.0, 604.6237, 3.633893, 2199.692, 601.1086, 3.660211, 2200.298, 593.7281, 9.257318, 5496.498, 607.173, 9.052431, 5496.22, 597.8835, 9.198263, 5499.621, 590.609, 9.298871, 5492.057, 99.98459, 100.0, 99.93492, 99.92986, 99.99173, 99.85418
15590.336400000002, 60.002060227083284, 59.99985738591007, 60.00391724009183, 30.400839019566398, 30.450340420395044, 30.396382955798522, 0.9999848785493146, 0.999980694055107, 0.9999859630647154, 8594.299325648582, 8595.467389127587, 8596.793517283797, 213.31248702962057, 53.0136072358614, 45.06303586253853, 8597.426687637486, 8592.847143076346, 8595.743146030582, 283.8388204914049, 283.36878831749937, 283.94936048996897, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 600.0, 614.1262, 3.571965, 2192.69, 595.8557, 3.694288, 2199.16, 587.4387, 9.339966, 5486.257, 600.9591, 9.152637, 5500.299, 591.7606, 9.283732, 5493.691, 584.247, 9.377796, 5478.952, 99.66715, 99.97552, 99.74877, 100.0, 99.8839, 99.6181
15592.761440000002, 60.00613939022094, 60.0024528184807, 60.002547216923375, 30.44862592277869, 30.500879535441943, 30.46105726220479, 0.9999848417408777, 0.9999749605509706, 0.9999820085523551, 8606.262201348427, 8608.210702614917, 8617.364212074443, 209.98702985663408, 59.55185269194408, 48.41757691650491, 8607.528069075133, 8608.110117109172, 8615.269615911839, 283.7682674678345, 283.38181147320887, 283.86045452934616, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 600.0, 609.7889, 3.602304, 2197.438, 601.1671, 3.660027, 2200.341, 593.7281, 9.257318, 5496.446, 607.2119, 9.051512, 5496.173, 597.8454, 9.198628, 5499.507, 590.5295, 9.299421, 5492.052, 99.86762, 100.0, 99.93397, 99.92902, 99.99073, 99.85408
15595.195120000002, 60.00962903146276, 60.00713151364283, 60.007594412322796, 30.44890581353112, 30.490943323271992, 30.47277444523888, 0.9999807090332717, 0.9999726892698597, 0.9999850801037974, 8612.06978982544, 8605.958606384023, 8616.023738577638, 213.22845480787555, 62.62408989672758, 49.56000204852353, 8611.126969254528, 8599.017431758726, 8613.320178453145, 283.70386963666897, 283.3298729619788, 283.9215938219703, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 600.0, 609.8086, 3.602304, 2197.51, 601.0892, 3.660764, 2200.516, 593.7281, 9.257318, 5496.386, 607.2313, 9.051328, 5496.219, 597.8835, 9.198263, 5499.509, 590.5892, 9.298871, 5492.111, 99.86715, 100.0, 99.93397, 99.9351, 99.99277, 99.8542
15597.596880000001, 60.006014420482586, 60.0124450458294, 60.01051548553169, 30.47216397929292, 30.488400889766144, 30.453109550741278, 0.9999850841682832, 0.9999713685833258, 0.9999801419362967, 8612.52688494222, 8600.541358962613, 8613.031754908676, 209.68543329837348, 64.75931341565075, 52.201826395447824, 8607.856528442075, 8607.396096878003, 8610.592089469785, 283.7376020554604, 283.3318556176714, 283.87799871415456, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 600.0, 603.5984, 3.645672, 2200.29, 607.4317, 3.619872, 2198.783, 599.9787, 9.166938, 5500.398, 613.3287, 8.943216, 5486.341, 603.606, 9.116446, 5499.684, 594.9829, 9.239724, 5496.475, 100.0, 99.94807, 100.0, 99.73123, 99.99069, 99.94622
15600.146040000001, 60.013761660972456, 60.011440055744046, 60.01067741365865, 30.46765905407869, 30.508293079689004, 30.462721299737076, 0.9999828112078034, 0.9999723409168818, 0.9999837879453333, 8604.050926673804, 8601.001894300838, 8616.971200235424, 210.35825313889654, 60.05137675359447, 50.978912495338136, 8608.09794795911, 8603.935910492773, 8606.62757355192, 283.79744755643543, 283.31855667981836, 283.8076065673209, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 600.0, 608.8426, 3.610157, 2198.658, 601.1086, 3.660579, 2200.293, 593.7087, 9.257318, 5496.387, 607.2507, 9.051144, 5496.28, 597.8835, 9.198446, 5499.674, 590.609, 9.298688, 5492.119, 99.93373, 100.0, 99.93503, 99.93096, 99.99163, 99.85517
15602.582880000002, 60.014243861597876, 60.00773024330385, 60.01503012844573, 30.422984049012072, 30.45246601529394, 30.4237421462747, 0.9999850056142487, 0.9999803320638159, 0.9999867482604594, 8590.573546966403, 8595.712050306625, 8599.366539208833, 211.4090182483751, 48.13635973101327, 46.08855126539481, 8602.22935252225, 8600.433593148866, 8603.310858790592, 283.6979663630097, 283.26828712223727, 283.8322263211853, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 600.0, 599.4978, 3.6703, 2200.135, 595.8751, 3.69484, 2199.324, 587.3998, 9.34015, 5486.093, 600.9203, 9.153004, 5500.293, 591.7796, 9.283732, 5493.765, 584.2272, 9.377979, 5479.019, 100.0, 99.96789, 99.74875, 100.0, 99.88406, 99.617
15604.948960000002, 60.01315028007652, 60.016095428436756, 60.01242083175477, 30.440081355832913, 30.50965138387052, 30.47714134535448, 0.9999870661086281, 0.9999767922741168, 0.9999837774172194, 8606.166245909135, 8606.899323968782, 8609.480010838524, 214.55309373550244, 61.29235381529361, 50.439312570145376, 8612.936096092302, 8605.67786420465, 8604.081000810696, 283.6977855686039, 283.29827464433686, 283.89252822962777, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 600.0, 603.5196, 3.64585, 2200.127, 601.0892, 3.659658, 2200.296, 593.7087, 9.257318, 5496.379, 607.1924, 9.050776, 5496.285, 597.9026, 9.198263, 5499.623, 590.5693, 9.299604, 5491.984, 100.0, 100.0, 99.93276, 99.93105, 99.99176, 99.85286
15607.3502, 60.010427735987264, 60.01348775766104, 60.01179984381341, 30.47459487790007, 30.506945791278426, 30.4622234433577, 0.9999849981762174, 0.999975422959875, 0.9999851522645035, 8612.881433468046, 8601.636444704107, 8615.233506975856, 213.71689534447182, 63.52194445408077, 46.02594933035198, 8607.305873675628, 8606.132984696827, 8611.20819045728, 283.8206480948771, 283.30400926551755, 283.8737264425718, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 600.0, 603.5196, 3.644779, 2200.18, 601.1865, 3.659843, 2200.24, 593.7087, 9.257502, 5496.438, 607.2119, 9.050592, 5496.277, 597.8835, 9.198263, 5499.738, 590.609, 9.298871, 5491.931, 100.0, 100.0, 99.93382, 99.92905, 99.99384, 99.85408
15609.779120000001, 60.00662908139166, 60.00775492425047, 60.010056782990006, 30.477542278022305, 30.513826632209497, 30.46850619768756, 0.9999837265381173, 0.9999709993627472, 0.9999802092419784, 8611.096732726508, 8601.230038685431, 8607.684553520214, 214.0733411244053, 64.31881067115637, 50.84794259788305, 8608.37373767759, 8611.275472625193, 8611.523228912247, 283.70283037252204, 283.29385494376925, 283.9001428160353, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 600.0, 609.8677, 3.603196, 2197.391, 607.5095, 3.619503, 2198.724, 599.9981, 9.16749, 5500.328, 613.3481, 8.942664, 5486.388, 603.606, 9.117177, 5499.888, 594.9829, 9.239724, 5496.583, 99.87999, 99.93804, 100.0, 99.73016, 99.99241, 99.94512
15612.199400000001, 60.007164732835804, 60.00862664204667, 60.00904455966499, 30.44601536931312, 30.501894034874194, 30.4658271451323, 0.9999818076977953, 0.9999744526433714, 0.9999838892978193, 8607.669334171356, 8607.442198060979, 8611.916144990224, 210.13675302581123, 60.44786605002173, 46.096430107016204, 8608.192241483377, 8602.292169199414, 8618.273777535143, 283.68263506200435, 283.34137662989764, 283.8914509570756, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 600.0, 603.4802, 3.644958, 2199.966, 601.1476, 3.659474, 2200.302, 593.7087, 9.257502, 5496.444, 607.2119, 9.051144, 5496.218, 597.9026, 9.199177, 5499.734, 590.5693, 9.299238, 5491.99, 100.0, 100.0, 99.93288, 99.92984, 99.99239, 99.85418
15614.662440000002, 60.00622715573109, 60.00606377970893, 60.01016552061046, 30.427586031176958, 30.471341408054016, 30.405607506230968, 0.9999867037563621, 0.9999827179877473, 0.9999867871361107, 8594.63051978654, 8589.872840225664, 8604.405824937649, 214.92884355465367, 55.154146304129426, 44.414819157242164, 8588.537962269578, 8598.879352265949, 8595.947031667765, 283.7786931306139, 283.24457440141936, 283.8160977953551, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 600.0, 612.7658, 3.579996, 2194.117, 597.0619, 3.689314, 2199.404, 588.0792, 9.337941, 5486.211, 600.9009, 9.153188, 5500.299, 591.7796, 9.283367, 5493.807, 584.2272, 9.377613, 5479.006, 99.7312, 99.97848, 99.75458, 100.0, 99.88619, 99.6169
15617.06384, 60.007249438418796, 60.00689146931543, 60.00422658961671, 30.445797568370875, 30.483538526939963, 30.463787041454907, 0.9999803182880831, 0.9999754136258798, 0.9999819840939399, 8607.136347624652, 8601.989770417704, 8613.989726964017, 215.51925436625424, 60.99951774716058, 41.875082910901256, 8617.294910589839, 8605.383152015527, 8618.219837154085, 283.7454967225455, 283.3361866741866, 283.7827910074889, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 600.0, 609.9072, 3.603018, 2197.223, 601.0892, 3.65929, 2200.19, 593.7087, 9.257502, 5496.439, 607.2313, 9.051144, 5496.277, 597.8645, 9.198446, 5499.722, 590.4897, 9.300337, 5491.978, 99.87238, 100.0, 99.93386, 99.93096, 99.99267, 99.85274
15619.495040000002, 60.00292942512166, 60.003108314840055, 60.00299401427285, 30.461859653884012, 30.50573509521198, 30.43815804627891, 0.999985318721942, 0.9999746982149833, 0.9999830803168683, 8605.323922485157, 8607.187508426014, 8612.677185105425, 209.17767349488258, 63.88196286671172, 48.37668817644317, 8612.466895170466, 8609.076942245929, 8608.042337948758, 283.79358251848447, 283.3555541179255, 283.830837271447, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 600.0, 609.9072, 3.603196, 2197.223, 601.1476, 3.660027, 2200.184, 593.7087, 9.257686, 5496.443, 607.1924, 9.051328, 5496.324, 597.9026, 9.198081, 5499.674, 590.5892, 9.299054, 5492.059, 99.87238, 100.0, 99.93393, 99.93104, 99.99081, 99.85519
15621.859600000002, 59.99965024085686, 59.996230749186246, 59.992162136094606, 30.461976866565188, 30.521242978186244, 30.455464378935726, 0.9999756243410421, 0.9999722161000418, 0.9999810407234544, 8602.511205665389, 8610.062630266579, 8612.928479263232, 207.63833387044724, 63.2060937003987, 48.87170470759838, 8603.499674749048, 8615.718262207174, 8612.544864944568, 283.6393609309552, 283.2837668389664, 283.88942597695706, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 600.0, 603.4999, 3.645493, 2200.08, 607.4317, 3.618767, 2198.616, 600.0175, 9.166938, 5500.281, 613.3287, 8.942848, 5485.1, 604.2354, 9.100924, 5499.382, 596.5535, 9.226722, 5498.134, 99.99937, 99.9405, 100.0, 99.72568, 99.98098, 99.96829
15624.235840000001, 59.99165644318094, 59.992277741092224, 59.9926898397685, 30.482797951308406, 30.50902478340792, 30.45486118053698, 0.999980566161891, 0.9999760573735864, 0.9999821381244767, 8606.868481063162, 8601.110628035618, 8616.432474753972, 213.45756818262134, 64.32384562998661, 46.8259464007765, 8610.132205987833, 8606.297947309582, 8615.144665377858, 283.7214446298566, 283.36476391384303, 283.7908608680867, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 600.0, 609.9269, 3.603553, 2197.171, 601.0308, 3.660027, 2200.236, 593.7087, 9.257318, 5496.38, 607.2119, 9.05096, 5496.277, 597.8835, 9.198994, 5499.623, 590.609, 9.298871, 5492.106, 99.87, 100.0, 99.93278, 99.93, 99.99173, 99.85416
15626.661280000002, 59.986792508516565, 59.98750809361467, 59.98741978178354, 30.443645394209565, 30.469257832843343, 30.42459350093889, 0.9999829666815584, 0.9999821912034096, 0.9999856221607134, 8596.423982859118, 8597.243539480429, 8602.082663178338, 209.87383254612314, 51.15287930173463, 31.744840425983057, 8601.026469491311, 8596.459198594152, 8601.452160308232, 283.6461633341076, 283.29295382174786, 283.88073434417333, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 600.0, 602.4156, 3.652275, 2200.295, 599.0074, 3.677157, 2199.901, 590.1951, 9.311987, 5489.362, 601.9883, 9.136088, 5500.217, 592.1611, 9.282088, 5493.831, 584.2669, 9.377613, 5479.071, 100.0, 100.0, 99.82244, 100.0, 99.88643, 99.61395
15629.12252, 59.985040886651554, 59.98275409936952, 59.985736528647344, 30.457135888331262, 30.505691413067748, 30.476746775185664, 0.9999846227537692, 0.9999767962767896, 0.9999849714425016, 8607.35020402299, 8609.92445411612, 8614.278759019948, 211.25070731420124, 63.49347707700099, 49.1082402036709, 8611.188562300316, 8614.241990796909, 8609.64884282344, 283.7141656892849, 283.33830479486426, 283.910358917785, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 600.0, 603.1253, 3.647992, 2200.199, 601.0503, 3.659843, 2200.297, 593.6699, 9.258054, 5496.438, 607.2507, 9.05096, 5496.343, 597.9217, 9.198081, 5499.731, 590.4301, 9.301069, 5491.788, 100.0, 100.0, 99.93265, 99.92902, 99.99474, 99.84928
15631.52388, 59.977811235120036, 59.97945336438102, 59.978049933138955, 30.479930385277548, 30.550008589906078, 30.47928112587989, 0.9999842636999366, 0.9999731042385169, 0.9999818002717338, 8605.035505849366, 8603.96689415703, 8611.962003853016, 210.7797945214543, 64.74538381150796, 44.61544399195918, 8612.23546238841, 8601.878923604994, 8616.736167638817, 283.7222239893716, 283.23059884079055, 283.7848190168881, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 600.0, 603.5196, 3.645493, 2200.08, 601.2254, 3.660211, 2200.344, 593.7281, 9.257502, 5496.439, 607.2313, 9.051512, 5496.279, 597.9026, 9.198263, 5499.731, 590.609, 9.298688, 5492.173, 100.0, 100.0, 99.93386, 99.93094, 99.99269, 99.85629
15633.954720000002, 59.97315529883528, 59.972991997155795, 59.97346744904228, 30.45808150692171, 30.48426107847747, 30.469761486870336, 0.9999816088600907, 0.9999721958404487, 0.9999823809701356, 8611.875963753208, 8616.145750954873, 8610.382099918217, 214.08773521649846, 65.99413727686806, 48.776727361758276, 8606.098722719295, 8609.707374801483, 8614.448401057425, 283.66050252388067, 283.22713038077416, 283.7776302967528, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 600.0, 609.848, 3.603018, 2197.223, 607.4317, 3.619503, 2198.668, 599.9787, 9.167306, 5500.274, 613.3287, 8.943032, 5485.049, 604.2736, 9.100376, 5499.156, 596.8716, 9.214087, 5498.629, 99.875, 99.94327, 100.0, 99.72557, 99.98251, 99.97368
15636.356600000001, 59.976593602316896, 59.974923361599885, 59.976696868337804, 30.463868997325864, 30.49991897091987, 30.445837821715838, 0.9999831310739874, 0.999974567082208, 0.9999858390198738, 8604.906982866414, 8601.435801885693, 8609.840055915276, 211.19099309307285, 63.762825413527025, 47.728606965195695, 8605.443459019692, 8611.686385543537, 8604.998103320548, 283.7621840999393, 283.45585959799604, 283.82265269944276, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 600.0, 603.559, 3.645493, 2200.238, 601.1671, 3.660211, 2200.518, 593.7281, 9.257502, 5496.438, 607.2313, 9.051879, 5496.396, 600.5731, 9.158451, 5500.29, 590.6289, 9.299054, 5492.111, 100.0, 100.0, 99.93384, 99.93081, 100.0, 99.85517
15638.790120000001, 59.97293201311874, 59.97479349710209, 59.97632701118365, 30.414796872046633, 30.458009119616893, 30.440678222132153, 0.9999839545851537, 0.999979472064531, 0.999982556826882, 8598.890272272316, 8594.780793009293, 8597.66701009811, 209.89209824518957, 56.13865613442732, 48.90211617244995, 8597.827787794367, 8588.626142522195, 8600.85031911425, 283.81532133977066, 283.30522699822535, 283.85696206679137, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 600.0, 609.9466, 3.597307, 2196.756, 599.455, 3.673657, 2200.308, 590.7192, 9.297445, 5491.417, 603.0952, 9.126344, 5500.08, 609.8434, 9.005958, 5491.472, 584.3464, 9.377247, 5479.194, 99.85116, 100.0, 99.84255, 99.99719, 99.85105, 99.61934
15641.274040000002, 59.97756929529062, 59.974663120321125, 59.97767548423458, 30.477309442381387, 30.494993509552494, 30.463336975428813, 0.9999839018401613, 0.9999704060016161, 0.9999834265166792, 8607.702901100327, 8605.065021039389, 8610.913417538948, 211.20574152597146, 58.48336967444584, 45.95418488059113, 8612.485312406623, 8608.461762705898, 8614.278550826215, 283.75835029145895, 283.3613686313969, 283.92810144976767, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 600.0, 611.3858, 3.594808, 2196.918, 601.0114, 3.661316, 2200.515, 593.5922, 9.259526, 5496.491, 607.2119, 9.051512, 5496.395, 604.2545, 9.100741, 5499.114, 590.3704, 9.301069, 5491.789, 99.82855, 100.0, 99.93369, 99.92891, 99.98248, 99.8493
15643.70512, 59.979629918004306, 59.977593932184234, 59.975485795801816, 30.47062104972533, 30.497606356734593, 30.439459315162594, 0.9999832645381601, 0.999968757249955, 0.9999820779452174, 8607.57851124215, 8603.300286033902, 8608.076581561258, 214.13330134521692, 63.37605799606763, 49.78921653012412, 8610.234965901407, 8617.784969269534, 8605.946057793639, 283.73040303856925, 283.4807653411249, 283.9305879094578, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 600.0, 609.9466, 3.602483, 2197.328, 594.8829, 3.696682, 2199.155, 593.7281, 9.257318, 5496.498, 607.1924, 9.051512, 5496.278, 604.2545, 9.100193, 5499.049, 590.5693, 9.299238, 5491.997, 99.86759, 99.9683, 99.93492, 99.93093, 99.98325, 99.85308
15646.10596, 59.98042569683819, 59.98082365854273, 59.980381222104256, 30.47077756884479, 30.507782768181297, 30.458919784364895, 0.9999820970439447, 0.9999691177775086, 0.9999804040921649, 8604.541716724616, 8608.58069629351, 8607.618062058064, 214.83856696737757, 66.37555279969183, 50.59248247378855, 8615.344418587982, 8609.329134936133, 8613.514634319801, 283.74907779963866, 283.36253470023024, 283.8982169107068, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 600.0, 603.5787, 3.645672, 2200.08, 588.5404, 3.73039, 2195.452, 599.9981, 9.167306, 5500.325, 613.3287, 8.942664, 5485.146, 597.8645, 9.198628, 5499.681, 596.8915, 9.212805, 5499.11, 100.0, 99.79926, 100.0, 99.72578, 99.9928, 99.98242
15648.56124, 59.980265432770075, 59.97478804291616, 59.978305611236856, 30.458392291905085, 30.51027543484677, 30.463949569930712, 0.9999803544834405, 0.999970544997924, 0.9999798958153371, 8609.252480002086, 8603.915558032948, 8617.147154350581, 210.93683208851007, 62.23420946831766, 53.13247291195387, 8606.631252485404, 8609.35776530388, 8612.759582295974, 283.77539739506165, 283.37049363048567, 283.85235051311946, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 600.0, 609.8875, 3.602661, 2197.281, 594.844, 3.696682, 2199.216, 593.7087, 9.257502, 5496.438, 607.2119, 9.051512, 5496.337, 601.6413, 9.141649, 5500.096, 590.609, 9.298871, 5492.051, 99.875, 99.96564, 99.93395, 99.92986, 100.0, 99.85407
15650.93848, 59.98170680221275, 59.98117032091798, 59.98066739075847, 30.44443656764037, 30.465514920957595, 30.426563173551763, 0.9999860167162705, 0.9999791312489495, 0.999985346204465, 8599.662936381905, 8595.283180855546, 8601.99112115137, 212.57889879799768, 53.907572545329685, 46.907068861695734, 8599.159725202802, 8594.709255881111, 8599.612742691355, 283.67523699853325, 283.3180359880814, 283.8730505771799, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 600.0, 603.4802, 3.64942, 2200.273, 596.4199, 3.688393, 2200.17, 591.3987, 9.297445, 5491.483, 603.134, 9.125793, 5500.041, 592.5617, 9.272958, 5494.301, 584.3265, 9.377247, 5478.959, 100.0, 99.99234, 99.85787, 99.99423, 99.89497, 99.61824
