TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
15667.464560000002, 59.9755450000009, 59.980787105508966, 59.9811118376436, 26.673440499277902, 26.703265946581553, 26.70600422093388, 0.9999882899810698, 0.9999856128111705, 0.9999868700012985, 7527.643115717012, 7537.547493542341, 7534.430967032625, 171.64282067441354, 43.204601417704225, 35.14793670725612, 7533.773581734868, 7538.886901418434, 7532.023491858664, 283.53560732202345, 283.3363523509428, 283.7112132799462, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 600.0, 609.8875, 3.602839, 2197.281, 601.2254, 3.660579, 2200.295, 593.7087, 9.257502, 5496.386, 607.2119, 9.051328, 5496.337, 597.8454, 9.198994, 5499.714, 596.3149, 3.688072, 2199.666, 99.87759, 100.0, 99.93503, 99.932, 99.9934, 99.98341
15669.834680000002, 59.97240000324676, 59.972870707924194, 59.97217218524162, 26.659290917993598, 26.710428866251796, 26.635890670068797, 0.9999873676460641, 0.9999816283188863, 0.999986654271054, 7531.087031411307, 7528.16645824377, 7533.82287734309, 172.82204265067185, 40.72050153474788, 36.676571235407664, 7530.691082673533, 7536.874296347965, 7531.783802935685, 283.62040169066245, 283.3333451878788, 283.7184234728186, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 600.0, 603.7167, 3.645493, 2200.022, 607.4706, 3.619688, 2198.839, 599.9593, 9.16749, 5500.386, 613.3287, 8.943032, 5485.206, 604.1782, 9.101654, 5499.154, 590.0126, 3.722865, 2196.625, 99.99961, 99.93815, 100.0, 99.72674, 99.98322, 99.84508
15672.23616, 59.97146199544294, 59.9699832804428, 59.966465145550096, 26.667063147452232, 26.70147543385747, 26.670611002122804, 0.9999875976267582, 0.9999842296835451, 0.9999860150719491, 7536.394607195096, 7533.177159099623, 7535.223186347734, 164.72581184923723, 39.53463956990663, 36.16038090718803, 7523.008151031675, 7542.395979093692, 7547.831239686621, 283.4795922649283, 283.1393221333694, 283.8225123309625, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 600.0, 609.9466, 3.602483, 2197.448, 601.2059, 3.660027, 2200.35, 593.7281, 9.257686, 5496.504, 607.1924, 9.051879, 5496.338, 597.8263, 9.198994, 5499.663, 596.3348, 3.688438, 2199.609, 99.875, 100.0, 99.93384, 99.93201, 99.9925, 99.98854
15674.697760000001, 59.96926455374998, 59.972937868760155, 59.97122084307342, 26.63236803874005, 26.713655293509284, 26.664162515044165, 0.9999883769826088, 0.999981449603449, 0.9999862409052152, 7526.300727470047, 7527.11875648885, 7533.504012812204, 165.74512116401456, 46.0902754626959, 39.490756510237816, 7524.678235716785, 7532.049393704076, 7528.743632151576, 283.5802500388374, 283.3638707664896, 283.91353349680213, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 600.0, 603.5787, 3.645136, 2200.295, 601.1086, 3.660027, 2200.13, 593.7281, 9.257318, 5496.446, 607.2119, 9.051512, 5496.33, 604.1782, 9.100924, 5499.04, 589.9529, 3.725245, 2195.864, 99.99744, 100.0, 99.93397, 99.93186, 99.98223, 99.8305
15677.152160000001, 59.967249408570524, 59.97006973199208, 59.97128118518533, 26.694848110992584, 26.698020610980315, 26.68501564345322, 0.9999890742857783, 0.9999813713412772, 0.9999876844270764, 7526.283154080666, 7526.66940664874, 7543.750761299621, 167.0622304713038, 45.66768656608542, 36.21006077827769, 7530.039551183474, 7531.827299624626, 7540.978483463495, 283.73677781677503, 283.1892615393797, 283.8664050445125, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 600.0, 597.27, 3.683328, 2200.042, 594.9023, 3.696682, 2199.162, 587.4387, 9.333156, 5489.316, 602.299, 9.122483, 5499.729, 607.4972, 9.056545, 5497.064, 588.442, 3.730922, 2195.922, 99.99767, 99.96078, 99.78023, 99.99368, 99.93708, 99.80565
15679.616240000001, 59.97413693379021, 59.9766471705676, 59.972241585736406, 26.668154839190088, 26.704612904903637, 26.68497549867966, 0.9999877832319463, 0.9999845128492165, 0.9999867160486045, 7525.965300106026, 7540.656850730155, 7534.7057813164565, 168.4222657083128, 45.65112166561926, 39.31219332030332, 7526.198519282445, 7534.532822382072, 7528.80557779818, 283.558610261804, 283.36609373496555, 283.7891715399368, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 600.0, 603.6576, 3.645672, 2200.189, 601.2254, 3.660395, 2200.236, 593.7281, 9.257502, 5496.387, 607.1924, 9.051696, 5496.226, 604.2164, 9.101289, 5499.207, 590.0921, 3.722682, 2196.564, 100.0, 100.0, 99.93386, 99.9288, 99.98297, 99.84241
15682.103920000001, 59.96960734247111, 59.97363865080895, 59.97295923655162, 26.65305254688539, 26.703936837379356, 26.670237469141593, 0.9999870846813371, 0.9999818747673948, 0.9999871662037811, 7524.56192479228, 7536.039871715806, 7535.892511588703, 166.28507447909817, 54.95722308561244, 42.00242168777186, 7523.223284535514, 7527.9573740415935, 7536.292464668573, 283.6261130538492, 283.2161734601748, 283.9453666834951, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 600.0, 609.158, 3.604089, 2197.281, 607.4317, 3.619503, 2198.726, 599.9787, 9.167306, 5500.333, 613.3093, 8.943399, 5485.153, 597.8073, 9.199542, 5499.605, 596.3547, 3.688804, 2199.61, 99.88476, 99.93538, 100.0, 99.72971, 99.99141, 99.98571
15684.53648, 59.97977831347954, 59.974662837185484, 59.97273967332007, 26.676339056640703, 26.72687998900612, 26.703383958709303, 0.999985317760086, 0.9999838873006488, 0.9999863068640245, 7532.611972342312, 7535.290283198143, 7536.175055986926, 166.07168731985212, 44.19665087420026, 38.460203452743485, 7532.795992801751, 7529.932275807564, 7534.065563201877, 283.69701368032844, 283.2942564093578, 283.7320295180514, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 600.0, 603.5393, 3.644958, 2200.352, 601.2254, 3.660027, 2200.573, 593.7281, 9.257502, 5496.386, 607.1924, 9.051879, 5496.337, 604.1973, 9.101472, 5499.039, 590.0325, 3.722498, 2196.391, 100.0, 100.0, 99.93288, 99.93189, 99.98112, 99.85262
15686.96448, 59.97851529364867, 59.97570628797432, 59.9735779809297, 26.638792123837103, 26.666172453356904, 26.65663679388452, 0.999984677332287, 0.9999794676159981, 0.9999860391235215, 7527.631359925226, 7528.7166960462055, 7532.555399327025, 168.74988631886754, 47.949089910315706, 37.52756438611277, 7527.572140528076, 7527.091894011158, 7533.023260757408, 283.592739311498, 283.27804407913675, 283.8674493790827, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 600.0, 609.8677, 3.602661, 2197.17, 601.2254, 3.660579, 2200.184, 593.7475, 9.257318, 5496.385, 607.2119, 9.051879, 5496.33, 604.1782, 9.101289, 5498.764, 596.8517, 3.683311, 2199.933, 99.87737, 100.0, 99.93287, 99.93187, 99.98434, 99.99557
15689.335120000002, 59.97355665875286, 59.97723780405933, 59.97955256060565, 26.683221321874317, 26.71852012167303, 26.661986323832693, 0.9999875051444456, 0.9999814678364831, 0.9999893288529124, 7524.925064829445, 7530.166798885795, 7537.125463657574, 171.30100128870663, 43.22999248798101, 32.080658804551604, 7535.767956115889, 7533.989607387622, 7537.62387839272, 283.6277551866033, 283.23763813473516, 283.9571042826067, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 600.0, 616.1962, 3.555546, 2190.998, 594.9413, 3.696498, 2199.162, 587.8657, 9.328921, 5489.13, 602.8427, 9.123402, 5499.404, 607.5353, 9.055633, 5496.975, 597.8657, 3.679465, 2199.695, 99.60725, 99.96052, 99.78008, 99.99449, 99.9436, 99.99134
15691.79808, 59.975662159388676, 59.977793986916026, 59.97751800421903, 26.64284309329275, 26.726158823562567, 26.66615766740158, 0.9999874948483041, 0.9999820874643655, 0.9999890496904461, 7530.81949686442, 7532.160477551103, 7545.599132005035, 166.53022801862994, 44.69572402529775, 38.30450873318432, 7527.440042459419, 7534.24302019922, 7538.352716826891, 283.71128034039174, 283.3129036456804, 283.86760809381525, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 600.0, 609.8283, 3.602126, 2197.237, 601.2643, 3.659474, 2200.296, 593.7087, 9.257502, 5496.438, 607.1924, 9.051879, 5496.336, 604.2164, 9.101472, 5499.255, 596.295, 3.688804, 2199.712, 99.87217, 100.0, 99.93182, 99.93093, 99.98505, 99.97818
15694.25264, 59.97632845246198, 59.98188413672145, 59.978426044618494, 26.65532105164364, 26.70576794730163, 26.66283732337005, 0.9999863255948704, 0.9999827884981192, 0.9999856477493901, 7523.38969182426, 7533.877658762802, 7530.73106894472, 166.3813288078686, 42.568145801548326, 40.55919095994432, 7527.516713722697, 7528.625989980347, 7533.964951730132, 283.73050059735033, 283.29316282393904, 283.87761208303795, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 600.0, 604.1899, 3.64353, 2200.137, 607.4122, 3.619135, 2198.559, 599.9399, 9.167674, 5500.391, 613.3287, 8.943583, 5484.99, 597.8454, 9.198994, 5499.764, 590.0524, 3.722682, 2196.567, 100.0, 99.93569, 100.0, 99.72651, 99.9943, 99.84007
15696.659720000001, 59.97892096560011, 59.97806007241878, 59.97829467984766, 26.64104406245357, 26.710202728044045, 26.693072589699423, 0.9999864603688938, 0.9999824663563104, 0.9999871186635371, 7525.811929253534, 7533.885069794478, 7534.701996296065, 164.16378504861996, 44.89709176888255, 37.42757656380854, 7533.66306131623, 7528.615143047501, 7538.798738877677, 283.61959441150145, 283.32352656802027, 283.8213024122666, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 600.0, 609.7495, 3.603196, 2197.29, 601.2254, 3.660211, 2200.235, 593.7281, 9.257318, 5496.387, 607.2313, 9.051512, 5496.396, 604.1973, 9.101289, 5498.989, 596.3746, 3.689537, 2199.778, 99.88737, 100.0, 99.93291, 99.93081, 99.98414, 99.98851
15699.234440000002, 59.973618108690985, 59.97499982721637, 59.9759609486728, 26.185255828370117, 26.158263678869776, 25.978485384020733, 0.9999850133288765, 0.9999833162612816, 0.9999813482799674, 7223.383566819684, 7199.424370512824, 7190.209535603042, 153.50257616538602, 36.16335686254456, 33.26460963068257, 7105.1306992002455, 7116.180142446484, 7149.652714542071, 283.57138639184143, 283.2233070580192, 283.9007578745283, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 600.0, 603.5393, 3.644958, 2200.29, 601.2643, 3.659843, 2200.626, 593.7087, 9.257686, 5496.381, 607.2507, 9.051512, 5496.442, 597.8454, 9.199177, 5499.716, 590.0524, 3.722315, 2196.453, 100.0, 100.0, 99.93491, 99.932, 99.99343, 99.84757
15701.662320000001, 59.97702418696342, 59.97376857398677, 59.97544042939233, 26.648327479558947, 26.690844988410436, 26.656470196955958, 0.999988902387493, 0.9999814703540788, 0.9999878359850185, 7526.899387928061, 7535.044305981575, 7534.320011667464, 165.29920904080836, 44.25610341416865, 38.581628955934775, 7496.646608391097, 7463.163644956096, 7470.7140490053325, 283.6389772023401, 283.23080905065393, 283.7836246145384, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 600.0, 603.4802, 3.644958, 2200.348, 416.8843, 4.042788, 1311.779, 593.6699, 9.258974, 5496.325, 607.1924, 9.051696, 5496.027, 597.8073, 9.199542, 5499.522, 590.1716, 3.722315, 2196.561, 100.0, 59.62547, 99.9345, 99.93389, 99.9899, 99.84229
15704.093600000002, 59.977616703404024, 59.97560954780944, 59.97874880793729, 24.34539090999548, 24.66950598659056, 24.985882821845355, 0.9999962460335172, 0.9999893604391032, 0.9999956584804243, 7422.965051899287, 7468.138290830493, 7512.000388944194, 166.18120838908453, 41.16773298674525, 42.54562619607077, 7336.09368185449, 7154.68007767984, 6997.266419196714, 283.5277920779817, 283.3075613352572, 283.8144519640497, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 600.0, 603.5787, 3.645136, 2200.022, 601.2449, 3.658922, 2200.293, 593.7087, 9.258974, 5496.244, 576.783, 9.687862, 4915.351, 597.8263, 9.199177, 5499.591, 590.1517, 3.722682, 2196.611, 99.99959, 100.0, 99.93139, 93.73295, 99.9904, 99.84258
15706.521120000001, 59.979413437996634, 59.97822250045539, 59.980597915134766, 26.546407457891192, 26.545701785149088, 26.44243016587251, 0.9999890564937588, 0.9999806258983996, 0.9999886043746069, 7426.640776222091, 7413.767609051443, 7396.07486416578, 167.11820745651517, 42.71481585881793, 32.42582559971697, 7270.144080162407, 7248.087055330115, 7229.9759642200615, 283.69004566490105, 283.2264206979876, 283.71569807619346, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 600.0, 603.3816, 3.647099, 2200.222, 601.42, 3.658185, 2200.175, 593.5922, 9.260262, 5496.176, 607.076, 9.053902, 5496.772, 612.8572, 8.943134, 5499.771, 590.1716, 3.721766, 2196.615, 100.0, 100.0, 99.92894, 99.93893, 99.99194, 99.8347
15708.92012, 59.97953948354415, 59.98172817887807, 59.982618384135826, 26.658130637967552, 26.68812196345176, 26.65706852648994, 0.9999861596622523, 0.9999841401941602, 0.9999878416042359, 7523.787035788232, 7536.731799515673, 7533.826551428425, 168.6500483655518, 42.19538751130767, 37.247610277991726, 7532.396404268224, 7535.554130975102, 7542.660684755023, 283.7577850601411, 283.3235222006017, 283.8732747235902, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 600.0, 603.3027, 3.647992, 2200.16, 601.4783, 3.658369, 2200.568, 593.5534, 9.259894, 5496.177, 606.9983, 9.05574, 5496.511, 597.8073, 9.199359, 5499.656, 589.9132, 3.723414, 2196.402, 100.0, 100.0, 99.9312, 99.93516, 99.99236, 99.83506
15711.32104, 59.977767391073094, 59.98002499940048, 59.98423507319643, 26.644170711831265, 26.699474538597777, 26.63017389361597, 0.9999893297639939, 0.999982381626591, 0.9999874169547054, 7524.193951983394, 7526.411669574443, 7531.700595439386, 167.26957741661226, 44.502892717831855, 35.076886414991804, 7519.939141315691, 7531.005696494478, 7529.340372876205, 283.6639196172835, 283.36576940801075, 283.85346038917146, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 600.0, 603.283, 3.647099, 2200.098, 601.4394, 3.658737, 2200.226, 593.5534, 9.25971, 5496.125, 606.9789, 9.055189, 5496.576, 597.8263, 9.199542, 5499.72, 589.933, 3.725611, 2195.756, 100.0, 100.0, 99.93002, 99.93729, 99.99144, 99.80571
15713.789600000002, 59.981759872392196, 59.98040352228171, 59.98176339826195, 26.65684175952514, 26.698315205385757, 26.668920292130696, 0.9999899622545242, 0.9999868442161162, 0.9999901877111133, 7521.800633624647, 7531.154711695472, 7536.430907827626, 166.49347601980253, 42.66347501828068, 32.37347559517457, 7532.92108624054, 7539.246977319587, 7535.647440418142, 283.6267394243267, 283.3881153963703, 283.9196543575998, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 600.0, 596.9349, 3.686005, 2199.903, 595.1747, 3.695577, 2199.32, 587.6133, 9.332235, 5488.732, 602.4738, 9.122666, 5499.831, 594.4692, 9.24045, 5498.297, 588.6805, 3.72964, 2196.467, 100.0, 99.96768, 99.79373, 99.99809, 99.95734, 99.82069
15716.269080000002, 59.982745245169525, 59.98713022998, 59.985265197276696, 26.664183534631942, 26.7112221151777, 26.65874496958483, 0.9999900987408216, 0.9999863400197478, 0.9999893689123039, 7525.852084307928, 7535.020031388291, 7537.813094613553, 164.3421565912481, 41.13760179124702, 35.772635378917585, 7526.27721561504, 7538.76992326246, 7538.467898326894, 283.6310433827874, 283.4156659095621, 283.84700147258883, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 600.0, 603.1647, 3.647635, 2200.218, 597.4121, 3.685814, 2199.719, 593.5534, 9.25971, 5496.234, 606.9983, 9.055189, 5496.563, 597.8263, 9.199359, 5499.649, 589.9529, 3.723597, 2196.457, 100.0, 99.99992, 99.93016, 99.9373, 99.99141, 99.83753
15718.722960000001, 59.989986421188696, 59.986392751328715, 59.98396275831609, 26.660657863299566, 26.686382052107447, 26.660871678488913, 0.9999885464538374, 0.9999792780400923, 0.9999873805408562, 7527.606602201233, 7529.423955618423, 7535.766457542375, 169.53107760346347, 51.03257612512539, 38.57977260775988, 7528.1499553109425, 7536.94892468741, 7537.943124224957, 283.7250274474665, 283.4159828102261, 283.8053790427504, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 600.0, 609.5523, 3.604981, 2197.309, 588.696, 3.730022, 2196.053, 599.7846, 9.170251, 5500.285, 613.0181, 8.948915, 5485.71, 604.0828, 9.103663, 5499.169, 596.295, 3.688621, 2199.438, 99.89344, 99.80899, 100.0, 99.73988, 99.98548, 99.98604
15721.198680000001, 59.986528555945526, 59.980283117349174, 59.98438583068686, 26.66254378097564, 26.70481868666141, 26.682615817598798, 0.9999869606022114, 0.9999824649230843, 0.999985804548953, 7530.313820936142, 7539.590241461139, 7540.848813188157, 167.7247654782417, 42.707132482733414, 36.86413394025658, 7531.6331306424145, 7535.6408259909595, 7538.667198563536, 283.50085292163084, 283.2538878013274, 283.8421001695065, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 600.0, 603.2239, 3.646921, 2200.265, 595.0969, 3.695393, 2199.158, 593.534, 9.260078, 5496.236, 607.0177, 9.055005, 5496.57, 597.8073, 9.199177, 5499.605, 589.9529, 3.723414, 2196.404, 100.0, 99.97798, 99.93016, 99.93729, 99.99141, 99.83489
15723.6272, 59.98810599463847, 59.98338287257903, 59.9801823938524, 26.632372195223336, 26.6892105744748, 26.653711325955243, 0.9999912946060998, 0.9999841515821818, 0.9999917334001805, 7518.223013225769, 7529.278729259217, 7529.921940142805, 172.98664719241833, 41.14359806447601, 28.30404045726482, 7523.864538345621, 7526.6787270046725, 7528.731743116727, 283.53753516059885, 283.42793079444726, 283.842572122524, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 600.0, 609.572, 3.604267, 2197.409, 595.1164, 3.695761, 2199.383, 593.5534, 9.25971, 5496.294, 606.9983, 9.055556, 5496.568, 597.7881, 9.203377, 5499.228, 597.5475, 3.681479, 2200.247, 99.88084, 99.96303, 99.93016, 99.9362, 99.98816, 99.99524
15726.086320000002, 59.983774670220164, 59.98328310371816, 59.98174636618887, 26.64225224450209, 26.700627476071116, 26.681623746753377, 0.9999903389502989, 0.9999849770871992, 0.9999921369589316, 7529.834632188696, 7542.846592116032, 7538.054534827929, 175.2177345331529, 41.58385807558943, 28.21822464599154, 7526.23320739026, 7530.3504698452125, 7531.562120353335, 283.6912051637761, 283.38387364955577, 283.8460040584119, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 600.0, 615.8808, 3.558223, 2191.524, 600.8752, 3.6615, 2200.294, 588.5645, 9.319902, 5490.407, 603.4641, 9.105567, 5498.864, 595.6136, 9.224562, 5499.104, 596.5535, 3.688621, 2199.555, 99.62093, 100.0, 99.80461, 99.97794, 99.97333, 99.97825
15728.541560000001, 59.983006445613626, 59.982152093722135, 59.97512840487937, 26.630748446394026, 26.71677595718204, 26.655486353918118, 0.9999896217205819, 0.9999869280740887, 0.9999903128767647, 7527.0122317341265, 7535.037543951064, 7540.5199375934335, 167.913481804615, 41.24127988164537, 34.25440316466111, 7522.523930765721, 7535.817360890321, 7538.115798130711, 283.6857458792825, 283.32812193864913, 283.83484969925905, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 600.0, 609.6312, 3.604446, 2197.528, 599.9608, 3.667395, 2200.413, 593.534, 9.25971, 5496.236, 606.9983, 9.055189, 5496.68, 597.7881, 9.199359, 5499.663, 596.2155, 3.689171, 2199.501, 99.89083, 100.0, 99.93016, 99.93824, 99.9934, 99.97854
15730.91896, 59.97789525263925, 59.98114732390907, 59.98119589854532, 26.6585876003357, 26.6923683073515, 26.662452735084376, 0.9999843366842153, 0.9999804890929821, 0.99998827105471, 7531.245975855853, 7531.5855172965985, 7533.190338894979, 162.93931469660856, 39.49845771384298, 38.554843188550194, 7527.362666844038, 7528.274444900276, 7536.75100175799, 283.66961669022953, 283.3042486568362, 283.91448852644817, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 600.0, 603.1844, 3.647635, 2200.222, 607.5679, 3.618767, 2198.378, 599.804, 9.169883, 5500.293, 613.0181, 8.948548, 5485.763, 604.0256, 9.10348, 5499.228, 589.8337, 3.72378, 2196.459, 100.0, 99.94008, 100.0, 99.73903, 99.98551, 99.83765
15733.344120000002, 59.9794718427923, 59.97840946116611, 59.97956713013723, 26.693779876259526, 26.737937941064406, 26.6937090017028, 0.9999864765160271, 0.9999867124181012, 0.9999893212497859, 7529.567160688052, 7533.8323856474135, 7539.520984532024, 163.48182163855336, 39.764743159379805, 36.55550373014739, 7519.836295470421, 7540.080227788103, 7538.502018419705, 283.3949099993544, 283.0383274220763, 283.614969263622, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 600.0, 609.5523, 3.604981, 2197.466, 601.3616, 3.659474, 2200.342, 593.534, 9.259894, 5496.234, 606.9789, 9.05574, 5496.622, 597.7881, 9.199542, 5499.707, 596.1758, 3.688255, 2199.719, 99.89581, 100.0, 99.93004, 99.93835, 99.9913, 99.98313
15735.830240000001, 59.96642115952774, 59.97776997962373, 59.97899555795713, 26.672353318690483, 26.688931308255505, 26.657854865375715, 0.9999875551287637, 0.9999820139880448, 0.999985273903909, 7523.534840408323, 7534.334356611446, 7531.938116002882, 167.61741902570793, 51.12200687181985, 36.47385448127443, 7525.208319901079, 7523.952442658525, 7540.741274695397, 283.48862192239824, 283.2722408589547, 283.65036623430336, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 600.0, 603.1844, 3.647813, 2200.323, 601.42, 3.659106, 2200.612, 593.534, 9.259894, 5496.234, 607.0177, 9.055556, 5496.687, 604.0638, 9.10275, 5498.977, 597.1301, 3.681296, 2200.275, 100.0, 100.0, 99.93001, 99.93624, 99.98, 100.0
15738.261440000002, 59.97480090254703, 59.976192446331396, 59.98123617556353, 26.648819915205014, 26.717708991919142, 26.666071868465004, 0.9999895724800179, 0.9999840301942626, 0.9999893989691873, 7530.93873783396, 7533.692245385255, 7539.597261936539, 166.11225984662315, 40.10592531667453, 34.59995547380868, 7531.537574583291, 7535.085940973021, 7534.983239953524, 283.64189362261936, 283.29781774097125, 283.71345619114146, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 600.0, 596.9152, 3.685827, 2200.175, 595.4082, 3.693919, 2199.821, 588.5063, 9.320455, 5490.419, 603.4835, 9.10667, 5498.975, 606.6389, 9.071521, 5497.924, 597.0505, 3.687522, 2199.44, 99.98417, 99.99158, 99.8244, 99.98966, 99.96085, 99.97316
15740.693440000001, 59.97530402588728, 59.97698507171879, 59.97492006572173, 26.656352935136116, 26.70309207784767, 26.669862214939766, 0.999988103305492, 0.9999831039448099, 0.9999857071627513, 7533.011983369981, 7532.40396578501, 7540.297275798489, 166.49638362682344, 42.95611962195744, 38.52140265612569, 7535.856979443623, 7536.366115113159, 7534.668646015273, 283.64468690545016, 283.3120672145646, 283.88182831164846, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 600.0, 603.2239, 3.647456, 2200.318, 601.4394, 3.658737, 2200.225, 593.534, 9.259894, 5496.287, 606.9789, 9.055556, 5496.628, 604.0638, 9.103298, 5499.115, 596.2354, 3.689171, 2199.548, 100.0, 100.0, 99.93013, 99.93635, 99.98251, 99.97582
15743.100520000002, 59.97716212205767, 59.97430328850185, 59.97255305869116, 26.659820409902185, 26.697393138675025, 26.66960694411009, 0.999988467851722, 0.9999833967368147, 0.9999869502707726, 7526.272168493598, 7533.8477790681745, 7535.028641870449, 168.49682615401525, 44.745950692949464, 40.28928007527429, 7526.727186652747, 7524.634421172867, 7530.574951201814, 283.57950945953473, 283.32914341652184, 283.74120473464365, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 600.0, 609.5523, 3.604981, 2197.419, 607.6458, 3.617661, 2198.66, 599.7458, 9.170803, 5500.286, 613.0181, 8.948548, 5485.659, 597.8263, 9.200089, 5499.656, 589.9132, 3.723414, 2196.456, 99.88127, 99.9277, 100.0, 99.73985, 99.99234, 99.83752
15745.464800000002, 59.97257914467425, 59.9780459418507, 59.97339878828329, 26.65888092428086, 26.70941968350407, 26.680728730064395, 0.9999857411550089, 0.9999828134974109, 0.9999844840658275, 7532.170010261286, 7529.954628776308, 7541.242314777726, 162.92274184676808, 46.342010177679185, 36.215304745539925, 7524.341403204189, 7535.771781445268, 7535.600988999312, 283.61727515133305, 283.3212366934513, 283.8307436531662, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 600.0, 603.2633, 3.647635, 2200.213, 601.42, 3.658369, 2200.221, 593.5146, 9.260447, 5496.176, 606.9789, 9.055189, 5496.569, 604.0828, 9.10348, 5499.279, 596.1758, 3.688804, 2199.67, 100.0, 100.0, 99.92907, 99.9341, 99.98548, 99.98358
15747.919880000001, 59.97218925556875, 59.97490435599084, 59.977930185884134, 26.65429780959662, 26.708220596829978, 26.63223851182102, 0.9999880080100886, 0.9999848555888974, 0.9999897275183522, 7529.42633317142, 7523.44029665917, 7534.394188765027, 166.21974591808382, 43.92870195011437, 37.13086963615933, 7522.715762396703, 7529.5685933393315, 7531.553978807983, 283.6686081631208, 283.35182075117444, 283.841671104592, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 600.0, 609.6903, 3.604624, 2197.744, 601.4005, 3.658922, 2200.168, 593.534, 9.260078, 5496.176, 606.94, 9.055189, 5496.516, 597.7691, 9.199724, 5499.765, 596.295, 3.687339, 2199.866, 99.89605, 100.0, 99.93002, 99.93525, 99.99127, 99.9925
15750.351400000001, 59.977657910431844, 59.97876687088118, 59.98187809791814, 26.672963757073507, 26.714922275252103, 26.673591144154564, 0.9999935192625615, 0.9999809931599265, 0.9999906198030816, 7528.905677931157, 7535.583816724176, 7533.007475564299, 177.37559326977225, 47.527923104137244, 31.728255426965234, 7534.540281707638, 7525.969747923748, 7535.864002270549, 283.74443111752595, 283.27978599409903, 283.8774083235664, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 600.0, 615.9399, 3.558579, 2191.792, 595.0775, 3.695945, 2199.382, 587.4775, 9.33426, 5488.36, 602.3766, 9.130389, 5499.633, 593.5345, 9.249581, 5497.59, 598.1838, 3.677634, 2199.69, 99.61572, 99.97051, 99.78697, 99.9995, 99.94533, 99.99896
15752.752160000002, 59.981621825405924, 59.97810920383445, 59.98142658853141, 26.667711778165096, 26.72192929618364, 26.659017215751962, 0.9999870855397396, 0.9999838356962486, 0.9999875614492256, 7530.6076034973, 7532.33945094266, 7536.648922276444, 167.27893340768333, 41.64539083003183, 39.30679438976361, 7533.3709410058345, 7534.309243947652, 7536.986287387739, 283.67388109292585, 283.3145090179608, 283.85884367749827, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 600.0, 609.5326, 3.604981, 2197.744, 601.4589, 3.658185, 2200.346, 593.5146, 9.260078, 5496.228, 607.0177, 9.055005, 5496.569, 597.7881, 9.199542, 5499.6, 596.2751, 3.688987, 2199.553, 99.89604, 100.0, 99.93001, 99.93728, 99.99132, 99.97838
15755.193200000002, 59.980229090701606, 59.98268627669535, 59.98299340063386, 26.647141943886588, 26.716181056434507, 26.656483659245648, 0.9999871958063327, 0.999983712856143, 0.9999861265206823, 7523.193836676801, 7537.686178260067, 7542.66053773329, 168.94111344282646, 45.30214223777557, 40.67682983180862, 7530.714662631852, 7530.87824369662, 7536.274286567973, 283.6240620200399, 283.29341330824167, 283.8348545124046, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 600.0, 604.5448, 3.642102, 2200.07, 607.743, 3.617477, 2198.83, 599.5905, 9.171171, 5500.338, 613.0375, 8.948548, 5485.933, 604.0065, 9.103115, 5499.171, 589.9132, 3.723414, 2196.286, 100.0, 99.94541, 100.0, 99.7408, 99.98338, 99.84015
15757.61512, 59.98343196156032, 59.98482703270702, 59.9791313043527, 26.680999331945458, 26.708755826233748, 26.66467754256554, 0.9999884672739338, 0.9999861279492822, 0.999988555265283, 7526.507622308276, 7537.725676540157, 7542.203317538091, 162.2307802384098, 38.46987522527183, 40.30253598348281, 7528.949941911024, 7526.913293671796, 7535.789170366299, 283.66997405360524, 283.3071980867051, 283.77472396721555, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 600.0, 609.5523, 3.604267, 2197.638, 601.2838, 3.65929, 2200.228, 593.534, 9.260262, 5496.229, 606.9983, 9.055372, 5496.622, 597.8073, 9.199724, 5499.537, 596.1161, 3.688438, 2199.442, 99.87606, 100.0, 99.92907, 99.93515, 99.99127, 99.97324
15760.016200000002, 59.97998235571549, 59.98003808493179, 59.983071565702716, 26.659384932207058, 26.708579007686772, 26.687895294937007, 0.9999880539478125, 0.999983493249151, 0.9999867934132852, 7527.51320793438, 7533.487695548406, 7531.187825390902, 164.77544700432145, 37.81765304030432, 34.90183654180373, 7530.790507554704, 7527.47767618319, 7538.235010695322, 283.6581539448636, 283.3609907358201, 283.8906543502192, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 600.0, 603.2633, 3.647456, 2200.318, 601.4005, 3.659106, 2200.287, 593.534, 9.259894, 5496.229, 607.0177, 9.055372, 5496.622, 597.8263, 9.199542, 5499.489, 596.1957, 3.688804, 2199.495, 100.0, 100.0, 99.92786, 99.93718, 99.9913, 99.97566
15762.387880000002, 59.982999286304924, 59.98094426863605, 59.98258418634406, 26.675560611109006, 26.721005110354827, 26.678537441728274, 0.9999896121564322, 0.9999856149467465, 0.9999903651478773, 7534.415278311989, 7536.699011279106, 7537.005006828795, 166.13670392832853, 41.41020907040911, 32.20545644876438, 7527.231889538887, 7536.3171572769525, 7539.468975941182, 283.5516849815527, 283.33169019073046, 283.86147051359166, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 600.0, 596.9546, 3.68547, 2199.95, 595.1358, 3.695761, 2199.382, 587.1863, 9.342175, 5485.766, 600.8232, 9.154659, 5500.448, 592.1611, 9.275331, 5495.479, 599.7544, 3.67214, 2200.021, 99.99676, 99.97051, 99.73991, 100.0, 99.9164, 100.0
15764.757120000002, 59.98676341212769, 59.9797218756345, 59.98199989316548, 26.698610210948424, 26.691671300219944, 26.68149655116602, 0.9999878547581355, 0.9999829218036328, 0.9999895690906673, 7530.955921640347, 7538.590692306161, 7532.743038520562, 169.65630408815764, 40.75380295177047, 34.21371144974364, 7534.933347888961, 7533.1779047864775, 7540.03807803183, 283.64589424893813, 283.31848801167797, 283.734433373118, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 600.0, 603.1253, 3.647992, 2200.313, 601.4589, 3.658553, 2200.449, 593.5146, 9.260447, 5496.228, 606.9595, 9.055372, 5496.681, 597.8263, 9.199177, 5499.662, 596.295, 3.688987, 2199.781, 100.0, 100.0, 99.92894, 99.93824, 99.99236, 99.98866
15767.15168, 59.97985509206524, 59.97915722788149, 59.98120474937961, 26.663959200497185, 26.711230953793642, 26.646413444827832, 0.9999891339262336, 0.9999854806120791, 0.999985459591987, 7530.534179533228, 7528.732360490064, 7541.020399865694, 162.47813671524864, 42.30811263968917, 41.559530798085234, 7524.958554711243, 7527.007370607141, 7534.647669177871, 283.70863479379375, 283.33585587575374, 283.91537281215926, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 600.0, 605.9642, 3.62604, 2198.929, 605.7974, 3.630924, 2199.197, 597.4164, 9.196021, 5500.315, 612.9404, 8.95057, 5486.037, 604.0447, 9.103663, 5499.28, 589.933, 3.723231, 2196.565, 99.94993, 99.96373, 100.0, 99.73974, 99.98551, 99.84516
15769.640480000002, 59.98161405845917, 59.98354931764754, 59.980863182398096, 26.677855652856675, 26.694962273159955, 26.658634276491046, 0.9999867169701739, 0.9999864789382925, 0.9999861975390443, 7531.751733462629, 7537.856808261615, 7536.706045554095, 165.76483683590868, 40.10010479605853, 41.43901490857945, 7532.510077389378, 7532.660398868663, 7535.103685366014, 283.6783979711786, 283.3448370019382, 283.75658716630556, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 600.0, 603.2239, 3.647099, 2200.156, 601.4005, 3.658737, 2200.449, 593.534, 9.259894, 5496.117, 607.0177, 9.055556, 5496.68, 597.7881, 9.199359, 5499.657, 596.2553, 3.688804, 2199.555, 100.0, 100.0, 99.928, 99.93717, 99.99132, 99.99109
15772.075840000001, 59.98311353615091, 59.98659676979949, 59.97910191378024, 26.672514155679146, 26.70539051404123, 26.662491379641228, 0.9999873405879103, 0.9999826877483241, 0.9999847371605619, 7524.367290280979, 7533.416434798119, 7528.068436441377, 166.85215545305164, 43.728669368046894, 32.048893757788846, 7522.839621559384, 7521.225454690654, 7534.867361358848, 283.657197245283, 283.270363482243, 283.868114851548, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 600.0, 609.6115, 3.604624, 2197.567, 601.3227, 3.658737, 2200.121, 593.534, 9.260262, 5496.341, 606.94, 9.055372, 5496.504, 604.0638, 9.103663, 5499.235, 596.2751, 3.688987, 2199.557, 99.87343, 100.0, 99.93207, 99.93728, 99.98355, 99.97854
15774.538120000001, 59.977711017161454, 59.98191178934499, 59.97584318540656, 26.673514017033675, 26.710197194544, 26.65852491187507, 0.999988003929947, 0.9999790687234745, 0.999990882256234, 7528.45861780177, 7534.956734024115, 7537.8733185468745, 172.13110232147983, 47.46401916537468, 32.13231004469708, 7531.718184214974, 7530.8886432683275, 7540.961013318275, 283.665398240382, 283.26366633840075, 283.8337560799124, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 600.0, 615.9005, 3.558223, 2191.577, 595.0775, 3.695393, 2199.269, 587.1863, 9.342543, 5485.655, 600.6873, 9.154659, 5500.317, 609.6336, 9.019655, 5494.376, 600.1719, 3.667196, 2200.278, 99.60768, 99.96538, 99.74085, 100.0, 99.89634, 99.99959
15776.99356, 59.98111172642471, 59.98163783518946, 59.97883048044544, 26.677505201448337, 26.71063697556065, 26.666869582146756, 0.9999865405581688, 0.9999815758073662, 0.9999877264860557, 7535.296541359291, 7538.847577438222, 7537.453247491008, 166.2766610330816, 46.02162045632849, 36.746090148771145, 7534.266387772721, 7536.410404356472, 7538.339687088068, 283.699729423878, 283.3098433172455, 283.84084371582225, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 600.0, 609.5523, 3.605516, 2197.476, 601.381, 3.658553, 2200.289, 593.534, 9.260262, 5496.223, 606.9789, 9.055556, 5496.687, 604.0447, 9.10348, 5499.222, 596.1957, 3.688621, 2199.614, 99.88887, 100.0, 99.92905, 99.93503, 99.98444, 99.98104
15779.431040000001, 59.980905059018035, 59.98323414116533, 59.981758783062695, 26.658997303012438, 26.708125199999337, 26.662025710993134, 0.9999853241244344, 0.999981792495834, 0.9999874638979863, 7523.923975391832, 7529.356556120147, 7536.40718763673, 166.64797578491698, 41.28718638890541, 37.334252541597834, 7534.127000152055, 7533.294454258048, 7533.8494466214615, 283.7767055312689, 283.2949178000143, 283.9553758425686, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 600.0, 606.2797, 3.631394, 2199.619, 606.1088, 3.628529, 2198.961, 598.0375, 9.182768, 5500.225, 612.9986, 8.948915, 5485.881, 597.7881, 9.199907, 5499.604, 589.8933, 3.723414, 2196.346, 99.9796, 99.95496, 100.0, 99.74189, 99.99323, 99.84249
15781.880000000001, 59.98223846204767, 59.98554762663817, 59.98275465603529, 26.63581953238526, 26.695907210205444, 26.672584388916334, 0.9999874489853258, 0.9999803382351723, 0.9999852704219303, 7528.240764133974, 7531.9546723236635, 7536.255290149835, 167.3766557036961, 41.88928809290155, 37.107270433692065, 7534.336758865369, 7532.598365052823, 7543.325592074566, 283.6440474367231, 283.3195367389884, 283.8426929770442, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 600.0, 609.6509, 3.604446, 2197.467, 601.42, 3.658185, 2200.397, 593.534, 9.260078, 5496.17, 606.9983, 9.056292, 5496.504, 604.0638, 9.103663, 5499.112, 596.295, 3.688804, 2199.668, 99.88887, 100.0, 99.92894, 99.93514, 99.98246, 99.98349
15784.287040000001, 59.98047185234252, 59.97792814635184, 59.97951043286933, 26.668628285512234, 26.729452325828063, 26.67305112183152, 0.9999857266778343, 0.9999794115584427, 0.9999858801071799, 7531.720849545144, 7535.525546188636, 7534.373764341779, 167.03513606121214, 44.846285885629186, 38.593525145072334, 7524.1612251958595, 7526.223768620437, 7540.782663278326, 283.68849811264914, 283.4664554379021, 283.9011776795908, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 600.0, 603.1647, 3.647813, 2200.375, 601.4005, 3.658553, 2200.226, 593.534, 9.260262, 5496.234, 606.9983, 9.055924, 5496.511, 604.0828, 9.10348, 5499.33, 596.1957, 3.689354, 2199.552, 100.0, 100.0, 99.93013, 99.93812, 99.98641, 99.9837
15786.71232, 59.980533436387276, 59.98337666469122, 59.98143970983951, 26.673001428996724, 26.714718317896754, 26.687015541473524, 0.9999902353172359, 0.9999827870700284, 0.9999919297927935, 7531.02869672725, 7542.977714810445, 7535.736340769461, 163.96420402297963, 42.19522236273565, 36.74584337041233, 7531.981026986846, 7535.136582201704, 7534.841341686743, 283.7803238449383, 283.3590289067252, 283.86621730224476, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 600.0, 596.8363, 3.685113, 2200.175, 595.0969, 3.695577, 2199.324, 587.1669, 9.342727, 5485.876, 600.6873, 9.157049, 5500.435, 609.6718, 9.009063, 5494.328, 600.8876, 3.665731, 2200.311, 100.0, 99.98033, 99.74085, 100.0, 99.88089, 100.0
