TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
15803.306120000001, 59.97391822151882, 59.97730912946898, 59.97921478051501, 26.653685570510042, 26.688356942320482, 26.6776637012091, 0.999987418201901, 0.9999843790674363, 0.9999899051518186, 7524.7408873411405, 7529.50237914864, 7538.70618764103, 177.079105179027, 44.322554755781255, 35.55527651969351, 7530.84878448077, 7530.688180038302, 7543.095876431722, 283.68782094872995, 283.3661497456302, 283.8715934952166, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 600.0, 609.572, 3.60516, 2197.739, 601.4394, 3.658737, 2200.388, 593.9417, 9.248298, 5497.574, 608.746, 9.025403, 5492.698, 599.8101, 3.670719, 2200.119, 607.687, 9.03408, 5494.424, 99.88366, 100.0, 99.94803, 99.87976, 100.0, 99.89721
15805.706800000002, 59.97669662949899, 59.97904919822893, 59.973510839635225, 26.675026259531155, 26.712072606749874, 26.699957249270998, 0.9999884093324962, 0.9999828097259791, 0.9999891444695316, 7527.054997081904, 7528.393447651174, 7537.159940297023, 170.00650812177196, 38.715258324969454, 35.47629420995918, 7532.926225864556, 7535.944990696801, 7532.7753133475635, 283.52758907619005, 283.2196316495404, 283.67979928990667, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 600.0, 605.3925, 3.63068, 2199.302, 604.0854, 3.64658, 2200.157, 595.2228, 9.236517, 5497.694, 607.1536, 9.055924, 5496.726, 603.0528, 3.648073, 2200.068, 603.0348, 9.119413, 5499.814, 99.96685, 100.0, 99.95667, 99.93906, 99.99439, 99.99521
15808.13412, 59.982166285573165, 59.98017084340072, 59.979062405924154, 26.657681803050046, 26.722598390582107, 26.681733203082565, 0.9999904803559121, 0.9999880826090936, 0.999991981100334, 7527.730184452161, 7534.796433062996, 7538.478045913214, 169.83989246084752, 41.48701721635689, 29.55078627026387, 7537.822868541527, 7538.996122802935, 7541.243425188665, 283.53534822246615, 283.22994063340496, 283.8088366808228, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 600.0, 603.3816, 3.647456, 2200.103, 601.381, 3.659106, 2200.565, 593.5146, 9.260447, 5496.115, 606.94, 9.056108, 5496.667, 596.7772, 3.685877, 2199.491, 603.0348, 9.119963, 5499.76, 100.0, 100.0, 99.92796, 99.93704, 99.99249, 99.99631
15810.538, 59.9854961678685, 59.987771778993206, 59.98339032499554, 26.649692403943206, 26.697577413493295, 26.66235197478193, 0.9999925296653934, 0.9999833203326012, 0.9999926606765129, 7521.563167649108, 7531.3707572053545, 7536.256636071902, 172.89644198376777, 41.76829753404991, 25.252540107776213, 7535.067104746381, 7531.4271032134975, 7535.534535954303, 283.72859524559783, 283.2953040144808, 283.7975480157204, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 600.0, 596.9546, 3.684221, 2199.845, 595.0969, 3.695577, 2199.434, 587.1669, 9.342727, 5485.818, 600.6678, 9.157049, 5500.295, 590.6161, 3.720028, 2196.884, 596.812, 9.214087, 5499.036, 99.99876, 99.97286, 99.73968, 100.0, 99.85487, 99.98019
15813.110320000002, 59.98897762375326, 59.98773018595969, 59.99084406324694, 26.661361092810345, 26.705686887304328, 26.68457987960546, 0.9999904406137167, 0.9999841478796204, 0.9999930100764114, 7536.715850543249, 7527.721439750027, 7536.782011303804, 172.35440088467703, 37.57520226441875, 25.652444097743683, 7534.810740555534, 7532.031202026857, 7540.809154101027, 283.68325442448327, 283.30318702220666, 283.8088569684521, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 600.0, 603.2239, 3.647099, 2199.988, 601.3616, 3.658922, 2200.343, 593.5146, 9.260631, 5496.228, 606.94, 9.056108, 5496.615, 596.8917, 3.685694, 2199.646, 601.6232, 9.151826, 5500.218, 100.0, 100.0, 99.93001, 99.93703, 99.98253, 100.0
15815.549, 59.9908436690049, 59.9912246021712, 59.983149973557445, 26.66746958517865, 26.709449207508104, 26.677084365037505, 0.9999914267110238, 0.9999852593209339, 0.9999902431577093, 7530.86208779707, 7527.336530675531, 7532.731520743377, 167.55469516984658, 43.68460349852785, 31.41054376156876, 7525.760897257282, 7528.005114992046, 7524.102725072906, 283.63866763683853, 283.3001830669664, 283.8310699688112, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 600.0, 603.2239, 3.646921, 2200.318, 601.3032, 3.658001, 2200.149, 594.3881, 9.243696, 5497.167, 609.3091, 9.009774, 5491.699, 600.9927, 3.660857, 2200.112, 591.9212, 9.286236, 5492.671, 100.0, 100.0, 99.95457, 99.86869, 100.0, 99.87667
15817.912320000001, 59.98836477952922, 59.98938893228967, 59.98806358070449, 26.68104101995227, 26.716679254397466, 26.67616580421173, 0.999987586270261, 0.9999855094251842, 0.9999898757500105, 7535.077343848138, 7531.558983604074, 7540.942077633006, 167.55394945997796, 41.50198396594169, 28.594328562177793, 7527.078010694264, 7534.948151806844, 7533.415701704148, 283.64891095872764, 283.2838716212063, 283.8281141134649, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 600.0, 607.0288, 3.622471, 2199.52, 604.0076, 3.645107, 2200.04, 595.2034, 9.236701, 5497.732, 607.173, 9.05574, 5496.673, 596.7963, 3.685877, 2199.704, 596.7523, 9.214453, 5498.979, 99.9651, 100.0, 99.95533, 99.9381, 99.98506, 99.98004
15820.313520000002, 59.98554681331514, 59.98326587306683, 59.98352154603051, 26.67346967554199, 26.709917628914358, 26.68443617581982, 0.9999891436583811, 0.999983513263141, 0.9999925589801679, 7525.645443031388, 7532.41248593399, 7529.421924852862, 174.733238278116, 42.369507931657154, 27.383068433204244, 7533.421787670753, 7532.960101454501, 7535.620067484591, 283.6988939315485, 283.3675366812558, 283.8825627104435, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 600.0, 609.4734, 3.605516, 2197.471, 601.3616, 3.659106, 2200.453, 593.4952, 9.260631, 5496.043, 606.94, 9.05666, 5496.614, 603.0719, 3.647891, 2199.955, 590.45, 9.301069, 5491.782, 99.88863, 100.0, 99.92666, 99.93691, 99.99931, 99.84918
15822.722240000001, 59.98243242612814, 59.98156309648132, 59.98979667131297, 26.63792561743619, 26.65287796272331, 26.623260547003536, 0.9999895931076932, 0.9999855074165805, 0.9999921938934383, 7516.500484182416, 7523.494543139589, 7529.680925536712, 164.9576208348917, 41.19309061340164, 23.218225787045867, 7524.379790459789, 7526.408714917931, 7527.713431432412, 283.63483717710216, 283.2804266385855, 283.8904159824791, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 600.0, 615.9597, 3.558044, 2191.634, 595.1553, 3.695577, 2199.43, 587.1475, 9.34328, 5485.765, 600.629, 9.1576, 5500.243, 609.2712, 3.606617, 2197.54, 584.2272, 9.377979, 5478.893, 99.61832, 99.96773, 99.73846, 100.0, 99.89414, 99.6159
15825.14176, 59.98553838417311, 59.98495496675418, 59.98709870308519, 26.659650975983165, 26.7037229547744, 26.678640074157382, 0.9999891964855885, 0.9999852998623061, 0.9999898200456154, 7525.930686372031, 7528.273443266752, 7537.668598274748, 169.00241670837613, 44.11621601215779, 33.77408916411696, 7537.795206323405, 7524.7553366796365, 7541.625814882583, 283.70493478896867, 283.33967560981193, 283.7676848139407, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 600.0, 609.6115, 3.605873, 2197.639, 601.4005, 3.658553, 2200.345, 593.5146, 9.260262, 5496.162, 606.9206, 9.056476, 5496.614, 603.1291, 3.647708, 2200.014, 590.4102, 9.301435, 5491.909, 99.89126, 100.0, 99.92786, 99.94002, 100.0, 99.84807
15827.571000000002, 59.985016932664934, 59.98454015025119, 59.98458289963372, 26.676299187881117, 26.649196704946974, 26.669614893467564, 0.9999908454519194, 0.9999851335110135, 0.9999896808978422, 7528.7943245704155, 7534.2677288907635, 7533.392065407908, 166.07478892104223, 40.49821686118162, 35.80166308687785, 7529.302945076875, 7532.121950640457, 7542.296093347714, 283.6446751545098, 283.2729171225903, 283.8553116848218, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 600.0, 609.6115, 3.605695, 2197.524, 601.3422, 3.659106, 2200.507, 593.4952, 9.260447, 5496.25, 607.4255, 9.04287, 5494.999, 600.9736, 3.66104, 2200.243, 593.2333, 9.257669, 5497.07, 99.88604, 100.0, 99.93041, 99.92167, 100.0, 99.94533
15830.008240000001, 59.98716076257692, 59.98781974272915, 59.98436957948975, 26.641693246936132, 26.716095401415622, 26.67010808004596, 0.9999901783649521, 0.9999854663546732, 0.9999894517747737, 7532.559097724873, 7531.012230569322, 7539.885357641433, 169.72688600184273, 40.08832531256303, 31.770628303142985, 7531.144210578758, 7528.66046423499, 7533.182113802532, 283.74448357483925, 283.3900134716302, 283.8519677023917, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 600.0, 604.1899, 3.637819, 2199.72, 605.6029, 3.634976, 2199.86, 596.5428, 9.225472, 5498.054, 608.0857, 9.036802, 5496.33, 602.9765, 3.648256, 2199.901, 590.609, 9.299788, 5491.983, 99.9956, 99.99224, 99.96321, 99.92317, 99.99411, 99.85282
15832.464800000002, 59.984210319334686, 59.984143869838206, 59.98277426977689, 26.67559545141959, 26.710706328233783, 26.698831750762096, 0.9999917910388254, 0.9999870295633284, 0.9999899899205954, 7536.019148015973, 7535.25130439128, 7535.423052440746, 170.76584533920743, 41.621257966964095, 31.541255844095758, 7533.400988308953, 7534.757134051884, 7537.050076029087, 283.6760537006001, 283.2366634740892, 283.8812917972068, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 600.0, 604.3082, 3.642816, 2200.046, 601.381, 3.658369, 2200.455, 593.4952, 9.260631, 5496.167, 606.9206, 9.05574, 5496.614, 596.7581, 3.685877, 2199.599, 596.7523, 9.21427, 5498.922, 100.0, 100.0, 99.92891, 99.93813, 99.99033, 99.97899
15834.86512, 59.986573429295184, 59.988756209943666, 59.98468982104947, 26.656191864375124, 26.69949144504595, 26.66237591526476, 0.9999913764223024, 0.9999840626196299, 0.9999939958462439, 7524.00287650841, 7528.767650124288, 7536.195565148235, 169.97165564320971, 36.52215906615538, 33.60068459136164, 7528.0723280029715, 7529.3166332502715, 7530.735888686117, 283.7374915420233, 283.29776305491373, 283.9275016409778, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 600.0, 596.9743, 3.684935, 2200.06, 595.1164, 3.695393, 2199.213, 587.1669, 9.342911, 5485.641, 600.6096, 9.1576, 5500.229, 590.5588, 3.720028, 2196.993, 603.0745, 9.120147, 5499.708, 100.0, 99.98033, 99.74074, 100.0, 99.85212, 99.99329
15837.293160000001, 59.99184735561989, 59.99313393062705, 59.99350255104723, 26.6628678483409, 26.723545081288915, 26.667508754699508, 0.9999927819873914, 0.9999852415606846, 0.9999924936783802, 7532.5862031194165, 7525.146018024787, 7537.766644828679, 171.84658826008217, 38.9877909874931, 33.46301492601708, 7530.117988152866, 7528.739859712298, 7539.89316448041, 283.6556058655507, 283.2884712708566, 283.86663058199935, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 600.0, 603.3422, 3.646742, 2200.103, 601.3616, 3.658185, 2200.177, 593.4952, 9.260447, 5496.115, 606.9206, 9.056476, 5496.555, 596.7581, 3.685694, 2199.809, 596.7722, 9.214453, 5499.041, 100.0, 100.0, 99.93202, 99.93714, 99.98991, 99.98006
15839.75272, 59.996534685802004, 59.9959903548831, 59.99373044419886, 26.648764257683986, 26.710369709498295, 26.636769271614707, 0.9999912073827444, 0.9999837224912507, 0.9999914447218635, 7526.26562388161, 7527.697195734916, 7533.421035370255, 166.05341924708227, 39.717653253474964, 34.13027940345626, 7527.334800229469, 7526.957547089704, 7529.225404254004, 283.6881632119524, 283.31207877733084, 283.8601233087762, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 600.0, 603.1647, 3.647278, 2200.204, 601.4978, 3.658737, 2200.34, 593.4952, 9.260631, 5496.354, 606.9789, 9.048754, 5495.606, 598.3223, 3.673093, 2200.102, 593.9292, 9.259684, 5495.399, 100.0, 100.0, 99.92783, 99.91871, 100.0, 99.9263
15842.200400000002, 59.99394990240796, 60.00034538008817, 59.99919192003573, 26.665050231366838, 26.71511121909657, 26.689423281572324, 0.9999886405125779, 0.9999861231956068, 0.9999879038787516, 7528.938489856697, 7531.114392365842, 7541.315564815591, 167.88175106841436, 41.39972838788617, 34.81565375841814, 7539.888890194234, 7535.33758119806, 7537.107445953278, 283.6099186851557, 283.23744974841725, 283.87707261269964, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 600.0, 609.0792, 3.612833, 2198.305, 605.6613, 3.631292, 2199.754, 597.0475, 9.215716, 5498.264, 608.4352, 9.036435, 5495.733, 596.9108, 3.685147, 2199.866, 596.7324, 9.214636, 5498.981, 99.91006, 99.97872, 99.97384, 99.92102, 99.99249, 99.98114
15844.68156, 60.00091196152448, 59.99765933341011, 59.99790126913755, 26.63809547692934, 26.699276220850006, 26.660242170677485, 0.9999899218118092, 0.9999834339273378, 0.9999914304899363, 7530.9362066985805, 7525.029270134015, 7535.118661992359, 168.85057244039444, 41.287888900513735, 31.992797290271483, 7527.454587461636, 7532.708905339707, 7535.935244380528, 283.6874390001351, 283.1929023612967, 283.8720411350545, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 600.0, 608.3103, 3.609443, 2197.414, 601.381, 3.658737, 2200.231, 593.4952, 9.260999, 5496.219, 606.9012, 9.056108, 5496.608, 603.0909, 3.647343, 2200.124, 590.4301, 9.301069, 5491.789, 99.88647, 100.0, 99.92986, 99.93893, 99.99172, 99.85038
15847.168640000002, 59.99436434658179, 59.996815911872986, 59.999076433401946, 26.618321538201066, 26.66106258360868, 26.63509825741932, 0.9999906059992573, 0.9999857026855216, 0.9999900629242243, 7519.5731783168485, 7514.31280452564, 7529.162445763769, 165.5256304744421, 39.788592445454015, 33.348963262989514, 7524.046061894573, 7524.771435163256, 7531.604705386318, 283.70223409608735, 283.33079219314357, 283.8408194742071, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 600.0, 615.8808, 3.557866, 2191.519, 595.2526, 3.695393, 2199.262, 587.1669, 9.342911, 5485.818, 600.629, 9.1576, 5500.283, 609.2902, 3.6068, 2197.592, 584.2272, 9.377796, 5479.005, 99.61309, 99.97034, 99.73859, 100.0, 99.87427, 99.61688
15849.563640000002, 59.999186545045426, 59.99349788929885, 59.99270711738329, 26.662396056020235, 26.71026027010035, 26.668177127512948, 0.9999910801398513, 0.9999842865420427, 0.9999901713352649, 7530.851373609976, 7531.828638622911, 7539.661807717971, 174.3947194091984, 39.380811717471715, 35.17633783429255, 7530.76147999637, 7527.1451666593175, 7535.837980996543, 283.745086190449, 283.3182919287018, 283.83417439648804, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 600.0, 609.5326, 3.604803, 2197.409, 601.3227, 3.658922, 2200.227, 593.534, 9.260631, 5496.28, 606.9206, 9.056292, 5496.608, 603.1672, 3.647526, 2200.069, 590.3903, 9.301619, 5491.842, 99.88104, 100.0, 99.92783, 99.93596, 99.99208, 99.85027
15851.992240000001, 59.99539850119133, 59.99466088311356, 59.99308479775495, 26.67236904606877, 26.67518908513314, 26.690668735813343, 0.9999913071732646, 0.9999811909167734, 0.9999884546021827, 7530.342988198003, 7527.377967147524, 7540.087996364843, 170.39759623185864, 39.64615369692001, 34.98369137914199, 7528.757137804963, 7534.989765668397, 7532.265761421876, 283.6641783724695, 283.2813589071663, 283.84856161667307, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 600.0, 609.5523, 3.60516, 2197.471, 601.42, 3.658553, 2200.231, 593.4758, 9.260815, 5496.347, 607.3867, 9.042318, 5494.875, 600.9736, 3.663414, 2200.242, 593.6906, 9.257853, 5497.449, 99.88365, 100.0, 99.93217, 99.91871, 100.0, 99.9463
15854.429280000002, 59.99689869161693, 59.99414131384849, 59.993384623436235, 26.661681573850654, 26.686553240617137, 26.654671867837184, 0.999989850933423, 0.9999843888763056, 0.999989633257338, 7519.455251444671, 7532.142922288678, 7538.043554575651, 166.20550658256616, 40.257125106009426, 35.122992236616426, 7529.020726110431, 7529.459689379696, 7534.966175711316, 283.66639278475594, 283.2877014233502, 283.8177565453493, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 600.0, 604.3279, 3.636927, 2199.615, 605.1749, 3.638292, 2199.881, 595.9799, 9.230995, 5497.652, 608.1052, 9.045812, 5496.219, 603.1291, 3.648439, 2199.958, 590.5494, 9.299604, 5491.976, 99.98108, 99.99005, 99.96656, 99.92986, 100.0, 99.85273
15856.88592, 59.99428830162119, 59.99182017141981, 59.992636971120085, 26.67058930248084, 26.69081342561628, 26.657500621033773, 0.999990551207509, 0.9999865052043283, 0.9999895435938349, 7527.8395698321665, 7528.542703973048, 7537.216054107893, 168.74308567900607, 39.29428324763148, 38.10193363610031, 7530.329495588169, 7535.160653953843, 7535.17726362645, 283.7809963773382, 283.3062069015337, 283.78570128706207, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 600.0, 603.8745, 3.647099, 2200.156, 601.1865, 3.659658, 2200.227, 593.5146, 9.260631, 5496.226, 606.9012, 9.056292, 5496.667, 596.9108, 3.685147, 2199.702, 590.45, 9.300886, 5491.794, 100.0, 100.0, 99.92998, 99.93703, 99.98513, 99.85042
15859.313160000002, 59.99602461195287, 59.994177291780275, 59.9973368429312, 26.652651340409896, 26.665224828039833, 26.61572266016904, 0.9999896087239215, 0.999989453389008, 0.999987504122097, 7519.975073836424, 7522.756949718012, 7527.187715188668, 164.6392245554739, 32.88065912301954, 36.38310311066448, 7522.778148598947, 7526.226207565847, 7530.888871462849, 283.69101420442735, 283.27217437631697, 283.859404121633, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 600.0, 596.8954, 3.684935, 2199.955, 595.2526, 3.695761, 2199.265, 587.1475, 9.342911, 5485.818, 600.6678, 9.1576, 5500.224, 590.6542, 3.719663, 2196.994, 584.2073, 9.378162, 5478.772, 99.99418, 99.96789, 99.73976, 100.0, 99.85954, 99.61265
15861.74212, 59.993078188228516, 59.998253844724694, 59.998911380784904, 26.679404145519165, 26.71179347913544, 26.672580615801476, 0.9999889497674118, 0.9999864510795796, 0.9999899819443143, 7535.31818141343, 7531.075302185389, 7539.781895380477, 161.03333957570703, 38.32198861242841, 38.07751905406917, 7535.357298243469, 7530.384032536908, 7537.892662149494, 283.6828760500166, 283.32709106599987, 283.87355510792446, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 600.0, 603.283, 3.647456, 2200.266, 601.4589, 3.658553, 2200.28, 593.4952, 9.260631, 5496.219, 606.94, 9.05666, 5496.562, 596.7772, 3.685694, 2199.815, 590.4102, 9.301619, 5491.72, 100.0, 100.0, 99.92986, 99.93585, 99.98282, 99.84915
15864.115200000002, 59.99706919475695, 59.99233627758967, 59.991700584000064, 26.6510799845786, 26.705979716952864, 26.64659717046347, 0.999989748652236, 0.9999865938554303, 0.9999906992713835, 7525.752755581112, 7530.3655581296625, 7534.532772206579, 164.5034822806938, 41.31827959015527, 33.525134921427934, 7531.800496138294, 7531.768056599786, 7539.774052706519, 283.6632581288251, 283.2838084488822, 283.88525581730903, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 600.0, 603.2239, 3.647456, 2200.265, 601.42, 3.65929, 2200.284, 593.4952, 9.260447, 5496.296, 607.076, 9.049121, 5495.477, 598.2269, 3.673276, 2200.37, 592.4381, 9.264995, 5496.398, 100.0, 100.0, 99.92998, 99.91636, 100.0, 99.93311
15866.51588, 59.99283213133687, 59.989183263503286, 59.992312511448084, 26.68263308655815, 26.70567960988727, 26.681223910259323, 0.9999886440982343, 0.9999881377166266, 0.9999888358953517, 7529.402145617407, 7534.363386195022, 7537.0765182219075, 167.34380805807086, 39.25169617560414, 38.36981629986872, 7533.278321851562, 7528.943644748207, 7534.824581090393, 283.6985312092718, 283.2421643182558, 283.7314844266251, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 600.0, 609.3946, 3.608193, 2198.1, 606.2449, 3.627608, 2199.481, 597.5328, 9.211483, 5498.913, 608.9013, 9.022645, 5495.373, 597.9026, 3.682042, 2199.81, 590.8476, 9.298139, 5492.052, 99.90275, 99.97501, 99.97883, 99.89796, 99.98259, 99.85408
15868.91788, 59.985989455560144, 59.98336944885138, 59.98890779341657, 26.68632209032659, 26.70845294263295, 26.682188228234423, 0.9999919527401644, 0.999982826181523, 0.9999906041847634, 7529.386945343882, 7534.732343991975, 7537.06326022515, 169.79606983423355, 41.52975195224599, 36.53929640280012, 7535.420625576624, 7527.485003813395, 7537.27739199187, 283.78131833940483, 283.27704163174906, 283.80611930988147, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 600.0, 607.364, 3.61676, 2198.158, 601.3422, 3.658737, 2200.396, 593.4952, 9.260447, 5496.22, 606.94, 9.056292, 5496.725, 603.1672, 3.647343, 2200.008, 596.7523, 9.214819, 5498.98, 99.91486, 100.0, 99.92987, 99.93596, 99.99901, 99.98006
15871.348440000002, 59.986003253142776, 59.98501821744972, 59.9854647513484, 26.649217375681214, 26.707086165096776, 26.6699620522106, 0.9999930190139019, 0.9999813656388363, 0.9999935879789907, 7528.540208810803, 7526.318305287326, 7536.349618749615, 174.93251553135178, 47.206858049366076, 26.780782247117713, 7526.253380088744, 7523.977848610085, 7529.403529049583, 283.55131208189886, 283.2680954737849, 283.8539782844875, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 600.0, 615.9202, 3.558223, 2191.634, 595.0386, 3.695208, 2199.433, 587.1669, 9.342727, 5485.812, 600.6096, 9.156865, 5500.348, 609.3475, 3.6068, 2197.592, 603.0348, 9.119963, 5499.868, 99.6155, 99.97281, 99.73861, 100.0, 99.88425, 99.99512
15873.742760000001, 59.98302310554668, 59.983021761397566, 59.98536819504387, 26.665531304088763, 26.70186466676903, 26.671615229751175, 0.9999898481576187, 0.9999840066100479, 0.9999913742037588, 7526.06676226953, 7537.720361013712, 7538.466826168538, 174.26484655229933, 47.35321825372171, 30.388278138237183, 7532.818582094807, 7535.902465630289, 7540.1401573642115, 283.6945621597267, 283.47908791611303, 283.8219279739651, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 600.0, 609.6312, 3.604446, 2197.462, 601.381, 3.658737, 2200.397, 593.4564, 9.260447, 5496.219, 606.94, 9.056292, 5496.673, 603.1672, 3.648073, 2199.957, 596.7523, 9.215185, 5499.094, 99.88822, 100.0, 99.92986, 99.93703, 99.99662, 99.97993
15876.143160000001, 59.98904847102417, 59.984262943028824, 59.985426416034926, 26.651040602208685, 26.707293478183473, 26.646517169828478, 0.999989725330998, 0.9999843764553387, 0.9999891542530048, 7526.444726826074, 7528.532636020158, 7539.212047645905, 172.42570219540835, 43.1067215465273, 36.06820587905304, 7530.095578223687, 7527.3188416481835, 7535.4029066927, 283.75668640493024, 283.34365064030845, 283.7724175945394, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 600.0, 609.572, 3.60623, 2197.524, 601.3616, 3.658922, 2200.283, 593.5146, 9.260447, 5496.221, 606.94, 9.05666, 5496.772, 603.0909, 3.648439, 2200.085, 595.8577, 9.227454, 5497.659, 99.90385, 100.0, 99.92881, 99.93692, 100.0, 99.96136
15878.54512, 59.98746986400543, 59.987903548190694, 59.98346198212778, 26.64371463683021, 26.713618946543164, 26.680782974227828, 0.9999892449544455, 0.9999837719038898, 0.9999892950756896, 7527.112691602503, 7530.3251834668135, 7538.272008002683, 167.68788084036385, 44.45325991973141, 38.73645748254876, 7533.756740298851, 7536.722447862684, 7539.727195532372, 283.8034681199013, 283.2674328842433, 283.7884664131515, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 600.0, 603.1647, 3.647635, 2200.265, 607.6263, 3.618398, 2199.21, 598.8917, 9.188474, 5499.75, 610.5131, 9.005362, 5492.95, 600.9546, 3.66104, 2200.45, 595.3607, 9.229652, 5498.834, 100.0, 99.9511, 99.99855, 99.8584, 100.0, 99.96959
15880.94604, 59.987335238087475, 59.984902749596785, 59.985680776533755, 26.679456295810066, 26.724536250390138, 26.692613646951845, 0.9999908392814374, 0.9999863644616677, 0.999990210654639, 7525.968432772118, 7534.017485196612, 7531.861690421684, 167.8772645365898, 37.20172180200416, 34.719605673723436, 7532.678288747294, 7537.449915531021, 7537.220809678287, 283.6639176505213, 283.24757755755405, 283.8530948154383, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 600.0, 607.088, 3.625505, 2199.558, 601.3422, 3.658553, 2200.337, 593.4952, 9.260447, 5496.229, 606.9012, 9.056476, 5496.614, 596.8726, 3.685147, 2199.866, 596.7523, 9.214453, 5498.975, 99.95424, 100.0, 99.93002, 99.93799, 99.99249, 99.98116
15883.433920000001, 59.9911180889523, 59.986719477662916, 59.988369599469785, 26.68288098054678, 26.706588039260776, 26.686795626843704, 0.9999907440182872, 0.9999869840181609, 0.9999906825701422, 7532.638768071192, 7532.978670275406, 7534.793188607504, 173.56310966088222, 37.40244814498328, 32.996617944601894, 7526.618053076902, 7529.8452282458575, 7528.473920110761, 283.7722449888711, 283.2533432796029, 283.7580498801272, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 600.0, 597.6643, 3.684042, 2200.117, 595.1942, 3.695024, 2199.213, 587.1669, 9.342727, 5485.699, 600.6678, 9.156681, 5500.229, 590.6161, 3.71948, 2196.939, 603.0745, 9.120147, 5499.754, 100.0, 99.97788, 99.73761, 100.0, 99.85226, 99.99523
15885.863480000002, 59.987612231605354, 59.99181676270992, 59.9900554485355, 26.669448356657156, 26.693633228498534, 26.683561730061964, 0.9999915522604738, 0.9999906243908665, 0.9999918652135537, 7530.974335705105, 7532.634672395319, 7537.113099641271, 171.51432458216686, 37.020725129039874, 33.4056049580777, 7532.869607078469, 7534.525772523396, 7537.089179638821, 283.7172149757854, 283.26849687488095, 283.77833000624094, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 600.0, 603.1844, 3.647456, 2200.151, 601.4589, 3.658737, 2200.392, 593.4952, 9.260447, 5496.22, 606.9206, 9.056108, 5496.726, 596.8154, 3.685512, 2199.756, 596.7324, 9.214453, 5498.98, 100.0, 100.0, 99.92786, 99.93704, 99.98751, 99.98006
15888.26444, 59.99525791731994, 59.993423732489426, 59.99262897444343, 26.655331841646085, 26.677722599538864, 26.679582221408523, 0.9999911748677154, 0.9999877984845958, 0.999989930908866, 7525.509698672407, 7529.447711709633, 7536.278119291744, 170.412978154332, 35.57464245906749, 34.81591672158555, 7528.627073501746, 7530.727448595099, 7528.221711431804, 283.7232035617088, 283.2344911576868, 283.79914747093983, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 600.0, 603.2042, 3.647635, 2200.108, 601.4005, 3.658185, 2200.175, 593.4952, 9.260815, 5496.051, 606.94, 9.056108, 5496.667, 596.8154, 3.685329, 2199.651, 596.6927, 9.219214, 5498.267, 100.0, 100.0, 99.92986, 99.938, 99.98512, 99.96709
15890.611200000001, 59.99681368656636, 59.9990435371421, 59.99773997965628, 26.668927485290222, 26.69681730332805, 26.683180497981418, 0.999988033877763, 0.9999861303999766, 0.9999872969243705, 7536.331170975462, 7529.439108013696, 7537.2190767200755, 167.01251460281946, 40.7791799722072, 38.15373598106942, 7532.185562268389, 7529.844625520915, 7543.664741656246, 283.8032139777609, 283.25905964496314, 283.8567779467568, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 600.0, 609.5326, 3.604981, 2197.409, 607.5873, 3.618582, 2198.436, 599.6682, 9.174852, 5500.145, 611.5616, 8.975208, 5490.225, 600.6685, 3.666701, 2200.039, 594.1081, 9.251993, 5497.292, 99.88843, 99.92749, 100.0, 99.82086, 100.0, 99.94935
15893.063320000001, 59.999012819302216, 59.99998106158551, 60.00227068390451, 26.664991066146765, 26.70663107036144, 26.67254094673536, 0.9999896805536426, 0.9999849860474824, 0.9999907882651784, 7530.256058174912, 7529.345588539934, 7533.369555631887, 170.0760716304785, 41.49679395372186, 36.01708079752274, 7535.183698861605, 7530.573831514023, 7528.289030569368, 283.8114632489074, 283.3531084022443, 283.7769290732479, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 600.0, 604.2293, 3.636748, 2199.835, 601.381, 3.659106, 2200.12, 593.4952, 9.260447, 5496.22, 606.9206, 9.056476, 5496.672, 603.0338, 3.648073, 2200.021, 590.5295, 9.299971, 5491.795, 99.99108, 100.0, 99.92891, 99.93692, 99.9941, 99.84941
15895.522040000002, 60.00175439215431, 60.00204698958643, 60.0017842200428, 26.638511332650374, 26.654247578650587, 26.63336422075442, 0.9999908947212571, 0.99999010746619, 0.9999892013204843, 7520.910622010819, 7519.200131646794, 7523.760756991418, 165.3022353033075, 36.02098717984836, 35.53028293312278, 7518.861748923112, 7520.054215772398, 7520.381552293873, 283.7172021438119, 283.3321121769189, 283.82875354549196, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 600.0, 614.6387, 3.568217, 2191.801, 595.1164, 3.695393, 2199.103, 587.1281, 9.34328, 5485.81, 600.6484, 9.156865, 5500.354, 609.2712, 3.6068, 2197.429, 584.1874, 9.378345, 5478.951, 99.64242, 99.97302, 99.7387, 100.0, 99.8867, 99.6159
15897.931240000002, 59.99806162056014, 59.99711647880949, 59.9996220335608, 26.670005840112072, 26.704749310328026, 26.658666854168793, 0.9999914198420073, 0.9999890773072267, 0.9999902542840244, 7528.660068042449, 7536.049739544551, 7536.5552669891, 170.41092199713785, 41.308921529332565, 35.71068426288055, 7528.109834157238, 7527.449249788456, 7536.6645908803885, 283.7205644791749, 283.2850181131195, 283.7534367693508, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 600.0, 609.5129, 3.604446, 2197.634, 601.381, 3.658737, 2200.177, 593.534, 9.260631, 5496.273, 606.9012, 9.056476, 5496.608, 603.1482, 3.648073, 2199.906, 590.3506, 9.302168, 5491.654, 99.89103, 100.0, 99.92786, 99.93692, 99.99685, 99.84708
15900.33048, 59.996371551385295, 60.00027874455296, 60.001659288357125, 26.66466599143884, 26.70004301047611, 26.694232274104177, 0.9999932480653535, 0.9999859874844164, 0.9999909678389828, 7527.289472218185, 7533.523808338511, 7536.963539245993, 169.37027314551642, 43.03068739801438, 39.45976822225464, 7533.468893012413, 7526.572147117266, 7536.29301727181, 283.77551190132925, 283.22576846606825, 283.7766555247856, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 600.0, 609.5129, 3.60516, 2197.471, 601.3422, 3.658737, 2200.343, 593.4952, 9.260815, 5496.212, 606.9206, 9.056292, 5496.614, 603.1863, 3.647526, 2199.901, 590.3903, 9.301252, 5491.781, 99.88821, 100.0, 99.92786, 99.93703, 99.99403, 99.8471
15902.811880000001, 60.00307798679538, 59.999900783097196, 59.99764894340858, 26.642249396238107, 26.707584685449397, 26.641528007998943, 0.9999880316793269, 0.9999838226133472, 0.9999890398735389, 7528.897903712581, 7524.7795065933515, 7533.795286653179, 167.96082398462158, 39.95715514679068, 38.97394511474579, 7533.502548542368, 7529.510661010565, 7534.82448173477, 283.7715958766906, 283.23162660492693, 283.82894859540977, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 600.0, 603.1844, 3.647278, 2200.15, 607.7041, 3.618398, 2198.552, 599.7846, 9.170251, 5500.206, 612.0083, 8.966934, 5489.005, 598.7801, 3.671084, 2200.191, 593.5117, 9.259867, 5494.786, 100.0, 99.93277, 100.0, 99.79869, 100.0, 99.9136
15905.242080000002, 60.003958053994424, 60.001740286120025, 59.9990360500985, 26.64998566224422, 26.71686022542028, 26.671600509665815, 0.9999901972754558, 0.9999850930205363, 0.9999887550146374, 7531.971848028303, 7526.766484525297, 7533.634775497705, 165.20993578422986, 36.99682944754932, 37.631870162601444, 7530.347246572603, 7532.785707386499, 7531.936092601173, 283.72053150466843, 283.23217414829605, 283.7413643518575, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 600.0, 608.468, 3.616225, 2198.73, 601.3032, 3.658185, 2200.29, 593.4952, 9.260631, 5496.214, 606.9012, 9.056292, 5496.562, 596.968, 3.685694, 2199.756, 590.4301, 9.301069, 5491.662, 99.94087, 100.0, 99.92786, 99.93906, 99.98044, 99.84932
15907.625800000002, 59.998083294491394, 59.992248601881144, 59.99572824934667, 26.631108011106914, 26.676896582522264, 26.64177480367029, 0.9999887013903012, 0.999991894191908, 0.9999890080409949, 7518.4578835894945, 7519.079002068991, 7525.818671762431, 159.911602085062, 33.223642882378954, 38.1956487078736, 7521.535832588923, 7524.1100702584245, 7530.13150522618, 283.68383044424223, 283.2538068958285, 283.74059487606974, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 600.0, 598.512, 3.678331, 2200.028, 595.2526, 3.695393, 2199.327, 587.1475, 9.342359, 5485.752, 600.629, 9.157233, 5500.302, 590.7114, 3.719663, 2196.938, 584.1874, 9.378162, 5478.886, 100.0, 99.97292, 99.73954, 100.0, 99.85939, 99.6159
15910.040760000002, 59.99345376249491, 59.99256041805629, 59.9925806337775, 26.66669660137528, 26.716657717666067, 26.659245664116035, 0.9999887837744886, 0.9999874335317223, 0.9999896397254094, 7530.463319807099, 7529.473706824898, 7540.898529604985, 162.82999921591272, 40.40817015518769, 33.73631675650768, 7529.965468823184, 7522.85690649954, 7536.05532485947, 283.7338492632674, 283.2784119856794, 283.80325037020356, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 600.0, 603.2239, 3.647099, 2200.375, 601.3227, 3.658922, 2200.335, 593.4952, 9.260262, 5496.229, 606.9206, 9.056292, 5496.555, 596.8917, 3.685147, 2199.707, 590.3307, 9.301802, 5491.599, 100.0, 100.0, 99.93002, 99.938, 99.98296, 99.84684
15912.475440000002, 59.98858845440357, 59.987824742776716, 59.98850645627672, 26.65380812511534, 26.738179733997622, 26.68418362643577, 0.9999885265292033, 0.9999890538038276, 0.9999922541475497, 7530.544873458677, 7524.26577095603, 7541.330788381679, 164.6663086644162, 37.36758331002693, 38.51004142079634, 7537.580676810435, 7532.289159437695, 7537.173416388345, 283.558785292921, 283.117494774177, 283.70666604054725, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 600.0, 603.2436, 3.647278, 2200.108, 601.4394, 3.658553, 2200.453, 593.4952, 9.260262, 5496.28, 606.94, 9.056108, 5496.614, 596.7772, 3.685877, 2199.654, 590.4301, 9.300886, 5491.661, 100.0, 100.0, 99.93096, 99.93704, 99.9828, 99.84697
15914.9068, 59.9876028591688, 59.98402699192821, 59.981586198373606, 26.68637697642623, 26.70275346091261, 26.678810225287723, 0.9999869822836732, 0.9999904693824659, 0.9999850318424083, 7527.763646344069, 7533.267341622435, 7535.500454414172, 165.62866976753912, 39.318031452413834, 36.727444254486954, 7530.517771078081, 7534.301509939686, 7540.222318554351, 283.6680506199189, 283.1596153521549, 283.7881878854463, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 600.0, 609.5917, 3.604981, 2197.471, 607.6846, 3.617846, 2198.601, 599.7652, 9.170435, 5500.338, 612.9016, 8.950754, 5488.239, 602.0419, 3.656474, 2200.201, 594.4858, 9.254557, 5496.088, 99.88604, 99.93501, 100.0, 99.75734, 100.0, 99.92748
15917.3682, 59.98035967706648, 59.98094291905152, 59.978779727506144, 26.67586466208804, 26.708992947955387, 26.67987399713281, 0.9999883238742627, 0.9999842139003791, 0.9999886588890802, 7523.937738074228, 7523.862354344078, 7533.680378070769, 167.6954515234952, 39.43401762976589, 35.11035022422584, 7527.413085567532, 7532.465700641677, 7532.871807832239, 283.7808930892893, 283.27084325579176, 283.7440385822434, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 600.0, 603.3224, 3.64353, 2199.909, 601.42, 3.658553, 2200.455, 593.4758, 9.260631, 5496.22, 606.94, 9.056292, 5496.602, 602.3661, 3.648621, 2200.012, 590.3903, 9.301802, 5491.653, 100.0, 100.0, 99.92987, 99.93917, 100.0, 99.84684
15919.749280000002, 59.98334782457698, 59.983521894054356, 59.98332315183404, 26.640141630961484, 26.673604227000485, 26.62959192740976, 0.9999893364508874, 0.9999887346780831, 0.9999894215023374, 7519.481807461543, 7516.115674477309, 7528.00711508953, 168.4639358876384, 32.62482538611755, 33.72952023801281, 7523.094673866424, 7522.085762121468, 7519.428152925604, 283.7536524146863, 283.3128427014907, 283.70200870523513, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 600.0, 613.2784, 3.576426, 2193.515, 596.3032, 3.688946, 2199.377, 587.361, 9.341806, 5485.707, 600.629, 9.156498, 5500.354, 609.3093, 3.606617, 2197.543, 584.1874, 9.378345, 5478.892, 99.73444, 99.98458, 99.74315, 100.0, 99.88402, 99.61481
15922.196640000002, 59.98268997893513, 59.98284175246546, 59.98338004904065, 26.65142850228266, 26.742596849238918, 26.68080280368831, 0.9999904701955273, 0.999984080954382, 0.9999915170229974, 7522.743531616112, 7534.5722147048355, 7532.081968366218, 170.61846951747475, 40.286852648682725, 35.10055973087401, 7531.013143331929, 7529.850729545522, 7534.351539661379, 283.57838519380437, 283.2640961020754, 283.8245319167375, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 600.0, 609.5917, 3.604624, 2197.467, 601.4005, 3.658737, 2200.451, 593.4952, 9.260631, 5496.169, 606.94, 9.05666, 5496.777, 603.1291, 3.647708, 2200.173, 590.3307, 9.302351, 5491.586, 99.88345, 100.0, 99.92894, 99.93904, 99.99662, 99.84794
