TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
15938.7576, 59.99114869391987, 59.98790238071014, 59.98899099724726, 22.853389505563722, 22.875066546534846, 22.840887926600097, 0.9999925237584434, 0.9999927430363317, 0.9999913051088933, 6448.639089564689, 6450.3544831785575, 6454.261983604903, 126.45283751680199, 11.987484813013623, 24.184349048150125, 6450.083723298686, 6451.272431727189, 6456.51008384575, 283.61191090844545, 283.17084952972135, 283.7129389468931, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 600.0, 609.5523, 3.60516, 2197.576, 588.8128, 3.728732, 2195.827, 599.7846, 9.170435, 5500.397, 612.9598, 8.949651, 5485.926, 603.1291, 3.647708, 2200.071, 577.2091, 3.782562, 2183.627, 99.88626, 99.80893, 100.0, 99.7427, 99.99448, 99.2544
15941.151280000002, 59.9921643523468, 59.99040841984259, 59.988881008899966, 22.864248388258567, 22.911161395801795, 22.861270013936593, 0.9999923659913199, 0.9999948945600546, 0.9999928406188272, 6454.535552856274, 6454.40324684869, 6452.971285228669, 122.55302239324692, 7.79888867206472, 22.526546241271262, 6452.810663099316, 6452.407411308508, 6455.763490232102, 283.60490988219243, 283.16363885726525, 283.76001696613713, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 600.0, 603.2436, 3.647278, 2200.227, 594.9218, 3.695761, 2199.321, 593.5146, 9.260262, 5496.169, 606.9206, 9.05666, 5496.667, 596.7391, 3.685512, 2199.801, 583.6705, 3.755277, 2191.235, 100.0, 99.96768, 99.93001, 99.93799, 99.98956, 99.58007
15943.55168, 59.99131772350288, 59.99487436441879, 59.99034259068462, 22.868094325778888, 22.88411405227827, 22.84405983491006, 0.9999945878543203, 0.9999949600918098, 0.999993318141327, 6449.616846929994, 6451.833843368273, 6450.281016641542, 128.85038645491204, 18.892849566378686, 23.441410216010354, 6449.657546289029, 6443.877089938194, 6450.01572775104, 283.63026798411414, 283.19405144408563, 283.71972650199615, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 600.0, 609.5326, 3.604624, 2197.634, 595.058, 3.695577, 2199.266, 593.1458, 9.265232, 5494.947, 605.6196, 9.088284, 5498.909, 606.0284, 3.628715, 2198.716, 587.6069, 3.733303, 2195.651, 99.89104, 99.97286, 99.90673, 99.97257, 99.94871, 99.80093
15946.001000000002, 59.99578933940579, 59.99710553829616, 59.99542648838842, 22.859966182919173, 22.911269734048574, 22.861070989982043, 0.9999933375788672, 0.9999958544885049, 0.9999950310004678, 6448.487293223352, 6453.771117282228, 6454.310804266087, 127.20488423070287, 18.224903995557952, 22.90636432751853, 6449.313982338706, 6452.760834039542, 6453.470967957782, 283.59536750269126, 283.1758686877122, 283.6674697521316, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 600.0, 614.3627, 3.573392, 2194.589, 598.4627, 3.676236, 2199.899, 591.1463, 9.286953, 5495.161, 606.0468, 9.061072, 5496.725, 603.0528, 3.648256, 2199.965, 583.5512, 3.754361, 2191.017, 99.71557, 100.0, 99.89879, 99.94176, 99.997, 99.5903
15948.415640000001, 59.996337563122914, 59.99493428156021, 59.9990389275247, 22.87533807504692, 22.901993482735985, 22.86225877975333, 0.9999952437044886, 0.9999943266017193, 0.9999932642156127, 6453.730308019095, 6460.674388151461, 6451.613694759362, 130.8080381544462, 21.961797597581835, 21.421782944680217, 6450.455649328673, 6456.040474206869, 6453.62352992083, 283.66790969586, 283.168475242581, 283.71720587491626, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 600.0, 609.5917, 3.605516, 2197.462, 601.3616, 3.659106, 2200.507, 593.4952, 9.260262, 5496.051, 606.9206, 9.05666, 5496.725, 603.0146, 3.647526, 2200.019, 589.8535, 3.723597, 2196.402, 99.88323, 100.0, 99.93094, 99.93895, 99.99425, 99.83506
15950.842480000001, 59.99720285622104, 59.99502289695703, 59.997878826610766, 22.86478352169405, 22.904590230562572, 22.860536784050268, 0.9999924364466918, 0.9999952698841988, 0.9999935553226365, 6450.264244142801, 6453.317967715135, 6456.147026887145, 127.77801064827463, 23.65143436454173, 24.811362912827462, 6450.162192631952, 6453.897725821956, 6462.625986167975, 283.5692908970719, 283.21382867198633, 283.73341506853603, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 600.0, 603.1647, 3.647278, 2200.486, 607.6263, 3.618214, 2198.83, 599.804, 9.170251, 5500.339, 612.9598, 8.950019, 5485.984, 596.8154, 3.686242, 2199.71, 596.2354, 3.689171, 2199.664, 100.0, 99.94541, 100.0, 99.74377, 99.98284, 99.97349
15953.335320000002, 59.99887169607646, 60.00083717067756, 59.99924283372542, 22.879613427247616, 22.901469669256702, 22.877516779554483, 0.9999943568761461, 0.9999940110807093, 0.999994741610653, 6459.095626770362, 6460.489577705026, 6458.966705293273, 132.14371325661364, 25.353659334279428, 21.22262171435159, 6455.57423560994, 6456.907115688988, 6459.4200339169165, 283.60658341051555, 283.15350829842015, 283.71554804966877, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 600.0, 609.572, 3.604624, 2197.524, 601.42, 3.659106, 2200.286, 593.5146, 9.260262, 5496.279, 606.94, 9.056476, 5496.72, 602.9956, 3.647708, 2200.017, 590.8277, 3.718653, 2197.804, 99.90126, 100.0, 99.93094, 99.93895, 99.99678, 99.87654
15955.74068, 60.00467874814932, 60.00457678682528, 60.00628056272351, 22.862392974327175, 22.89468544613744, 22.866971501195966, 0.9999938281909856, 0.9999946822627047, 0.999993033336563, 6453.249176753281, 6450.663755151805, 6456.165421317999, 134.08908824827313, 23.65157391692071, 22.873774490116375, 6453.189362744711, 6457.788976070606, 6458.591893151291, 283.66796332719287, 283.29034309921485, 283.7977483797173, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 600.0, 603.2042, 3.647278, 2200.375, 601.42, 3.658737, 2200.506, 593.4175, 9.265232, 5494.895, 606.0468, 9.078723, 5498.621, 605.4181, 3.628532, 2198.96, 600.2514, 3.663167, 2200.19, 100.0, 100.0, 99.92129, 99.97352, 99.95131, 100.0
15958.165240000002, 60.004770200140456, 60.00672740118688, 60.00390112783478, 22.86152829714437, 22.926956529142437, 22.902339723844662, 0.9999937025366166, 0.9999948727258758, 0.999994858054645, 6455.455683732879, 6457.187849202004, 6452.92505639577, 133.802590739484, 21.759631242976845, 21.405945591952786, 6452.764355685568, 6460.33167438631, 6461.030649010791, 283.6011477932079, 283.18654678544635, 283.72731418921273, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 600.0, 598.8867, 3.67387, 2200.459, 598.1125, 3.675131, 2200.323, 591.554, 9.286769, 5495.05, 606.0662, 9.060888, 5496.874, 603.0909, 3.647891, 2199.962, 596.0764, 3.689171, 2199.562, 100.0, 100.0, 99.89881, 99.94518, 99.9915, 99.9787
15960.718520000002, 60.00798634708653, 60.0091211141579, 60.0128832730439, 22.864969939549276, 22.91911682402169, 22.880689332161676, 0.9999928430353143, 0.9999915785888877, 0.9999955802066326, 6454.9463879784535, 6456.453604089323, 6458.522791727561, 130.75391320815334, 24.036360939459428, 24.3494571470319, 6447.169069236932, 6455.841681145595, 6453.952520918774, 283.52748733558286, 283.0934754056701, 283.75159653033836, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 600.0, 603.2042, 3.647635, 2200.265, 601.4394, 3.658185, 2200.175, 593.4952, 9.260815, 5496.169, 606.9206, 9.056476, 5496.725, 603.0146, 3.648073, 2199.96, 596.1758, 3.689354, 2199.502, 100.0, 100.0, 99.92879, 99.93905, 99.99923, 99.97595
15963.150480000002, 60.01197194627372, 60.01073830081078, 60.00855998986763, 22.86520662124395, 22.87768862413258, 22.885662632163598, 0.9999928723893973, 0.9999948468494587, 0.9999920517111845, 6449.2131241199095, 6452.884644991391, 6461.026951756308, 129.93900942400614, 18.070873252207548, 25.105072937178193, 6456.503794501898, 6454.113707722549, 6457.796728750732, 283.60294764712654, 283.2356227734263, 283.73246121923097, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 600.0, 609.5523, 3.604981, 2197.471, 607.6458, 3.617293, 2198.655, 599.804, 9.170619, 5500.345, 612.9404, 8.950019, 5485.867, 596.7772, 3.686608, 2199.867, 589.9529, 3.723048, 2196.398, 99.88583, 99.93297, 100.0, 99.74259, 99.97314, 99.83489
15965.581720000002, 60.006774691883145, 60.00536201989601, 60.007942448693825, 22.86328916192712, 22.922026232452605, 22.882499726385962, 0.9999938926496811, 0.9999926695779869, 0.9999929723488538, 6455.663373547344, 6454.198002844404, 6455.928210654992, 130.17889739292332, 19.298312374358375, 22.806200834298977, 6455.439208626446, 6454.929334742532, 6455.060822296112, 283.56559583400394, 283.1825797285619, 283.6492422242031, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 600.0, 603.1844, 3.647278, 2200.222, 601.4394, 3.658553, 2200.45, 593.4952, 9.260262, 5496.228, 606.9206, 9.056292, 5496.614, 603.11, 3.647708, 2200.016, 595.1817, 3.697411, 2198.522, 100.0, 100.0, 99.93001, 99.93703, 99.99173, 99.94858
15967.981600000001, 60.004060834910135, 60.004777826922165, 60.00213203160677, 22.83244709961055, 22.891234318171616, 22.839377805616344, 0.9999954632724343, 0.9999945573415576, 0.999994378131635, 6444.211033951806, 6448.45983768833, 6443.59694233633, 126.0833225885658, 18.14025549379585, 21.727132980762804, 6444.673325763731, 6448.898166398232, 6449.437814291896, 283.69695796189444, 283.1545514985275, 283.70687398163096, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 600.0, 609.6312, 3.604981, 2197.529, 601.4005, 3.658922, 2200.391, 593.1458, 9.272595, 5494.34, 604.9594, 9.08902, 5499.175, 606.0857, 3.625063, 2198.553, 585.3405, 3.745755, 2191.563, 99.88626, 100.0, 99.9067, 99.97794, 99.94863, 99.64493
15970.370920000001, 59.99629992867804, 59.99985591065671, 60.00121592665898, 22.865942905182077, 22.886144030221107, 22.855570713057656, 0.9999927700927852, 0.9999951443889051, 0.9999947733037191, 6450.6682407328835, 6453.420927875688, 6456.2810920659385, 131.21689807235953, 23.736920838469814, 21.502054804085446, 6451.904278683545, 6456.2623526061625, 6455.275838284432, 283.6097603306084, 283.21141138200505, 283.71483147086684, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 600.0, 613.8896, 3.573749, 2194.785, 598.2098, 3.674762, 2200.379, 591.5928, 9.286217, 5495.175, 606.105, 9.060888, 5496.867, 603.0528, 3.647708, 2199.847, 589.8933, 3.723231, 2196.516, 99.7429, 100.0, 99.89977, 99.94208, 99.99923, 99.84023
15972.839240000001, 59.9977535926846, 59.99733759083601, 60.000125931617134, 22.867071610845542, 22.885222960373476, 22.869400388477278, 0.9999948503253773, 0.9999949314937294, 0.9999948981707024, 6456.81158735037, 6451.1717148748685, 6457.533765417943, 130.90842765169623, 17.120271988158947, 19.39856075311559, 6458.66704661704, 6455.425743690424, 6455.865609311245, 283.6167270148183, 283.10774552270937, 283.6925741726443, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 600.0, 609.5129, 3.605338, 2197.572, 601.2643, 3.658553, 2200.283, 593.5146, 9.260262, 5496.109, 606.9206, 9.056844, 5496.606, 603.0528, 3.647708, 2200.014, 589.8337, 3.72378, 2196.454, 99.88821, 100.0, 99.92786, 99.9369, 99.992, 99.82739
15975.180800000002, 59.99658941499192, 59.99714179726473, 59.99992295707882, 22.869021634577386, 22.91690213676697, 22.87336001174912, 0.999993565777146, 0.9999950088652595, 0.9999930616278437, 6450.872741955344, 6455.518661211165, 6456.287348907094, 124.9722772075038, 23.607033812040754, 25.810029702652173, 6458.69591804642, 6453.351808776371, 6455.618643453778, 283.6923312767298, 283.1919851577247, 283.74246440241535, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 600.0, 603.2239, 3.646921, 2200.318, 607.6458, 3.61803, 2198.552, 599.804, 9.169883, 5500.292, 612.9404, 8.949835, 5485.866, 596.7581, 3.686425, 2199.547, 596.1957, 3.688987, 2199.33, 100.0, 99.93511, 100.0, 99.7446, 99.97799, 99.98366
15977.550000000001, 59.995391032259086, 59.99799405287176, 59.99396608956178, 22.857928773314516, 22.925767487121913, 22.85912061557564, 0.9999950384501346, 0.9999939391162818, 0.9999953847489086, 6454.769513536138, 6457.00696750167, 6458.272513670978, 129.1149155310393, 18.411617910037876, 24.79008604480373, 6456.38023953376, 6459.657590511106, 6453.593118874708, 283.56676694010923, 283.1676001930977, 283.6388695504457, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 600.0, 609.6706, 3.604624, 2197.409, 601.381, 3.658737, 2200.396, 593.5146, 9.260262, 5496.163, 606.9206, 9.056476, 5496.725, 603.11, 3.647343, 2199.908, 589.774, 3.723414, 2196.457, 99.88081, 100.0, 99.92891, 99.93905, 99.99953, 99.83756
15979.94424, 59.99352706861596, 59.99603944929331, 59.996904826054255, 22.865435971428493, 22.89593439076978, 22.86413833882832, 0.999993479121299, 0.9999928993594295, 0.9999941847354228, 6443.3520858553275, 6446.436098426473, 6454.725386280414, 131.36470981709158, 21.58666845400876, 19.007795274228783, 6450.491430730899, 6456.671466300506, 6455.719270947469, 283.6213800511155, 283.18983341148964, 283.6916558364059, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 600.0, 603.2042, 3.646921, 2200.208, 601.3032, 3.65929, 2200.452, 593.5146, 9.260262, 5496.175, 606.9206, 9.057947, 5496.989, 604.1591, 3.640769, 2199.63, 598.2434, 3.67507, 2200.168, 100.0, 100.0, 99.93001, 99.93761, 99.98176, 99.99439
15982.41436, 59.99323297652556, 59.99403564560723, 59.99515939515148, 22.880103920591896, 22.906678389456992, 22.87545366697236, 0.9999945562079645, 0.999994595340533, 0.9999955093430241, 6452.740215869724, 6455.91251450361, 6458.285170439514, 130.60769035058138, 20.15740625480703, 23.67893905352537, 6461.450522302899, 6456.186367834786, 6452.055655495363, 283.56343975924574, 283.1860678036082, 283.7620367446411, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 600.0, 597.0532, 3.685113, 2200.028, 595.6611, 3.690051, 2200.079, 589.1081, 9.312907, 5491.34, 604.0078, 9.094903, 5498.629, 604.2736, 3.640221, 2199.899, 596.3547, 3.689171, 2199.439, 100.0, 99.9926, 99.84115, 99.97817, 99.98796, 99.97566
15984.862240000002, 59.98914663190564, 59.98975885916211, 59.99395442026179, 22.883190756699847, 22.884027190966297, 22.855686522310034, 0.9999935428694435, 0.9999940119917061, 0.9999951317521164, 6451.791047371464, 6457.064667759855, 6455.649979414375, 131.57484533482375, 20.754005562746443, 22.434408037163507, 6454.85143494744, 6453.531108478216, 6456.828999711922, 283.627226538764, 283.21886946907034, 283.71267832017526, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 600.0, 603.2042, 3.647456, 2200.208, 601.4589, 3.659843, 2200.505, 593.5146, 9.260078, 5496.228, 606.9206, 9.056292, 5496.549, 603.11, 3.647708, 2200.068, 596.2354, 3.68972, 2199.499, 100.0, 100.0, 99.93002, 99.93595, 99.99194, 99.97582
15987.293360000001, 59.98996487118561, 59.99102797298649, 59.99168748805807, 22.85619823922875, 22.88736159900918, 22.858958800647418, 0.999993167700379, 0.9999969781614816, 0.9999934601629026, 6448.362752751112, 6457.882743993025, 6453.974371873949, 131.8860029313446, 18.92263899843101, 25.15265474661743, 6454.15937332907, 6451.446386733716, 6456.488874387197, 283.62147141838545, 283.216793792242, 283.73612464051484, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 600.0, 609.6509, 3.604267, 2197.462, 607.743, 3.617846, 2198.661, 599.7652, 9.170987, 5500.464, 612.9598, 8.949835, 5485.971, 596.7963, 3.685694, 2199.866, 589.8337, 3.723597, 2196.454, 99.88323, 99.93009, 100.0, 99.74163, 99.97546, 99.83778
15989.700920000001, 59.99179781389425, 59.99071318444905, 59.988400298702935, 22.86988559352998, 22.89764163714337, 22.868223921581855, 0.9999933067842485, 0.9999967989229133, 0.9999936768593944, 6456.954799119704, 6456.738719026915, 6452.973157277656, 129.1242330287232, 22.619858093206403, 20.431150337628196, 6455.64430389539, 6451.023182718887, 6457.255338692704, 283.6459899203321, 283.22240826221224, 283.723193276179, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 600.0, 603.2239, 3.647635, 2200.107, 601.3227, 3.658922, 2200.342, 593.5146, 9.260631, 5496.221, 606.9206, 9.056476, 5496.835, 603.0338, 3.648073, 2200.065, 596.1758, 3.688987, 2199.614, 100.0, 100.0, 99.93094, 99.93893, 100.0, 99.98104
15992.09516, 59.98858791339338, 59.9888934144858, 59.988547573243096, 22.838789634688727, 22.86762061407795, 22.854605085829775, 0.9999949055604498, 0.9999953598455656, 0.9999934398505599, 6448.929537941021, 6445.862188518623, 6452.5449997058995, 130.4801536004984, 23.36728260254381, 21.252035508977997, 6453.330928667884, 6449.237521296203, 6452.553610163867, 283.61594252332424, 283.1049968145779, 283.8175408479153, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 600.0, 609.5326, 3.60516, 2197.414, 601.42, 3.658737, 2200.45, 593.5146, 9.260262, 5496.169, 606.9206, 9.056844, 5496.763, 603.4343, 3.645517, 2199.81, 597.4482, 3.677817, 2200.141, 99.89343, 100.0, 99.92894, 99.93991, 99.98995, 100.0
15994.492160000002, 59.98929236636666, 59.985189164835674, 59.986566039477516, 22.859402001417774, 22.9213457538884, 22.85091252992063, 0.9999941104360618, 0.9999944583460579, 0.9999942004687592, 6451.376450084375, 6456.533548549565, 6457.061442521599, 132.9319814470714, 25.64331816922663, 22.563900311763064, 6457.239938249764, 6449.012274774387, 6456.4853538992575, 283.53590625364967, 283.08622594928954, 283.6123382529565, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 600.0, 615.9399, 3.557687, 2191.572, 595.6222, 3.693182, 2200.153, 588.4675, 9.318614, 5490.413, 603.5223, 9.11237, 5499.1, 605.3418, 3.635655, 2199.698, 596.9313, 3.684776, 2199.439, 99.6155, 99.98396, 99.82429, 99.98898, 99.98488, 99.98568
15996.91904, 59.99157044111523, 59.99142650282741, 59.98884249717699, 22.866296043457556, 22.898944601673534, 22.867167502317297, 0.9999939037939785, 0.9999965049798384, 0.9999947497566218, 6455.305665981126, 6458.935615981118, 6454.421221312543, 133.7728018818375, 22.15552538028706, 22.589974493393584, 6457.668215781999, 6457.922199587123, 6452.837735920804, 283.7642997465836, 283.2080086038387, 283.7349131686358, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 600.0, 609.5917, 3.604089, 2197.634, 601.381, 3.658922, 2200.505, 593.4758, 9.260631, 5496.176, 606.94, 9.057211, 5496.724, 603.0528, 3.648073, 2200.017, 596.136, 3.689537, 2199.554, 99.89063, 100.0, 99.92998, 99.94085, 99.99418, 99.97833
15999.352520000002, 59.99429243775392, 59.99427071885589, 59.99306028000745, 22.86188165270764, 22.889795685414985, 22.85444770351932, 0.9999928071935075, 0.9999958446333902, 0.9999927633567925, 6457.097155538539, 6453.022797127474, 6454.9543947597, 128.69652057381154, 21.56547807307618, 26.187976530168726, 6458.455094193564, 6454.263155013264, 6455.4032160577335, 283.75857236071516, 283.29818642975323, 283.76354036499646, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 600.0, 603.2436, 3.647278, 2200.265, 607.6846, 3.617477, 2198.655, 599.7846, 9.170435, 5500.344, 612.9598, 8.950387, 5486.029, 596.7772, 3.685694, 2199.709, 589.8734, 3.723597, 2196.628, 100.0, 99.93736, 100.0, 99.74459, 99.98536, 99.83778
16001.791040000002, 59.99479058904922, 59.99134688602746, 59.9922291001304, 22.86819210670616, 22.925048241829735, 22.87133692262738, 0.9999938784767336, 0.9999929751056051, 0.9999930495020498, 6456.518279967478, 6454.265727438605, 6453.494700589536, 137.12141351866467, 21.176798264940544, 21.045723973015356, 6456.49583398344, 6453.679738663875, 6455.11674891639, 283.6717542576093, 283.2203125845854, 283.7688058091256, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 600.0, 609.5917, 3.604981, 2197.691, 601.42, 3.658737, 2200.39, 593.5146, 9.260262, 5496.226, 606.94, 9.056108, 5496.718, 602.9956, 3.648073, 2199.955, 596.1559, 3.689354, 2199.613, 99.88343, 100.0, 99.9269, 99.94001, 99.99656, 99.9837
16004.241440000002, 59.99660832549108, 59.99951537228965, 59.99938787381321, 22.85574551223902, 22.893790560783273, 22.859051472498866, 0.9999934028451504, 0.9999939598941288, 0.999994033861044, 6450.706600013446, 6443.7337193999565, 6449.207281822235, 137.43652958828375, 21.880648817019846, 24.20002938916923, 6451.171035967989, 6447.833591768704, 6444.498849241161, 283.58556362978584, 283.08160997580563, 283.5308027538269, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 600.0, 603.1844, 3.646742, 2200.375, 601.42, 3.658185, 2200.227, 593.4952, 9.260631, 5496.161, 606.9206, 9.056844, 5496.556, 596.7581, 3.68606, 2199.56, 588.8992, 3.728541, 2195.052, 100.0, 100.0, 99.92894, 99.93597, 99.97859, 99.79354
16006.642560000002, 59.994136649048826, 59.994085782738956, 59.99824684028179, 22.866358246411263, 22.897900190950654, 22.85640844168131, 0.9999940921156472, 0.9999937394160309, 0.9999950308889228, 6452.127368031229, 6450.532572959229, 6455.590920761968, 130.6644031018916, 22.735487908157438, 24.20976796144896, 6453.963685099117, 6456.698160033133, 6456.318327362639, 283.72635197510203, 283.1431403253882, 283.6958232447801, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 600.0, 597.0334, 3.684577, 2199.845, 595.1358, 3.696314, 2199.521, 588.0792, 9.331499, 5489.512, 602.9009, 9.122666, 5499.521, 593.9732, 3.698113, 2199.118, 588.7203, 3.729457, 2196.403, 100.0, 99.97552, 99.78714, 99.99147, 99.95852, 99.81821
16009.08264, 59.998860460762884, 59.99833780391189, 59.99967399421452, 22.84570967475306, 22.904404874397216, 22.860548795626304, 0.9999938876143357, 0.9999955481602221, 0.999995710511922, 6460.61062716346, 6456.918967607286, 6456.874659042515, 129.89651281952047, 21.99582461565433, 25.004041482383855, 6459.2570067334145, 6459.045565720482, 6454.917825623736, 283.7521665381177, 283.1763606948337, 283.65289716345484, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 600.0, 603.283, 3.646921, 2200.045, 597.451, 3.686183, 2199.94, 593.4758, 9.260631, 5496.103, 606.9206, 9.056476, 5496.608, 596.7772, 3.685694, 2199.762, 589.9132, 3.723597, 2196.576, 100.0, 99.98508, 99.92891, 99.93905, 99.9878, 99.84006
16011.482160000001, 59.99546223629816, 59.994701883782284, 59.99790810369889, 22.870546265979144, 22.902658137974868, 22.862294538001215, 0.9999899396143851, 0.999993310762744, 0.9999925084776956, 6450.908406040984, 6448.627186413884, 6455.670757863958, 129.86524286450708, 23.498001975944362, 25.579560933708308, 6452.33415403735, 6447.684152293767, 6454.519051586168, 283.5959846345488, 283.1625130161449, 283.67500853534716, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 600.0, 608.9609, 3.606587, 2197.634, 588.8517, 3.729285, 2195.886, 599.7264, 9.171355, 5500.277, 612.9016, 8.949835, 5485.979, 603.0528, 3.648073, 2200.119, 596.2751, 3.689171, 2199.67, 99.87583, 99.80396, 100.0, 99.74366, 99.99944, 99.9785
16013.904880000002, 59.99254234548736, 59.993249464966205, 59.991773065322505, 22.846846485120146, 22.909955233596936, 22.87422541670984, 0.9999938852615129, 0.9999928856335655, 0.9999940552329208, 6457.379245669597, 6450.4566136463, 6457.519676445694, 130.73151595338027, 23.138127935192415, 20.149643225296586, 6456.782808888277, 6457.4225811931565, 6455.95086229365, 283.6700096814963, 283.2052242480117, 283.624843462871, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 600.0, 603.1647, 3.646385, 2200.313, 595.0775, 3.696314, 2199.265, 593.4952, 9.260631, 5496.167, 606.9012, 9.056476, 5496.661, 596.7772, 3.685694, 2199.923, 589.8933, 3.723414, 2196.632, 100.0, 99.97552, 99.92891, 99.93905, 99.99509, 99.8351
16016.336480000002, 59.99149630262579, 59.99093508771437, 59.9910409176326, 22.849372959389385, 22.902136428268093, 22.849198752197005, 0.9999948344156047, 0.9999941246057826, 0.9999928900732172, 6448.493057713193, 6453.3593143312155, 6452.977678645204, 132.43340875151262, 22.549194230429748, 23.10946422537745, 6451.35973627218, 6453.886603641724, 6448.740956297995, 283.682113021462, 283.2099366267307, 283.66995559669175, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 600.0, 609.5326, 3.604446, 2197.524, 595.0969, 3.695393, 2199.214, 593.4564, 9.260447, 5496.102, 606.9595, 9.056476, 5496.661, 603.0338, 3.647708, 2199.909, 596.1957, 3.687522, 2199.806, 99.87606, 99.97541, 99.92772, 99.93788, 100.0, 99.99061
16018.7612, 59.987048792155676, 59.98851280260056, 59.98837900544913, 22.885119162531964, 22.90439161230809, 22.881142239647694, 0.9999923493179638, 0.9999956431220672, 0.9999937620007783, 6456.065431518473, 6457.837742069303, 6455.315297429556, 130.69299561211628, 21.315180178746232, 21.19300615768043, 6458.259562349531, 6455.354687768099, 6452.769079084095, 283.77167479457506, 283.1588515955856, 283.59542011368217, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 600.0, 615.9005, 3.558044, 2191.519, 601.4589, 3.658001, 2200.176, 587.2057, 9.338677, 5487.653, 601.8524, 9.128918, 5499.914, 606.8296, 3.626706, 2199.14, 598.4621, 3.680015, 2199.844, 99.60527, 100.0, 99.75441, 99.99965, 99.95952, 99.99093
16021.229800000001, 59.98949372952088, 59.989487957663684, 59.988634270730536, 22.897365250661874, 22.91009847092233, 22.86104365289559, 0.9999942183373497, 0.999992499681413, 0.9999933607571875, 6460.471955606556, 6456.46780468308, 6454.911290929329, 130.96024780863837, 19.502302204487023, 22.09203026354544, 6455.035544815364, 6452.866725111705, 6454.357622283898, 283.5989927957967, 283.08050189952496, 283.65659494726816, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 600.0, 609.5523, 3.604624, 2197.361, 598.7935, 3.672184, 2200.524, 593.4952, 9.260447, 5496.228, 606.94, 9.05666, 5496.555, 603.11, 3.648073, 2200.065, 596.1957, 3.689171, 2199.554, 99.89106, 100.0, 99.92786, 99.93596, 100.0, 99.97845
16023.687680000001, 59.987159642247995, 59.98489062832912, 59.98796149600111, 22.863878824000285, 22.907503935513713, 22.860819465065767, 0.9999913558801836, 0.9999950887857711, 0.9999902429881888, 6453.020794781227, 6457.355942203205, 6454.547998794831, 128.61583213901326, 19.36581008708663, 21.963482992949594, 6454.467262650504, 6451.263731954593, 6456.528789142976, 283.74702770508134, 283.23928466622505, 283.6199322176716, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 600.0, 603.8547, 3.643352, 2200.256, 607.7625, 3.617661, 2198.656, 599.6682, 9.171907, 5500.278, 612.921, 8.95057, 5485.918, 596.8344, 3.685694, 2199.761, 589.933, 3.723048, 2196.401, 100.0, 99.93752, 100.0, 99.74448, 99.99502, 99.84011
16026.148320000002, 59.98798507139509, 59.98914716802911, 59.98627106844207, 22.8766713797169, 22.910979534195942, 22.872147050476926, 0.9999938463726752, 0.9999963141380974, 0.9999944173808457, 6454.495549428392, 6458.439142441808, 6455.201151359218, 129.9312789380392, 22.327951437892352, 21.110201717835366, 6458.0068348726445, 6452.787817144997, 6455.403289337132, 283.68186391411746, 283.2113214987775, 283.615238252036, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 600.0, 609.5129, 3.604981, 2197.414, 601.381, 3.658737, 2200.226, 593.4952, 9.260447, 5496.058, 606.8818, 9.057028, 5496.607, 603.0909, 3.647526, 2199.907, 596.1758, 3.689171, 2199.666, 99.88103, 100.0, 99.92891, 99.93787, 100.0, 99.97582
16028.541720000001, 59.983976361421654, 59.988021155926, 59.98274003900723, 22.850371178115417, 22.91537435185934, 22.87862215326526, 0.99999602053337, 0.9999949030830994, 0.9999939344047346, 6450.105202097304, 6453.358084844265, 6452.097059899275, 133.21816370383704, 20.680712052800573, 22.421444896598302, 6450.8322936197155, 6451.351853898807, 6455.136337138861, 283.6795951362164, 283.14862780473413, 283.5832142283634, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 600.0, 603.3224, 3.647813, 2200.16, 601.4005, 3.658553, 2200.228, 593.5146, 9.260447, 5496.167, 606.9206, 9.056292, 5496.659, 596.6628, 3.685329, 2199.815, 596.295, 3.688621, 2199.799, 100.0, 100.0, 99.92891, 99.93594, 99.99018, 99.98565
16030.950760000002, 59.988281766509864, 59.985797295054816, 59.98593026343157, 22.884735501992225, 22.916846515571127, 22.885798552492343, 0.9999945009258423, 0.9999950905892585, 0.9999938512193072, 6460.450236817351, 6457.237761166454, 6459.793162155936, 130.74936252609768, 21.610084161083705, 23.376925136507452, 6459.345730920762, 6459.437823706898, 6456.217245071548, 283.6136963442414, 283.10202842640587, 283.6676698550032, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 600.0, 597.0137, 3.685292, 2199.955, 594.9996, 3.695393, 2199.383, 587.4775, 9.338861, 5488.36, 601.7941, 9.129286, 5499.803, 593.6299, 3.703592, 2199.183, 598.6212, 3.678733, 2199.845, 99.99655, 99.97024, 99.77299, 100.0, 99.93567, 99.9979
16033.322800000002, 59.99197992327858, 59.99109569050394, 59.9912968089489, 22.886195694922883, 22.895597654179806, 22.87385326534406, 0.9999948838533091, 0.999995872324074, 0.9999942757003497, 6461.798391758312, 6452.129600029729, 6459.81180883498, 133.40131417132034, 23.37942024570475, 23.131011806445713, 6457.977466807481, 6453.419948104394, 6453.764487939641, 283.6639009582569, 283.2046744300287, 283.64367629758146, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 600.0, 603.2633, 3.646742, 2200.313, 598.5016, 3.675868, 2199.951, 593.534, 9.260447, 5496.28, 606.9012, 9.05666, 5496.555, 596.7963, 3.685512, 2199.547, 596.1559, 3.689537, 2199.554, 100.0, 100.0, 99.92786, 99.93906, 99.99263, 99.97587
16035.75112, 59.99261462387769, 59.99460131035229, 59.99565722629912, 22.852137709983083, 22.897617818848367, 22.87021880915443, 0.9999925696137868, 0.9999919404810562, 0.9999925714813561, 6450.355978917642, 6449.111330193106, 6450.531427640626, 130.04911002530025, 26.432333667363196, 23.804980536570383, 6450.895853484121, 6449.061621720398, 6455.8989007811415, 283.70355388955386, 283.2539482279224, 283.71427422018445, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 600.0, 607.9554, 3.614261, 2198.302, 589.3381, 3.727811, 2195.776, 599.4934, 9.172644, 5500.32, 612.9404, 8.949651, 5485.873, 603.0528, 3.648073, 2200.124, 589.8535, 3.723048, 2196.571, 99.92331, 99.81657, 100.0, 99.74473, 99.98947, 99.84274
16038.15176, 59.992119511723416, 59.9900293619216, 59.98973048408541, 22.88535372886821, 22.91692736632719, 22.878159755722855, 0.9999925665859378, 0.9999957624071876, 0.9999936041260248, 6460.011018553683, 6455.450770340754, 6456.471302653594, 134.344893159197, 25.081377576689633, 23.03315402458793, 6461.279674586363, 6452.874400294338, 6455.57752433584, 283.62750941074717, 283.2007776370929, 283.63338701667806, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 600.0, 603.2633, 3.647456, 2200.428, 595.1164, 3.696129, 2199.265, 593.5146, 9.260447, 5496.347, 606.9206, 9.056292, 5496.718, 596.8344, 3.685694, 2199.653, 596.2155, 3.688804, 2199.663, 100.0, 99.98027, 99.93217, 99.93703, 99.98282, 99.97591
16040.57976, 59.99568939940375, 59.99451098654109, 59.998682303418846, 22.862044136211995, 22.912010083720347, 22.87881827439283, 0.9999936059354296, 0.9999957563711941, 0.9999929115074515, 6453.335977782039, 6456.218299653937, 6457.088118661004, 133.69047015297156, 22.888835568572915, 20.39910875378473, 6450.343209993141, 6448.099408806923, 6451.431656517256, 283.69381850039395, 283.17832469872735, 283.69078827519826, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 600.0, 609.6509, 3.60516, 2197.687, 595.1164, 3.696498, 2199.324, 593.4952, 9.260631, 5496.103, 606.9012, 9.056476, 5496.66, 603.0528, 3.647343, 2199.957, 596.1758, 3.689354, 2199.559, 99.89344, 99.96789, 99.92987, 99.93787, 99.99907, 99.9837
16042.94748, 59.991557734551115, 59.99489716657895, 59.99459299720285, 22.87262553990739, 22.902561238599937, 22.86630032000768, 0.9999920744913403, 0.9999951946777151, 0.9999929257299954, 6456.007478566536, 6452.387174632243, 6454.375744170409, 130.15068301858264, 19.480952793505594, 20.049663649625472, 6455.737378524084, 6454.6948607528975, 6458.402649225802, 283.618662422493, 283.1268413812239, 283.68065538740535, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 600.0, 615.8019, 3.558401, 2191.739, 601.3227, 3.659106, 2200.395, 587.1669, 9.342911, 5485.824, 600.629, 9.157233, 5500.449, 608.3174, 3.613374, 2198.601, 600.5496, 3.665365, 2200.321, 99.6231, 100.0, 99.74085, 100.0, 99.92626, 100.0
16045.372800000001, 59.99475237582236, 59.99888534011945, 59.99872424737392, 22.865487516739837, 22.90328292963992, 22.866333804145636, 0.9999927990345416, 0.9999947299106063, 0.9999932745095478, 6456.207617590981, 6456.343891119296, 6455.7901067029015, 132.6148595255022, 22.24576639126019, 22.40555092719069, 6454.90871515746, 6453.847529010591, 6452.783229507124, 283.6536861168063, 283.2687382657173, 283.7314729817863, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 600.0, 609.5129, 3.604803, 2197.629, 596.0113, 3.690603, 2200.027, 593.5146, 9.260447, 5496.22, 606.94, 9.056476, 5496.718, 603.0719, 3.647891, 2199.961, 596.136, 3.689537, 2199.669, 99.8882, 99.99803, 99.92987, 99.93799, 100.0, 99.98357
16047.804800000002, 60.00244682806946, 60.00108054815294, 59.99890280534161, 22.845865786673627, 22.89227501273344, 22.8528717203944, 0.9999925519118001, 0.9999935056614132, 0.9999928904944195, 6452.118870361124, 6455.1091337921425, 6452.039812906575, 128.2017722803066, 19.283308206839422, 23.66154417800408, 6451.880343396821, 6458.380305636609, 6455.467491609803, 283.6359414990742, 283.2558718979238, 283.7592079164206, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 600.0, 606.6542, 3.624969, 2199.653, 606.1282, 3.626871, 2199.073, 597.6105, 9.188106, 5500.281, 612.9404, 8.950387, 5485.972, 596.7963, 3.68606, 2199.872, 589.8734, 3.723414, 2196.456, 99.97071, 99.97106, 100.0, 99.7446, 99.98535, 99.84511
16050.235480000001, 59.99936270198787, 59.99919493745975, 60.0008030432291, 22.863918326362644, 22.88908380065652, 22.86791659829426, 0.9999920635867733, 0.9999933100639649, 0.9999925970264726, 6456.479677859821, 6455.913838098547, 6455.414187922734, 131.05109064005183, 20.655653417641844, 20.308039862412443, 6456.96091507344, 6454.205534863688, 6457.343937871492, 283.6382202339014, 283.26980310995117, 283.76868787219166, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 600.0, 609.6115, 3.605338, 2197.566, 601.3422, 3.65929, 2200.509, 593.5146, 9.260631, 5496.28, 606.9012, 9.056844, 5496.719, 603.1291, 3.647891, 2200.121, 596.2155, 3.689354, 2199.67, 99.89126, 100.0, 99.93096, 99.93799, 100.0, 99.97845
16052.64096, 60.007312636941755, 60.00524479923072, 60.004722235632336, 22.879594653120357, 22.90055075062809, 22.878143610951273, 0.9999937502310056, 0.9999927641952239, 0.9999942075925767, 6454.990155787551, 6456.27144132337, 6459.856945416563, 129.06822990315504, 20.46320309923499, 22.719242821630814, 6461.1899296005695, 6453.146900998091, 6456.973826802234, 283.70674454790446, 283.2163037999773, 283.7484711341169, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 600.0, 603.3422, 3.646921, 2200.38, 601.4394, 3.658369, 2200.505, 593.5146, 9.260447, 5496.162, 606.9206, 9.05666, 5496.713, 596.7391, 3.685512, 2199.758, 596.2155, 3.688987, 2199.67, 100.0, 100.0, 99.92881, 99.93788, 99.9876, 99.97817
16055.095320000002, 60.00501495854562, 60.00740505645187, 60.00601106636676, 22.882387176186768, 22.903996141869328, 22.866972947849135, 0.9999960927289163, 0.9999943383658788, 0.9999947471790003, 6454.73181404995, 6449.825167050582, 6462.861528447604, 133.8002410894601, 19.72491587974264, 20.45748512090904, 6458.823128937877, 6454.887883013157, 6459.972388655736, 283.7297720568056, 283.20014188892236, 283.80019855532646, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 600.0, 597.0334, 3.684935, 2199.955, 595.1164, 3.695393, 2199.324, 587.1475, 9.342727, 5485.764, 600.629, 9.157233, 5500.342, 590.6161, 3.719115, 2197.454, 601.2057, 3.659322, 2200.125, 100.0, 99.96789, 99.74191, 100.0, 99.86171, 100.0
16057.49968, 60.00429667266395, 60.00799062261249, 60.00618791443655, 22.876662942854615, 22.90970007693495, 22.876252046308494, 0.9999943396421336, 0.9999948161697848, 0.9999949469691374, 6460.197698053003, 6457.912982065871, 6456.390320702688, 131.62307282857273, 21.92814277661796, 22.663820076283855, 6459.094011165572, 6455.173630477332, 6460.541577314485, 283.74688717315206, 283.23180549985136, 283.6741734492742, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 600.0, 603.2239, 3.647278, 2200.16, 600.9725, 3.661685, 2200.63, 593.5146, 9.260262, 5496.167, 606.94, 9.05666, 5496.713, 596.72, 3.685329, 2199.866, 596.1758, 3.68972, 2199.552, 100.0, 100.0, 99.92891, 99.93895, 99.99249, 99.98361
