TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
16209.991560000002, 59.99362738768181, 59.99754960110489, 59.99476690144173, 22.86915382738683, 22.91842493614607, 22.874469130934017, 0.9999942918410344, 0.9999902252777438, 0.999995471465409, 6452.825891855191, 6454.997399377486, 6457.28641445635, 140.2341558533003, 29.821477449986105, 17.68930461539867, 6448.3322543090235, 6461.167370004759, 6459.5661392411375, 283.67095302472933, 283.22482664527405, 283.8111198238844, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 600.0, 608.9609, 3.609443, 2197.848, 601.0698, 3.660211, 2200.52, 593.3787, 9.261919, 5495.92, 605.7943, 3.630851, 2199.281, 604.0447, 9.104028, 5499.271, 592.5176, 3.70968, 2198.173, 99.90077, 100.0, 99.92621, 99.96589, 99.98335, 99.91296
16212.41436, 59.993395807644696, 59.99496007450386, 59.99463771839831, 22.888305085126778, 22.893258756171427, 22.883977631131522, 0.9999930012634853, 0.9999868720765075, 0.9999943997369076, 6453.721357587079, 6449.281986470522, 6459.99391226865, 141.38466957512037, 34.09652583092725, 23.062129281598573, 6458.816120443028, 6456.57556478546, 6459.105029267752, 283.5471020630003, 283.1842098091255, 283.64454014474353, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 600.0, 607.502, 3.622471, 2199.091, 603.9297, 3.638476, 2199.479, 596.8146, 9.21406, 5499.508, 611.5422, 3.590952, 2195.844, 597.7119, 9.201368, 5499.621, 586.2352, 3.742275, 2193.7, 99.95729, 99.99435, 99.98389, 99.7995, 99.99171, 99.70721
16214.851680000002, 59.99251043167743, 59.99113715192182, 59.992117547567375, 22.87558356795349, 22.906972883483252, 22.871171719868553, 0.9999940297623275, 0.9999879515828869, 0.9999940352691787, 6454.454554316612, 6455.953338053668, 6457.549161004639, 139.89196235736927, 27.94292263919681, 21.130635493987484, 6448.973324973011, 6461.070539317431, 6456.227247024475, 283.6518664624935, 283.30423133745415, 283.732714517229, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 600.0, 608.9609, 3.609086, 2198.02, 601.0503, 3.660948, 2200.298, 593.3787, 9.261919, 5496.144, 605.7361, 3.630667, 2199.286, 604.0256, 9.104211, 5499.111, 592.458, 3.70968, 2198.065, 99.9086, 100.0, 99.92325, 99.97357, 99.98243, 99.91066
16217.33156, 59.99332559737198, 59.9920435647009, 59.993332363568605, 22.86569004821831, 22.90492666661437, 22.872957437910603, 0.9999959570098244, 0.999990605828438, 0.9999952617358654, 6455.356480162146, 6459.597819605582, 6453.57544965784, 142.42760407531568, 29.411137000000025, 20.95201365296907, 6448.070939126839, 6450.645667679401, 6452.43527698452, 283.6532359385983, 283.2855638616372, 283.6729119906202, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 600.0, 602.6916, 3.650669, 2200.312, 601.1086, 3.661132, 2200.302, 593.3398, 9.262103, 5495.974, 611.717, 3.589481, 2195.728, 597.6737, 9.201368, 5499.563, 592.5176, 3.70968, 2198.225, 100.0, 100.0, 99.92732, 99.80197, 99.99261, 99.91792
16219.738760000002, 59.992374501934705, 59.99462197006196, 59.99849728572316, 22.842681283778376, 22.908173687512914, 22.860348816973776, 0.9999978117985405, 0.9999908105951606, 0.9999952221333992, 6454.8327389843735, 6457.245980433555, 6460.7050632164, 143.92560133324196, 28.816336580686112, 22.311678143878453, 6456.029098698665, 6453.550523159272, 6460.04108685477, 283.67800715990626, 283.2605505575103, 283.76136870442906, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 600.0, 596.3829, 3.689218, 2199.887, 594.7272, 3.697787, 2199.169, 587.0504, 9.343832, 5485.512, 618.1445, 3.539654, 2188.455, 591.4935, 9.287385, 5493.547, 598.0247, 3.683128, 2199.755, 99.98409, 99.97102, 99.73518, 99.47107, 99.88127, 99.99706
16222.110080000002, 59.99857307252202, 59.99859466491515, 59.999744822826315, 22.8853072924157, 22.904558690649186, 22.881100854808277, 0.9999944836661981, 0.9999919180197616, 0.9999950839605556, 6455.008432123431, 6455.375920690468, 6461.066986296472, 140.5768473619405, 27.620099450814024, 17.240071496422388, 6462.431105293704, 6456.314062972634, 6458.836251909976, 283.64179989154246, 283.178343894912, 283.83208875463527, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 600.0, 602.6522, 3.651204, 2200.427, 601.0114, 3.660579, 2200.521, 593.3787, 9.261919, 5496.084, 611.7364, 3.589114, 2195.843, 597.6547, 9.202099, 5499.614, 592.5773, 3.709863, 2198.287, 100.0, 100.0, 99.92432, 99.80964, 99.9925, 99.92075
16224.540600000002, 59.99903535795839, 59.998532401706974, 59.994574434091135, 22.862604904044932, 22.9114846895644, 22.881335078922408, 0.9999934431223504, 0.9999873244235733, 0.9999936193194039, 6453.791987743191, 6451.254713277205, 6462.823321273321, 143.2973383390704, 35.26591627999841, 21.719889029225214, 6458.139516019663, 6456.2042185273485, 6459.498900644786, 283.68523614841155, 283.22689653061815, 283.7770910144182, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 600.0, 603.8942, 3.639604, 2199.911, 603.9686, 3.642344, 2199.729, 596.7563, 9.216084, 5499.182, 606.5128, 3.625519, 2199.336, 603.8539, 9.105854, 5499.31, 586.1556, 3.742092, 2193.645, 99.99455, 100.0, 99.98372, 99.97309, 99.98605, 99.71496
16226.99392, 59.99856626743742, 60.00059327207013, 59.99931235623053, 22.865129729960387, 22.910185587052002, 22.86874896571034, 0.9999946877392869, 0.9999904057903023, 0.9999948018824366, 6456.207840074436, 6455.641095193948, 6454.545566037331, 145.00739678117088, 31.935600298451973, 22.513458707363952, 6457.576016562598, 6453.937712319846, 6455.704102020129, 283.6891715182662, 283.21707629126263, 283.7833218607586, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 600.0, 603.2633, 3.649598, 2200.365, 601.2059, 3.659843, 2200.583, 593.3981, 9.261919, 5496.085, 611.6393, 3.589298, 2195.555, 597.6356, 9.201734, 5499.671, 592.4778, 3.710229, 2198.34, 100.0, 100.0, 99.92742, 99.80723, 99.99261, 99.9155
16229.39608, 60.00167155025134, 60.00146113998094, 60.003253472913514, 22.86789433736092, 22.90401511312997, 22.877474257256477, 0.9999949476804647, 0.9999911785844379, 0.9999946755973863, 6451.797038755552, 6453.167128857825, 6454.666094765397, 141.48180227791136, 25.12516757782413, 19.660720157121432, 6458.401368227224, 6450.937784634203, 6456.291303215585, 283.69827951952345, 283.3081101456767, 283.7459352344985, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 600.0, 608.882, 3.609621, 2197.848, 601.0503, 3.660948, 2200.412, 593.3787, 9.261919, 5495.908, 605.7167, 3.630851, 2199.512, 603.9875, 9.104576, 5499.429, 592.5574, 3.709314, 2198.289, 99.90838, 100.0, 99.92419, 99.96834, 99.98821, 99.91288
16231.8592, 59.99979704119104, 60.002851794854024, 60.00270221091852, 22.881095157243678, 22.90844854590425, 22.869654834155245, 0.9999950105570538, 0.9999888076418176, 0.999995747285645, 6454.13386384927, 6449.535026880536, 6459.456286909577, 141.46404627449965, 29.81247004102238, 19.36481557259458, 6452.369132864168, 6457.66236064142, 6459.617273714118, 283.6164975966122, 283.2379577093619, 283.8043970573893, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 600.0, 615.2302, 3.563933, 2192.226, 594.8245, 3.697603, 2199.393, 587.0504, 9.343832, 5485.512, 599.425, 3.670749, 2200.377, 610.0723, 9.00194, 5491.915, 598.8398, 3.677085, 2199.939, 99.65589, 99.96072, 99.73305, 100.0, 99.85159, 99.99582
16234.290200000001, 60.000375993391486, 60.00068051955346, 59.99988516570443, 22.869036371031076, 22.901857175412783, 22.86347966130057, 0.9999961682813432, 0.9999904759712128, 0.9999956047123656, 6457.224389461664, 6451.637377860706, 6458.838144000376, 143.58140586268883, 30.841426384100032, 20.619988286771786, 6459.413298917893, 6461.916862014001, 6456.969794695737, 283.66030415580326, 283.1973970325913, 283.7559177521006, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 600.0, 608.9609, 3.609264, 2197.848, 601.0308, 3.6615, 2200.355, 593.3981, 9.261919, 5495.92, 605.6973, 3.631402, 2199.499, 604.0256, 9.104028, 5499.327, 597.0903, 3.681113, 2200.207, 99.90838, 100.0, 99.92849, 99.96596, 99.98635, 99.99379
16236.691680000002, 60.001178775381604, 59.999690654226725, 60.00098043256351, 22.880140393398904, 22.91911095792549, 22.868101204373882, 0.9999950894959484, 0.9999865485923132, 0.9999927654636404, 6454.990657985337, 6456.869975121866, 6462.70331887972, 142.74426014101482, 33.176116262125106, 21.941346601277473, 6459.5420757691545, 6457.877350011654, 6459.738641789302, 283.7113967633381, 283.3228496425816, 283.7661129329896, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 600.0, 608.1329, 3.619437, 2198.767, 603.4822, 3.645659, 2200.002, 596.4457, 9.213324, 5499.006, 610.5519, 3.597755, 2196.355, 598.0743, 9.199359, 5499.738, 605.1621, 3.63515, 2199.672, 99.93845, 99.99871, 99.98512, 99.8329, 99.99384, 99.97633
16239.091160000002, 60.00576742850972, 60.00831643939315, 60.00567327503953, 22.857743559477896, 22.897935173631502, 22.855481273919565, 0.9999947840530446, 0.9999902165316423, 0.9999944095129527, 6456.901725466198, 6460.722131672533, 6456.622930069128, 142.6106789460032, 29.469274900065557, 23.41785283859258, 6456.891601600235, 6457.451831528149, 6455.7969675859695, 283.7203072123771, 283.3023632869316, 283.80179197217456, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 600.0, 607.5809, 3.614261, 2198.039, 601.0308, 3.660948, 2200.353, 593.437, 9.261367, 5495.974, 605.6778, 3.631402, 2199.5, 604.0256, 9.103846, 5499.264, 598.7404, 3.674704, 2200.237, 99.90946, 100.0, 99.9254, 99.96596, 99.98521, 99.99941
16241.51156, 60.00466324247626, 60.00818351538095, 60.00597508069562, 22.864335793948868, 22.911588833792713, 22.88317575342211, 0.9999951808678251, 0.9999838753660785, 0.9999949312438136, 6459.4963548417, 6449.207916961504, 6459.13317429595, 143.67352182190234, 29.749652444743333, 18.591772561997374, 6451.972712438933, 6455.822351168386, 6454.852553117629, 283.5531302121737, 283.29742925765487, 283.73806198147145, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 600.0, 602.6127, 3.651204, 2200.312, 601.0308, 3.660764, 2200.415, 593.3981, 9.262287, 5496.027, 611.8141, 3.58893, 2195.79, 597.6356, 9.20155, 5499.504, 598.8398, 3.674338, 2200.293, 100.0, 100.0, 99.92623, 99.80217, 99.99155, 100.0
16243.949560000001, 60.01104668103406, 60.01061259929435, 60.00962148208678, 22.848426469168757, 22.861261226746826, 22.849851243427786, 0.9999954792987739, 0.9999896349130883, 0.999993076785909, 6453.754013807673, 6455.229623524335, 6456.009772328004, 145.63159459052486, 28.594945257559175, 18.333647115851818, 6454.4006470225795, 6459.01795617641, 6452.425935000077, 283.6752150624446, 283.26846321649805, 283.82826710452514, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 600.0, 596.3237, 3.688504, 2199.896, 594.7467, 3.697603, 2199.171, 587.0504, 9.343832, 5485.512, 618.1445, 3.53947, 2188.394, 591.4935, 9.287202, 5493.291, 592.5773, 3.709314, 2198.115, 99.98606, 99.96841, 99.73518, 99.47104, 99.87873, 99.91288
16246.343880000002, 60.016025768624125, 60.0175373912468, 60.016549060278265, 22.850776570816652, 22.895737474184166, 22.867745403584316, 0.9999942441122989, 0.9999894624262023, 0.9999950056796937, 6455.157551524426, 6456.724937082174, 6456.68976009118, 141.70386075549993, 26.521653408398834, 21.04297424532797, 6454.186682749181, 6455.715328734211, 6461.130504952628, 283.7285810780539, 283.2056385428597, 283.7864062694938, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 600.0, 602.5733, 3.651204, 2200.307, 601.0698, 3.660579, 2200.297, 593.3981, 9.262287, 5496.026, 611.8141, 3.588746, 2195.793, 597.6356, 9.201368, 5499.504, 595.8179, 3.693932, 2199.048, 100.0, 100.0, 99.92729, 99.8046, 99.99078, 99.96469
16248.775520000001, 60.0182953653904, 60.01897369350146, 60.0150810242949, 22.852410809347862, 22.893688910654312, 22.865043114233472, 0.9999927576393451, 0.9999889338745989, 0.9999945615711878, 6457.584906396339, 6457.256577245888, 6456.903256699279, 138.8852476050556, 31.12925672866504, 25.776357946443568, 6451.8392833379185, 6454.107169948595, 6459.418738553943, 283.67202294003584, 283.2533986560253, 283.7472174671886, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 600.0, 602.6522, 3.651026, 2200.275, 601.8674, 3.655422, 2200.048, 595.2034, 9.232284, 5498.803, 608.4158, 3.616693, 2198.502, 602.595, 9.120647, 5499.496, 586.1954, 3.742092, 2193.477, 100.0, 100.0, 99.97683, 99.93051, 99.99547, 99.70208
16251.237280000001, 60.018561055448906, 60.01668648926017, 60.020664187015655, 22.867886513040894, 22.91227837219686, 22.854555239698644, 0.9999939299841357, 0.9999884389370345, 0.9999951992990723, 6451.950538344097, 6455.05650892571, 6455.867642228414, 141.455962549599, 31.28250271331251, 24.105015216450738, 6452.970155627559, 6455.347001696506, 6458.643225274509, 283.7768238429437, 283.18300620550275, 283.7283088190647, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 600.0, 604.9391, 3.639782, 2200.161, 601.6534, 3.659106, 2200.302, 593.6505, 9.260815, 5496.085, 611.7753, 3.588562, 2195.731, 597.6165, 9.201916, 5499.504, 592.5773, 3.709131, 2198.0, 100.0, 100.0, 99.92651, 99.80456, 99.99061, 99.91538
16253.668560000002, 60.018015235689376, 60.02002824377148, 60.018523276178655, 22.86381145255527, 22.899481593880864, 22.875259517639797, 0.9999956630666963, 0.9999914533117847, 0.9999956966966517, 6441.153629261705, 6459.418201430769, 6459.351545639479, 141.5795619239152, 26.849550066219535, 23.021918555986986, 6448.875222456845, 6457.366026773433, 6460.992245117248, 283.64752711363457, 283.1247097039155, 283.6380612395076, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 600.0, 608.9609, 3.609264, 2197.791, 601.0892, 3.661132, 2200.354, 593.3787, 9.261919, 5495.967, 605.7167, 3.631034, 2199.512, 597.6165, 9.202281, 5499.505, 592.5574, 3.709497, 2198.281, 99.91316, 100.0, 99.92634, 99.96326, 99.99165, 99.92046
16256.069720000001, 60.0151614841552, 60.01692950997855, 60.021963236342835, 22.85802792271541, 22.881817168778, 22.862660102384027, 0.9999958338019408, 0.999990184331729, 0.9999955710893677, 6452.715499207216, 6456.97796718931, 6458.074465357012, 140.32802267861143, 31.8022465923018, 18.780857586135767, 6458.529656092019, 6447.498023495169, 6458.132361546525, 283.7319628658516, 283.17219450739526, 283.7522715507027, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 600.0, 615.1907, 3.563755, 2192.393, 594.7467, 3.697603, 2199.282, 587.031, 9.3442, 5485.512, 599.4639, 3.670565, 2200.213, 591.4554, 9.28775, 5493.241, 598.8001, 3.674338, 2200.295, 99.65284, 99.97107, 99.73314, 100.0, 99.87767, 100.0
16258.50984, 60.01644722577746, 60.014601748005816, 60.015260468475596, 22.8804432273074, 22.902836788946768, 22.874998719477226, 0.9999960295768915, 0.999988259926344, 0.9999942895241151, 6457.547085289636, 6457.247984667174, 6455.082611442963, 145.2169531052241, 28.95345734026023, 19.30208706398753, 6458.458191244127, 6453.625954146722, 6462.3914058595055, 283.6904257442581, 283.20679540320873, 283.7347976124312, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 600.0, 609.0003, 3.608907, 2197.847, 601.0114, 3.660948, 2200.462, 593.3981, 9.261919, 5496.083, 605.6778, 3.631402, 2199.5, 597.6547, 9.201916, 5499.621, 595.0624, 3.693382, 2199.73, 99.90578, 100.0, 99.92738, 99.97137, 99.99171, 99.98633
16260.9024, 60.008364443976774, 60.01147948666544, 60.00861521062766, 22.87015384596368, 22.912623838431063, 22.882782404701704, 0.9999919642055636, 0.9999872661628127, 0.9999926557329324, 6453.844631019791, 6457.10590455042, 6460.416520810812, 145.54268139338677, 31.208786946851433, 22.164599648087005, 6464.688449106817, 6457.441491185197, 6462.353911615328, 283.6885271324831, 283.1780771688609, 283.7272598128205, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 600.0, 608.9412, 3.609086, 2197.953, 601.5172, 3.655422, 2200.237, 595.2034, 9.237069, 5498.283, 608.7071, 3.609339, 2197.56, 601.9655, 9.136719, 5499.67, 604.3271, 3.636249, 2199.623, 99.90555, 100.0, 99.96738, 99.8975, 99.99991, 99.98146
16263.390120000002, 60.010839771807326, 60.00678415741778, 60.00648353655201, 22.856397242048338, 22.92272372322479, 22.87563027819029, 0.9999917699963988, 0.9999870225517101, 0.9999935948805058, 6455.4338322378935, 6451.253748517651, 6457.1090408120735, 144.2693429654728, 33.23921823596788, 22.51391577009099, 6456.035338593429, 6455.189455564198, 6461.913988450436, 283.6340093110649, 283.14968529511464, 283.6513699091486, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 600.0, 606.0628, 3.625326, 2198.753, 602.6846, 3.653212, 2200.288, 593.9222, 9.258974, 5495.982, 605.6778, 3.631218, 2199.392, 597.6356, 9.201916, 5499.497, 598.8001, 3.674155, 2200.13, 99.95664, 100.0, 99.93041, 99.97087, 99.98748, 100.0
16265.788960000002, 60.00590538080459, 60.00575330152899, 60.003643957679316, 22.86485343192823, 22.92890423325607, 22.861054561824478, 0.9999944920098744, 0.9999869855962971, 0.9999954953503751, 6455.712434712043, 6457.9221352012655, 6454.64002173047, 143.4011876219015, 29.439369035798336, 22.423787580995395, 6457.298591629792, 6453.685573929322, 6460.421543409976, 283.59965092848694, 283.2203511985512, 283.7156788659455, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 600.0, 602.5733, 3.651204, 2200.255, 601.1086, 3.660948, 2200.249, 593.3787, 9.261735, 5496.136, 611.7364, 3.589298, 2195.727, 604.0256, 9.104211, 5499.16, 598.8001, 3.673789, 2200.179, 100.0, 100.0, 99.9254, 99.80436, 99.98322, 100.0
16268.18992, 59.997686697935606, 59.99809312324959, 59.997868915681835, 22.862751429630272, 22.893278619922338, 22.837712242756293, 0.9999960674504071, 0.9999902865357606, 0.9999956133978819, 6446.160469600759, 6451.385175289163, 6450.622043457695, 145.00463971487397, 27.711199384454403, 22.132787085269683, 6454.519334206766, 6451.694724516803, 6452.693597961402, 283.6164088000906, 283.22726074078804, 283.708534782033, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 600.0, 596.3632, 3.688504, 2199.624, 594.7078, 3.697787, 2199.17, 587.0504, 9.344016, 5485.623, 618.1445, 3.540206, 2188.402, 610.1105, 9.001575, 5491.868, 592.5773, 3.709314, 2198.118, 99.98867, 99.95827, 99.73412, 99.471, 99.85075, 99.91538
16270.55456, 59.99183014732488, 59.99545611226554, 59.992295823281765, 22.85409920624386, 22.901656091045574, 22.868236781914206, 0.9999950121817527, 0.9999884570534142, 0.9999953777617139, 6458.154277268986, 6452.002804656242, 6461.519788625115, 144.49044950171265, 29.86592135427088, 18.83184413001527, 6450.544606754207, 6460.476937477481, 6456.7000518492205, 283.50365256424004, 283.1634459760503, 283.7100428709337, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 600.0, 602.6127, 3.651383, 2200.202, 600.9919, 3.660948, 2200.195, 593.3593, 9.262287, 5495.968, 611.717, 3.589298, 2195.678, 604.0256, 9.104211, 5499.163, 597.9651, 3.683128, 2199.81, 100.0, 100.0, 99.92529, 99.79934, 99.98426, 99.98664
16273.02524, 59.990122273193776, 59.985821383413416, 59.99084559956802, 22.881628636556744, 22.912215074486095, 22.876962676722478, 0.999993999730065, 0.9999881138882568, 0.9999941399306546, 6456.7837787369235, 6452.218191936695, 6460.800985270143, 142.97743776786183, 31.805230772868754, 22.993538897550934, 6454.813059057951, 6455.515887007304, 6462.374826871285, 283.6203774554245, 283.20451736423615, 283.7210453065391, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 600.0, 602.6127, 3.650847, 2200.26, 601.0308, 3.660395, 2200.302, 593.6893, 9.258238, 5497.548, 609.8528, 3.60272, 2197.78, 601.069, 9.156807, 5500.01, 587.8853, 3.7355, 2193.747, 100.0, 100.0, 99.9422, 99.88074, 100.0, 99.73446
16275.5696, 59.98957064621025, 59.98424270263644, 59.991095250726104, 22.8680609272996, 22.894291292015758, 22.87490032518277, 0.9999931316559533, 0.9999892886241992, 0.9999942075518645, 6453.970083796255, 6452.357276359171, 6457.447084784243, 141.09632547735032, 27.449493486666597, 20.975919116135174, 6451.704078344149, 6454.400218550502, 6457.017901238228, 283.62630950403513, 283.2787526478759, 283.80213697104745, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 600.0, 605.9248, 3.633714, 2199.757, 602.6456, 3.65358, 2200.164, 593.9805, 9.258238, 5496.042, 611.8141, 3.589849, 2195.625, 603.9875, 9.104211, 5499.211, 592.5375, 3.709497, 2198.173, 99.98757, 100.0, 99.93165, 99.81244, 99.98243, 99.91554
16278.0012, 59.9859436971576, 59.98506213438513, 59.98523525206328, 22.84776283365826, 22.900603490625045, 22.872768578584324, 0.9999947270658804, 0.9999898577192182, 0.9999956558877184, 6454.18558217253, 6455.0360466854745, 6460.2190210146955, 144.16686877954334, 27.12751053487864, 20.91265433961462, 6453.635350761874, 6456.009275667185, 6458.533859319017, 283.7200441974862, 283.2688661320769, 283.70757003355067, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 600.0, 608.9017, 3.609086, 2197.905, 601.0503, 3.660764, 2200.354, 593.3787, 9.262103, 5495.909, 605.8138, 3.630667, 2199.61, 604.0065, 9.104028, 5499.277, 592.4977, 3.70968, 2198.341, 99.90054, 100.0, 99.92634, 99.97117, 99.98546, 99.92318
16280.428960000001, 59.98653457691183, 59.98990884059403, 59.984519619052584, 22.832637063368377, 22.877596391713805, 22.85747618083277, 0.9999957079485031, 0.9999897093815765, 0.9999947342514783, 6448.613116537728, 6452.717631343423, 6457.166259140864, 137.0134802515738, 26.84728029756434, 21.20010933452113, 6454.114814100724, 6455.9685985024225, 6456.403711306371, 283.82171628664145, 283.29225766003924, 283.84646123850973, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 600.0, 615.2104, 3.563576, 2192.283, 594.844, 3.697419, 2199.441, 587.0504, 9.344016, 5485.563, 599.5416, 3.670197, 2200.324, 610.0532, 9.002123, 5491.852, 598.8597, 3.673972, 2200.24, 99.65567, 99.9635, 99.73612, 100.0, 99.85359, 100.0
16282.833680000002, 59.9816708329525, 59.981315359589, 59.982169090063955, 22.879763565980387, 22.908096447713415, 22.87487891137796, 0.9999949390484563, 0.9999887746881941, 0.9999950580260756, 6457.313266871693, 6450.395341669535, 6456.2731109326905, 139.88010887517248, 30.426545803811678, 22.709890259989606, 6458.3412351550405, 6454.526902870977, 6459.331186711182, 283.618558066568, 283.1601848592019, 283.6758061007652, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 600.0, 608.9214, 3.609264, 2198.12, 601.0503, 3.660764, 2200.411, 593.3981, 9.261919, 5496.026, 605.7555, 3.631034, 2199.561, 604.0256, 9.104211, 5499.268, 594.466, 3.695397, 2199.524, 99.90578, 100.0, 99.92538, 99.96558, 99.98529, 99.96747
16285.28568, 59.98057074263277, 59.97945507738742, 59.9765153095268, 22.86123021123972, 22.923437629865077, 22.886236450379442, 0.9999935924396619, 0.9999881338792623, 0.9999927510937031, 6455.694767771396, 6454.740795418082, 6460.197101910137, 141.73222267789697, 31.36179082930903, 21.04761033606735, 6457.068658938859, 6456.12481586987, 6462.954390189275, 283.58903996363097, 283.33780615211913, 283.7104766224297, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 600.0, 608.882, 3.6098, 2197.9, 601.0698, 3.658185, 2200.538, 594.6016, 9.245537, 5498.334, 607.8915, 3.611545, 2197.289, 600.058, 9.171782, 5499.92, 604.4464, 3.639179, 2199.332, 99.90316, 100.0, 99.96066, 99.90242, 100.0, 99.98966
16287.691120000001, 59.97934674637167, 59.98114742332727, 59.980449273511795, 22.88328681260821, 22.914174866490235, 22.895742294370176, 0.9999938174950892, 0.9999870050032517, 0.9999940606163766, 6454.896852604752, 6451.363542526361, 6464.076755376369, 141.79110673734795, 29.604397142549942, 22.99168389368333, 6450.661030019915, 6462.707293687998, 6456.936337567904, 283.7690886155937, 283.2988659641097, 283.6705414266083, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 600.0, 605.6094, 3.632108, 2199.272, 603.4044, 3.650449, 2200.409, 595.2811, 9.253451, 5496.312, 605.7167, 3.630667, 2199.338, 603.9875, 9.103663, 5499.219, 598.8597, 3.673789, 2200.076, 99.96552, 99.9988, 99.93715, 99.96107, 99.98452, 99.99661
16290.088560000002, 59.981944092565186, 59.986722698790764, 59.9885250978598, 22.873833072028024, 22.898221495164968, 22.875381041014883, 0.9999948093097794, 0.999989121439675, 0.9999945882770156, 6448.3612581027655, 6460.178227955625, 6457.793777068562, 139.0737010908956, 30.31501899573641, 22.71275884590932, 6457.013826827206, 6458.626932015413, 6460.208479656002, 283.7480178545313, 283.2189760936452, 283.6638231198447, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 600.0, 602.5733, 3.651204, 2200.145, 601.0698, 3.660948, 2200.185, 593.3981, 9.261919, 5495.967, 611.6976, 3.58893, 2195.793, 597.6165, 9.201185, 5499.502, 598.8199, 3.674155, 2200.132, 100.0, 100.0, 99.92849, 99.79445, 99.98955, 99.99653
16292.541120000002, 59.986771055027575, 59.991735994335166, 59.99099164193799, 22.845540718015975, 22.881838324555115, 22.85169242430701, 0.9999956512253253, 0.9999917383376152, 0.9999945749727056, 6452.07254621264, 6446.37433996112, 6455.46376618866, 142.5710614436332, 32.07956489042908, 22.656386570178256, 6454.847858131253, 6456.252987036995, 6456.014541705833, 283.60451140359794, 283.2313291956531, 283.797158124619, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 600.0, 596.3632, 3.689039, 2199.629, 594.7272, 3.697971, 2199.338, 587.031, 9.344016, 5485.512, 618.1833, 3.540022, 2188.339, 591.4744, 9.287385, 5493.356, 592.5773, 3.709497, 2197.998, 99.98172, 99.95811, 99.73518, 99.47646, 99.87991, 99.91051
16294.941920000001, 59.990488061144184, 59.99255194643465, 59.99231152797519, 22.870051357774464, 22.899548491913425, 22.874032165717203, 0.9999935505446665, 0.999991571841082, 0.9999940099268053, 6457.729520530392, 6450.18032803677, 6455.402186912665, 143.8573331544378, 27.22868119932741, 22.286350181258058, 6457.795276205038, 6453.417437677106, 6458.578020138178, 283.7202133811558, 283.3126830953111, 283.8097640382185, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 600.0, 602.5733, 3.651026, 2200.36, 601.0503, 3.660579, 2200.414, 593.3981, 9.261919, 5496.085, 611.8141, 3.589114, 2195.678, 597.6547, 9.20155, 5499.621, 597.8657, 3.679465, 2199.643, 100.0, 100.0, 99.92645, 99.80213, 99.98972, 99.98903
16297.404240000002, 59.99567009856816, 59.9972298396944, 59.9970377827447, 22.872109573015887, 22.886410922564966, 22.874329092982432, 0.9999943276564394, 0.9999896349093546, 0.9999941190925373, 6455.301622553178, 6455.153400796832, 6455.982376140468, 140.26736606458132, 29.26480632259154, 21.569530810604647, 6453.715986477674, 6456.316474714832, 6456.335005880052, 283.70193004529824, 283.3036495722331, 283.7756416817646, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 600.0, 602.6127, 3.651026, 2200.144, 601.0114, 3.660764, 2200.468, 593.6505, 9.258606, 5497.421, 610.2412, 3.60272, 2197.571, 600.4968, 9.15005, 5500.234, 587.8654, 3.7355, 2194.075, 100.0, 100.0, 99.94512, 99.88818, 100.0, 99.75634
16299.781400000002, 59.998078472249816, 59.99531904570663, 59.99848294795567, 22.85389474558059, 22.902452349222308, 22.86248393112961, 0.999993385856607, 0.9999906353956849, 0.9999949239247677, 6451.021893482435, 6455.869130765964, 6453.750728217165, 142.19191495800783, 29.69753372072364, 21.155209299487524, 6450.9900571340195, 6456.414855653857, 6455.5740072882245, 283.75974080511367, 283.3550466454582, 283.80768991076627, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 600.0, 607.0682, 3.62604, 2199.511, 603.7546, 3.643633, 2200.054, 596.4846, 9.217926, 5497.995, 611.5811, 3.590401, 2195.678, 597.7119, 9.201916, 5499.57, 592.5176, 3.70968, 2198.118, 99.95707, 100.0, 99.96214, 99.80701, 99.99078, 99.9155
16302.235760000001, 60.00023487934651, 59.99592842925332, 59.99992054277776, 22.873670701582032, 22.905098017677698, 22.877530570156992, 0.9999959768642966, 0.9999880157866469, 0.999996798141376, 6454.28222902827, 6450.602680958614, 6451.456316771862, 138.408085153976, 30.518844054624424, 19.39949383654539, 6455.506867811747, 6457.418787735905, 6462.028377603663, 283.6116114516603, 283.1865661578755, 283.80066299199734, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 600.0, 608.7046, 3.611049, 2198.015, 601.0503, 3.660579, 2200.461, 593.3787, 9.262103, 5496.02, 605.7361, 3.631586, 2199.397, 597.6547, 9.201916, 5499.561, 592.5176, 3.709863, 2198.167, 99.9036, 100.0, 99.92741, 99.97886, 99.98958, 99.91013
16304.70432, 59.99098385050141, 59.99376044661899, 59.99479067504959, 22.845631394587986, 22.873301949168773, 22.861997916387775, 0.9999970547666196, 0.9999898590714883, 0.9999965451016738, 6451.280777571078, 6447.841637016554, 6456.117782835336, 145.04951891402118, 26.550075318034033, 17.140849396503654, 6451.095017757381, 6447.582090072004, 6454.345544739676, 283.7837581719015, 283.28996303854217, 283.7334746367448, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 600.0, 615.3287, 3.563576, 2192.456, 594.7078, 3.697419, 2199.231, 587.0504, 9.3442, 5485.569, 599.425, 3.670381, 2200.488, 591.4935, 9.28775, 5493.407, 598.7404, 3.674338, 2200.065, 99.64523, 99.96312, 99.73507, 100.0, 99.87873, 100.0
16307.1524, 59.995332141602084, 59.993981842814115, 59.994999438840374, 22.880512867451703, 22.88718294199337, 22.886746590632054, 0.9999959166389244, 0.9999890173268995, 0.9999967415754094, 6457.552862493089, 6452.190159503679, 6459.744224621131, 143.9848421002456, 28.636767487984798, 17.895349944810278, 6454.330046344807, 6458.337687151754, 6456.162277594171, 283.7094714423475, 283.1961187003759, 283.6908465917323, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 600.0, 608.9412, 3.608907, 2197.9, 601.0698, 3.660948, 2200.411, 593.3981, 9.262103, 5496.027, 605.7555, 3.631034, 2199.442, 597.6737, 9.201916, 5499.611, 593.3725, 3.701623, 2199.006, 99.90556, 100.0, 99.92636, 99.97081, 99.99152, 99.95161
16309.5614, 59.99497631458574, 59.99258341059662, 59.99789396738022, 22.88565499704403, 22.886688112764805, 22.8907776899095, 0.99999525554175, 0.9999901693384045, 0.9999940941398296, 6461.15455380277, 6457.4804190094155, 6460.36810914743, 142.48934842942657, 29.650966160247208, 25.800291876465508, 6453.907762047676, 6460.578191027214, 6465.110521899614, 283.7537441678828, 283.250977915989, 283.83875905535206, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 600.0, 609.02, 3.609621, 2197.833, 601.0114, 3.661132, 2200.413, 593.4175, 9.258974, 5497.0, 607.2701, 3.620922, 2198.328, 600.4396, 9.16046, 5500.321, 602.7565, 3.64632, 2199.967, 99.90012, 100.0, 99.94406, 99.93449, 100.0, 99.99711
16312.04664, 59.993462579868165, 59.99087558465476, 59.992646257095885, 22.86626348300055, 22.911047376682575, 22.880026556725436, 0.9999937245672905, 0.9999899058024477, 0.9999941196291441, 6455.68268796307, 6461.978118861534, 6457.7525045118955, 140.241004062046, 31.65994862350817, 21.700130513624572, 6453.45088769123, 6458.475278797439, 6456.9567850821095, 283.67812422684904, 283.2779915606976, 283.8075524079294, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 600.0, 604.5251, 3.635499, 2199.596, 603.774, 3.643633, 2200.11, 596.5817, 9.217374, 5496.704, 605.9302, 3.631034, 2199.504, 597.6547, 9.201734, 5499.563, 598.7007, 3.674704, 2200.069, 99.98024, 100.0, 99.96182, 99.97604, 99.99264, 100.0
16314.508720000002, 59.99473446205938, 59.992632079162206, 59.9977309543624, 22.87568696204111, 22.893152009572667, 22.88164566779518, 0.9999926450057679, 0.9999915010684287, 0.999994393877863, 6456.31210715343, 6453.760872297918, 6459.588699189428, 141.5763505453981, 27.475313206450664, 19.586093616170274, 6458.7732428537165, 6453.204966995257, 6461.995316415387, 283.8010236683342, 283.27962154671525, 283.7807624038928, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 600.0, 602.6127, 3.65049, 2200.202, 601.0114, 3.660579, 2200.246, 593.3787, 9.262103, 5496.078, 611.7947, 3.58893, 2195.731, 604.0447, 9.103846, 5499.27, 598.8995, 3.674155, 2200.238, 100.0, 100.0, 99.92527, 99.8018, 99.98531, 100.0
16316.994320000002, 59.997475996718855, 59.9974605903822, 59.99577814246536, 22.822358592753634, 22.869541074788295, 22.826823919100878, 0.9999964592946735, 0.9999895206631702, 0.9999952066552382, 6447.202619253963, 6449.786175601009, 6458.024873143963, 140.23046688165948, 28.46406512226349, 18.883430561032128, 6456.195263784288, 6454.397847771223, 6455.023703492551, 283.8283062153875, 283.2851642773757, 283.807925424543, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 600.0, 596.304, 3.688325, 2199.781, 594.7272, 3.697603, 2199.11, 587.0504, 9.3442, 5485.625, 618.2028, 3.540757, 2188.228, 610.1105, 9.001392, 5492.026, 592.4182, 3.70968, 2198.286, 99.98583, 99.97086, 99.73723, 99.47643, 99.85361, 99.91542
16319.493840000001, 59.99521366725541, 59.99660241191292, 59.99778320383279, 22.870566137240075, 22.913386885433873, 22.887355634438723, 0.9999960516061234, 0.9999880552335586, 0.9999960137505851, 6455.826720857795, 6452.501883770694, 6457.431175192344, 141.5327292354682, 31.786215858802734, 20.25493561321082, 6452.643152261081, 6453.182209362305, 6457.57615049794, 283.7332693872822, 283.4488120466133, 283.82619895880066, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 600.0, 602.7113, 3.650847, 2200.303, 601.0114, 3.661316, 2200.466, 593.3981, 9.261919, 5496.032, 611.7947, 3.589114, 2195.444, 604.0256, 9.104211, 5499.321, 596.3348, 3.690452, 2199.482, 100.0, 100.0, 99.92741, 99.80982, 99.98625, 99.97615
16321.889400000002, 59.997493481111306, 59.99710508257137, 60.00197047258986, 22.88504774905062, 22.904346365983745, 22.874594664793275, 0.9999935425894609, 0.9999891986955842, 0.9999968243715056, 6449.497391616266, 6448.765460742212, 6460.636882494328, 140.71733981576267, 37.27666533220054, 23.533822816253632, 6460.9881724694205, 6458.1310316216595, 6457.6864511160475, 283.62205187600654, 283.24172697081116, 283.83401591505793, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 600.0, 602.6522, 3.651026, 2200.254, 601.0503, 3.658922, 2200.259, 594.5628, 9.245905, 5498.207, 609.0955, 3.609522, 2197.929, 600.1534, 9.174705, 5500.096, 586.9708, 3.740444, 2193.814, 100.0, 100.0, 99.96159, 99.90448, 100.0, 99.72202
16324.313400000001, 60.000756270039304, 60.00377129324843, 59.9985043125853, 22.880852732248357, 22.888872514046025, 22.861268821127723, 0.9999943128318252, 0.99998120692915, 0.9999940132415629, 6453.783806888468, 6451.567011640436, 6459.874153385414, 141.48211650428658, 32.01056767797945, 22.016478617521898, 6458.093683989345, 6451.155992026001, 6457.89214801527, 283.789190291542, 283.28677917403576, 283.8354190358533, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 600.0, 605.9642, 3.629431, 2199.699, 603.2682, 3.650449, 2200.133, 595.6693, 9.250875, 5496.444, 611.7753, 3.58893, 2195.786, 604.0256, 9.104393, 5499.325, 592.4778, 3.709497, 2198.342, 99.98326, 100.0, 99.94001, 99.79162, 99.98625, 99.92321
16326.751600000001, 59.99844170621035, 60.00501587652874, 59.998499652649166, 22.87385950948705, 22.901068582646214, 22.88151236761155, 0.9999948594791518, 0.9999883839177215, 0.9999947400657513, 6456.129351560909, 6454.458399376982, 6458.07526725221, 140.70700407823654, 29.193840015975184, 19.245206673007942, 6461.805804048848, 6454.808926699239, 6457.628470325856, 283.73144994085385, 283.2310192351078, 283.7544010846135, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 600.0, 608.9412, 3.609443, 2198.015, 601.0308, 3.660579, 2200.302, 593.3787, 9.262471, 5496.026, 605.7167, 3.631034, 2199.273, 604.0065, 9.104576, 5499.321, 592.4977, 3.709863, 2198.172, 99.90337, 100.0, 99.92634, 99.96555, 99.98709, 99.9155
16329.17552, 59.99531879210303, 60.000540744108356, 60.00338864331129, 22.827626229248065, 22.874489125816254, 22.845561902494413, 0.999995105878986, 0.9999907708196735, 0.9999939238141112, 6450.317784459367, 6452.793911294728, 6450.818932971049, 140.3544168087404, 25.292907626345368, 21.949637150416038, 6450.972090034744, 6454.85584095165, 6452.508595069182, 283.7605659601447, 283.19385631047663, 283.7978507291208, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 600.0, 615.2104, 3.563398, 2192.336, 594.7467, 3.698156, 2199.391, 587.0504, 9.3442, 5485.512, 599.425, 3.670565, 2200.098, 610.0914, 9.001758, 5492.023, 598.7603, 3.674155, 2200.297, 99.64806, 99.97092, 99.73613, 100.0, 99.85451, 100.0
