TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
16482.750200000002, 59.99655403271626, 59.996379776643465, 59.99986498185363, 19.07095874170393, 19.102443440723896, 19.07209032391265, 0.9999989422958849, 0.9999978992034227, 0.9999987681983669, 5375.875011285292, 5376.1406343262215, 5381.05429187128, 104.36105606467221, 17.09867844457358, 10.125770870440192, 5379.930843092317, 5375.135948987687, 5377.288598991355, 283.6429922937806, 283.32457608452364, 283.8451569768113, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 600.0, 606.674, 3.624434, 2199.386, 602.8207, 3.653396, 2200.151, 596.6593, 9.216269, 5498.417, 610.4548, 3.594997, 2196.227, 602.843, 3.649534, 2200.129, 598.1838, 3.678366, 2200.04, 99.97397, 100.0, 99.98115, 99.83759, 99.99686, 99.99528
16485.151560000002, 59.99961581510915, 59.99913978172131, 59.9972665136935, 19.06181758593268, 19.100423518549874, 19.054682946292573, 0.9999986567813733, 0.9999977810288315, 0.9999993371631788, 5374.022705571322, 5380.375293888243, 5376.472616878442, 104.0983434074585, 8.761015197704182, 7.114865694898981, 5376.645179936609, 5383.671199671662, 5382.867417479372, 283.7115079676279, 283.32940214926697, 283.7505457700615, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 600.0, 607.1077, 3.617474, 2198.31, 605.2138, 3.634608, 2199.777, 593.204, 9.264128, 5495.823, 605.0759, 3.635631, 2199.493, 602.9193, 3.649352, 2200.183, 598.144, 3.677817, 2199.983, 99.93739, 99.97574, 99.92265, 99.98339, 99.9944, 99.99783
16487.606480000002, 60.00007279747425, 60.00476583181623, 60.003480746740635, 19.024373136262632, 19.07746128502383, 19.033067247699403, 0.9999998286683239, 0.9999966515868672, 0.9999998717638986, 5374.341591173635, 5373.596797494635, 5372.186002248883, 103.5144531629972, 10.342732668551434, 2.833658207266126, 5372.207840896739, 5374.301800004843, 5376.424974147532, 283.62304609322547, 283.2590187889401, 283.79023322161254, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 600.0, 614.2642, 3.570358, 2193.362, 611.5368, 3.591137, 2196.131, 586.8951, 9.346041, 5485.14, 598.7648, 3.67461, 2200.2, 609.0042, 3.607896, 2197.879, 591.8814, 3.712793, 2197.627, 99.70147, 99.80465, 99.72732, 100.0, 99.90218, 99.896
16490.03772, 60.0122704122414, 60.00026336342154, 60.003028371757964, 19.053602835269512, 19.11017147846628, 19.053140288877554, 0.9999986133424525, 0.9999982497228247, 0.9999988737031283, 5376.620631162702, 5380.37740267395, 5379.1215092756975, 103.04282628684825, 10.84060798507744, 6.715076238264373, 5376.376586862506, 5380.890998720397, 5378.804120607622, 283.68440081510187, 283.20462348909865, 283.76505869763804, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 600.0, 607.9752, 3.615689, 2198.257, 605.1943, 3.634055, 2199.502, 593.204, 9.264312, 5495.757, 605.0759, 3.634712, 2199.551, 602.8048, 3.649169, 2200.019, 598.1639, 3.677817, 2200.04, 99.93157, 99.97595, 99.92469, 99.9782, 100.0, 99.99803
16492.46344, 60.00804965818488, 60.004080299703055, 60.009145521567696, 19.083395791047, 19.094828261086704, 19.081039432219068, 0.9999991553297775, 0.9999980115534381, 0.9999989026868393, 5376.522598525182, 5378.553762433378, 5383.531474179251, 103.80760640383187, 11.555436561297029, 9.224994652047371, 5378.524026785947, 5379.537543408127, 5384.54129003522, 283.6855179792452, 283.26343029635893, 283.7042374195951, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 600.0, 607.9554, 3.616046, 2198.305, 605.311, 3.634055, 2199.781, 593.204, 9.264128, 5495.817, 605.4448, 3.628828, 2199.055, 600.9546, 3.661405, 2200.298, 601.0665, 3.656392, 2200.261, 99.92156, 99.97585, 99.92254, 99.96244, 100.0, 100.0
16494.894480000003, 60.00936290716256, 60.00732756304723, 60.0061255382227, 19.069831962422715, 19.089004650958803, 19.071472579242645, 0.9999986856939727, 0.9999980026106207, 0.9999971182611382, 5376.734481233887, 5378.147197174482, 5385.48083078052, 103.23224956432023, 11.843460623292344, 8.495178022687469, 5378.224623635186, 5373.972134641747, 5380.240032043927, 283.69386093259504, 283.32892186900546, 283.7592438103785, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 600.0, 602.5142, 3.65174, 2200.07, 600.9141, 3.658369, 2200.308, 596.931, 9.217742, 5498.897, 606.3575, 3.626254, 2199.247, 602.6522, 3.649169, 2200.129, 598.144, 3.677634, 2199.816, 100.0, 100.0, 99.97868, 99.97081, 100.0, 100.0
16497.302160000003, 60.00862038978616, 60.00866857326622, 60.008210577637065, 19.03724747616784, 19.09893341050257, 19.07203088489933, 0.9999988524179447, 0.9999965675792637, 0.999998704566282, 5378.124488821691, 5376.020457051345, 5376.259160003713, 102.56991753439706, 9.431012330981957, 8.067607716124257, 5376.030406092006, 5385.559540115362, 5380.050447910754, 283.64961534813955, 283.2829715783755, 283.74276198175613, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 600.0, 602.8493, 3.65281, 2200.262, 599.0269, 3.673105, 2200.332, 593.204, 9.264312, 5495.883, 611.2121, 3.593526, 2196.054, 602.9384, 3.648987, 2200.076, 598.1838, 3.678, 2199.87, 100.0, 100.0, 99.92374, 99.82675, 100.0, 99.99269
16499.703080000003, 60.00879697322952, 60.008640627111475, 60.0086791491273, 19.01956661406759, 19.07751102947492, 19.028092786032126, 0.9999987841813673, 0.9999974330415697, 0.9999991075701218, 5366.405245350363, 5363.711450140856, 5371.827385001494, 103.39530052744976, 9.169772589443483, 7.44607258740416, 5372.397137689732, 5368.170144302905, 5370.753190005684, 283.6996377036357, 283.3209442253649, 283.77965408345244, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 600.0, 595.3971, 3.694572, 2199.511, 592.7039, 3.708655, 2198.412, 586.8757, 9.346225, 5485.245, 617.5231, 3.545722, 2189.056, 609.0042, 3.608992, 2197.93, 591.8616, 3.712976, 2197.682, 99.97638, 99.9164, 99.73032, 99.50113, 99.8972, 99.89325
16502.18124, 60.00798188500236, 60.00834504395978, 60.00714803167774, 19.065912386846783, 19.090154868928234, 19.057916948217258, 0.9999994339947074, 0.9999971168314972, 0.9999991371094579, 5376.154272255727, 5372.30821989837, 5385.014875081788, 102.97399838425872, 11.337583183358674, 9.165871549194208, 5374.9609629244505, 5380.546526395614, 5376.895331372081, 283.6365068723327, 283.2082638104625, 283.8158036950964, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 600.0, 601.627, 3.657272, 2200.602, 598.988, 3.673105, 2200.28, 593.2234, 9.264312, 5495.875, 611.1345, 3.59371, 2196.215, 602.9384, 3.648804, 2199.971, 598.2037, 3.677817, 2200.158, 100.0, 100.0, 99.92263, 99.81925, 100.0, 100.0
16504.74296, 60.01133065841365, 60.008588412674285, 60.013915617116766, 19.043610403548016, 19.091724328295932, 19.06339018728721, 0.9999952076273612, 0.9999974446871644, 0.9999976094917881, 5382.883644906019, 5370.386617699654, 5383.051526306725, 102.98920228844463, 14.256040151306024, 10.024666423330501, 5375.474654258431, 5385.111957811125, 5379.109138296061, 283.6457974932019, 283.29361226144584, 283.90433019094985, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 600.0, 601.7059, 3.65745, 2200.386, 599.0074, 3.673289, 2200.329, 593.2234, 9.261367, 5496.893, 609.6198, 3.606765, 2197.783, 599.8483, 3.667797, 2200.119, 602.1202, 3.650349, 2200.163, 100.0, 100.0, 99.94211, 99.891, 100.0, 100.0
16507.126640000002, 60.008746874604945, 60.009909911763856, 60.00805145592955, 19.06821035232929, 19.08612715591377, 19.052071006954108, 0.9999990036883699, 0.9999962644164277, 0.9999986100377748, 5378.158404485469, 5377.858625495459, 5377.18665797026, 105.95419857741922, 9.921336844928646, 8.952875125969285, 5378.164322121648, 5378.218460039702, 5373.306411313368, 283.57752555906984, 283.30178934448514, 283.7320514497476, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 600.0, 606.5359, 3.625683, 2199.539, 602.8986, 3.654133, 2200.322, 596.5817, 9.217374, 5498.552, 609.9305, 3.597939, 2196.52, 602.8239, 3.649352, 2199.962, 598.1241, 3.678, 2199.925, 99.98156, 100.0, 99.98085, 99.84042, 99.99962, 100.0
16509.51376, 60.00492563878184, 60.00633861523652, 60.00935172907554, 19.063250507370437, 19.08823676514164, 19.065432952159963, 0.9999989980965082, 0.9999987462980692, 0.9999992677360855, 5380.456027959916, 5379.811909729999, 5380.318609583652, 101.88161684609622, 12.27296091785638, 6.428509274511725, 5378.05726438188, 5373.3444920084485, 5381.934382822509, 283.6155435558465, 283.2672184342723, 283.85313833254577, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 600.0, 606.7528, 3.621222, 2198.768, 605.0387, 3.634055, 2199.552, 593.2234, 9.264312, 5495.71, 605.1341, 3.634712, 2199.657, 602.8239, 3.649352, 2199.962, 598.2037, 3.677634, 2200.21, 99.9426, 99.99325, 99.9206, 99.98302, 99.99723, 100.0
16511.93548, 60.006197069018995, 60.004019631191966, 60.00327194022569, 19.0246392170111, 19.079853549533368, 19.041409205619324, 0.9999994208519716, 0.9999969453712696, 0.9999996921134794, 5366.481012104751, 5375.027651608012, 5376.304656350338, 105.24281400937458, 10.389761833066132, 4.191769221221875, 5377.459036908704, 5375.022980406459, 5374.984705874105, 283.59856401881615, 283.3062055887034, 283.7568855626547, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 600.0, 614.2444, 3.570715, 2193.41, 611.4785, 3.590953, 2196.127, 586.8757, 9.346225, 5485.132, 598.7454, 3.674794, 2200.26, 608.985, 3.608992, 2197.607, 591.9013, 3.712976, 2197.684, 99.70427, 99.81495, 99.72828, 100.0, 99.88978, 99.90084
16514.455680000003, 60.00234853642168, 60.00266601398791, 59.99981124898689, 19.047893579862556, 19.07528749308037, 19.074234156238116, 0.9999994087536347, 0.999998329195456, 0.9999990070262305, 5376.028702962033, 5380.5590078006635, 5379.051956006259, 101.95759452759955, 13.896623075138223, 6.936663157010116, 5377.929535202182, 5378.036984479361, 5384.433606891382, 283.6511286422086, 283.2999967420223, 283.85058099191, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 600.0, 607.9554, 3.616046, 2198.482, 605.2527, 3.634239, 2199.724, 593.204, 9.264128, 5495.817, 605.1341, 3.635447, 2199.769, 602.9193, 3.649169, 2199.911, 598.1838, 3.678, 2200.04, 99.92959, 99.98092, 99.92254, 99.981, 99.99962, 100.0
16516.893640000002, 60.00612031784813, 60.00392370009872, 60.00646539538031, 19.051223157255322, 19.09135933591746, 19.07692112920278, 0.9999982751908788, 0.9999969592724606, 0.9999976639535506, 5377.715953990523, 5379.071252531776, 5379.16312012485, 102.70624383816437, 13.106535281433935, 8.60733606013764, 5379.614847544095, 5382.474774598022, 5384.043626705343, 283.75790887473227, 283.2070489945688, 283.7297598808353, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 600.0, 607.916, 3.616046, 2198.472, 605.2138, 3.634423, 2199.659, 593.2234, 9.264128, 5496.094, 605.9497, 3.62938, 2198.743, 600.8783, 3.665606, 2200.027, 601.7425, 3.653645, 2200.186, 99.93459, 99.9831, 99.92265, 99.96557, 99.99984, 100.0
16519.29436, 60.00245013546728, 60.00044362221821, 60.00413273245716, 19.061774299636326, 19.0941971170079, 19.056423824281648, 0.9999977324069836, 0.9999952964325335, 0.9999989743573781, 5374.163610930199, 5375.060996317418, 5384.898391989929, 103.77892050749529, 13.894681784843215, 9.42915201289452, 5378.157445031127, 5379.946849453789, 5377.5406298484695, 283.77393852622134, 283.35244800566306, 283.8603006485254, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 600.0, 602.5339, 3.649241, 2200.065, 601.4394, 3.658369, 2200.313, 596.9504, 9.21811, 5498.993, 606.3769, 3.630851, 2199.473, 602.8621, 3.649534, 2200.124, 598.2037, 3.678, 2200.043, 100.0, 100.0, 99.97962, 99.97344, 99.99217, 100.0
16521.719080000003, 60.000480288867166, 60.00367669891554, 60.00395312748619, 19.063204489455266, 19.069098026434272, 19.072508000300157, 0.999999092297639, 0.999996272297333, 0.9999991017726229, 5377.945494482976, 5375.2546837558575, 5378.695212811699, 104.93652143694271, 12.877683256590672, 8.28925401945753, 5378.799571303098, 5378.646862608619, 5377.319465753464, 283.6103075726798, 283.27877352895035, 283.8020552389395, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 600.0, 602.7902, 3.649955, 2200.258, 599.1631, 3.672736, 2200.281, 593.204, 9.264312, 5495.816, 611.0762, 3.593894, 2196.046, 602.8811, 3.648621, 2200.13, 598.1838, 3.678, 2200.091, 100.0, 100.0, 99.92361, 99.81889, 99.99469, 100.0
16524.1204, 60.00721835879316, 60.005084020838915, 60.00412287761977, 19.024507573754967, 19.058456343780783, 19.024866549807708, 0.9999997593865743, 0.9999982660654764, 0.9999984426563314, 5367.370243876691, 5368.0939022725515, 5371.232622806268, 103.18317554506257, 9.441525416078889, 6.435507803604196, 5371.519174146082, 5371.840413432605, 5375.495468320902, 283.7243327996892, 283.3154489501328, 283.8344667893285, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 600.0, 595.3182, 3.694929, 2199.521, 592.6066, 3.708839, 2198.246, 586.8951, 9.346041, 5485.244, 617.5037, 3.544619, 2189.286, 609.0042, 3.608626, 2197.601, 591.9212, 3.712976, 2197.741, 99.97681, 99.91859, 99.7303, 99.51161, 99.88752, 99.89591
16526.57576, 59.998653328370814, 59.99947273370685, 60.00611081164528, 19.058333436963405, 19.078940019139893, 19.069070838519057, 0.9999991029756963, 0.9999973798225228, 0.9999989954226116, 5381.933227870818, 5375.728640148102, 5377.542345251699, 99.84496272761135, 12.339121670881383, 9.735702790666892, 5377.308929284088, 5374.408527933733, 5380.5986727025775, 283.71842929634147, 283.27128023003525, 283.821519089677, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 600.0, 601.7059, 3.65745, 2200.276, 598.988, 3.673289, 2200.226, 593.204, 9.264496, 5495.883, 611.0956, 3.59371, 2196.112, 602.8621, 3.648439, 2199.914, 598.1838, 3.677817, 2199.985, 100.0, 100.0, 99.92374, 99.82718, 99.9973, 99.99791
16529.068040000002, 60.00047236908397, 60.00374376141061, 60.00385177647553, 19.05007057397453, 19.07274068952696, 19.06472440252444, 0.9999974918357416, 0.999998844033042, 0.9999983569701719, 5380.3421858112015, 5374.825582401873, 5380.243003944614, 101.92554887834467, 8.063085535717732, 8.386023569893041, 5382.388370743767, 5375.252589349533, 5381.403916471477, 283.7281237836396, 283.26657682565383, 283.8511158761149, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 600.0, 601.6664, 3.65745, 2200.329, 598.9491, 3.672921, 2200.221, 593.204, 9.264312, 5495.883, 610.6296, 3.599226, 2197.272, 600.9546, 3.66104, 2200.085, 588.9589, 3.730922, 2194.995, 100.0, 100.0, 99.92048, 99.85249, 99.99929, 99.77109
16531.5548, 60.00038440354047, 60.00093792076485, 60.00115997335753, 19.059218375331294, 19.08354437147775, 19.04964101248508, 0.999998640939784, 0.999997850550572, 0.9999994434033539, 5373.262835700437, 5377.096665806015, 5375.434389491618, 99.12918701460876, 14.711375148990896, 7.711839523727576, 5373.619747068836, 5376.673340818713, 5378.065865360122, 283.68794149098454, 283.22015373440234, 283.856294501959, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 600.0, 606.4571, 3.62604, 2199.438, 602.2177, 3.653396, 2200.218, 596.4457, 9.221607, 5498.799, 610.5325, 3.597939, 2196.215, 602.9575, 3.648439, 2200.076, 591.8616, 3.712976, 2197.628, 99.96615, 100.0, 99.97647, 99.83537, 99.99209, 99.89596
16533.96212, 60.00330532676052, 60.003862333788234, 60.00592176975905, 19.053527853635888, 19.082922133789314, 19.06433366238433, 0.9999987479871731, 0.9999993526831749, 0.9999990456579977, 5372.981784296087, 5374.589515653952, 5378.083527215913, 98.1236424857957, 16.777679291589493, 10.16848041737535, 5373.976371935062, 5375.880417271042, 5381.532451099542, 283.66812744859004, 283.26299699659177, 283.8152668794339, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 600.0, 607.1077, 3.617474, 2198.42, 605.2527, 3.634608, 2199.551, 593.2428, 9.264312, 5495.875, 605.0953, 3.635263, 2199.553, 602.7858, 3.649717, 2200.13, 591.8814, 3.712976, 2197.739, 99.92676, 99.97589, 99.92361, 99.98056, 99.99216, 99.89584
16536.393360000002, 60.00714947560329, 60.0086571625052, 60.0057239921177, 19.032200635694387, 19.05812462344454, 19.032359662848894, 0.9999999999735447, 0.9999976691083406, 0.9999998349246666, 5376.258957585368, 5375.034458625718, 5373.929962166504, 106.04473410055334, 12.810845545822986, 2.304563501430607, 5366.852163992805, 5377.444021012926, 5375.988754731228, 283.61499017038113, 283.3012247675804, 283.9778089265342, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 600.0, 614.2642, 3.570537, 2193.472, 611.4396, 3.591321, 2196.023, 586.8757, 9.346225, 5485.073, 598.7648, 3.674426, 2200.085, 609.0613, 3.609174, 2197.825, 598.2037, 3.677817, 2200.041, 99.70187, 99.81506, 99.72828, 100.0, 99.89973, 99.99269
16538.903720000002, 60.00799955869432, 60.00925497607691, 60.00799333378164, 19.03435905669125, 19.083365756822683, 19.05992038364465, 0.999999453839903, 0.999998084036024, 0.9999990850307128, 5373.458679486553, 5379.930552923952, 5376.917500805138, 104.88293360004127, 7.184077481767872, 7.109558223094581, 5380.05969384093, 5371.824449285949, 5382.002719345098, 283.67130801628264, 283.3842466180998, 283.86338651376644, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 600.0, 607.9357, 3.616046, 2198.252, 605.2332, 3.634239, 2199.552, 593.2234, 9.264312, 5495.823, 605.037, 3.635079, 2199.545, 602.8811, 3.648987, 2200.129, 591.8814, 3.712427, 2197.749, 99.92915, 99.98107, 99.92265, 99.97817, 100.0, 99.89317
16541.310960000003, 60.00554079331553, 60.00786756360342, 60.00857466428176, 19.066055206696664, 19.095563329704074, 19.049345442436618, 0.9999986086381993, 0.9999998485180407, 0.9999982971453253, 5382.236441707508, 5375.63119988779, 5381.659948256651, 97.25156865098461, 12.008457989647923, 9.26612010203064, 5379.424931702502, 5378.792914607872, 5381.664699542405, 283.67398081433595, 283.40946276702147, 283.8419207016627, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 600.0, 608.0343, 3.615868, 2198.468, 605.1554, 3.634423, 2199.447, 593.2428, 9.263944, 5496.843, 605.9497, 3.624967, 2198.753, 600.2488, 3.665606, 2200.156, 588.3823, 3.732936, 2194.567, 99.92896, 99.98844, 99.92864, 99.95038, 100.0, 99.75163
16543.830400000003, 60.00549375004827, 60.00459261528052, 60.010560467948196, 19.0503436289183, 19.090512212473822, 19.046826244805064, 0.9999991562114428, 0.9999980333996091, 0.9999989075072306, 5378.552106665409, 5379.06675463071, 5376.942648938556, 100.17662755175752, 10.70147445729117, 6.192431955218126, 5375.870868206304, 5375.291053485277, 5378.148758787055, 283.80264916342867, 283.3323853467528, 283.8128228319084, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 600.0, 603.0859, 3.644601, 2199.986, 601.9647, 3.655238, 2200.267, 596.4069, 9.221239, 5498.678, 605.7555, 3.630667, 2199.613, 602.843, 3.649169, 2200.188, 591.9212, 3.713159, 2197.69, 100.0, 100.0, 99.97456, 99.96738, 100.0, 99.89334
16546.285760000002, 60.008467733776946, 60.004921254597754, 60.00710136451053, 19.038696475926777, 19.1128660089093, 19.04284590754868, 0.9999983924131591, 0.9999981403472104, 0.9999986699023916, 5378.134421384042, 5377.0932754206215, 5379.043748543403, 102.55120118524974, 9.68420135232327, 9.772886751110946, 5380.934048363343, 5376.612269344153, 5381.4369856104695, 283.67708050640726, 283.2733921448776, 283.82752251029547, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 600.0, 601.6467, 3.657094, 2200.549, 598.9491, 3.673289, 2200.218, 593.2622, 9.264496, 5495.881, 611.1733, 3.593526, 2196.156, 602.9765, 3.648621, 2200.021, 591.9212, 3.712976, 2197.738, 100.0, 100.0, 99.92371, 99.81704, 100.0, 99.89858
16548.7514, 60.00925410258298, 60.01008132801017, 60.00693884056247, 19.03062367759297, 19.082889732798634, 19.025751303146127, 0.9999998970381757, 0.9999972693535677, 0.9999996426279373, 5366.792285950304, 5373.534029255955, 5373.221627310999, 106.15797449305501, 11.681222544333878, 5.266434042628589, 5371.34228963885, 5378.145736984027, 5374.178900857267, 283.7189511944322, 283.43474278901675, 283.8497630785084, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 600.0, 595.3182, 3.694036, 2199.741, 592.7233, 3.708471, 2198.136, 586.8951, 9.346041, 5485.25, 617.562, 3.544986, 2189.166, 609.0613, 3.608626, 2197.659, 598.2235, 3.677634, 2199.93, 99.96921, 99.92649, 99.72936, 99.50127, 99.89699, 99.99541
16551.18388, 60.00408866663207, 60.00911892040458, 60.00536035033405, 19.060364146255274, 19.10747186255913, 19.046812262365272, 0.9999989641860516, 0.9999984785896227, 0.9999992381343286, 5378.663823638936, 5375.892307792295, 5379.861993578995, 101.7922077282501, 10.950869441002624, 8.405929825965359, 5381.834249583448, 5382.164033351043, 5381.258390603384, 283.71949252844354, 283.3617030096224, 283.83015150107474, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 600.0, 601.6862, 3.657272, 2200.496, 599.0269, 3.673473, 2200.165, 593.2234, 9.264128, 5495.823, 611.1927, 3.592975, 2196.111, 602.843, 3.649169, 2199.967, 593.4321, 3.70144, 2199.065, 100.0, 100.0, 99.92467, 99.81401, 99.99709, 99.94122
16553.5468, 60.00331719685922, 60.0072270842725, 60.00253261138403, 19.062170310178967, 19.095022673421106, 19.06339626960735, 0.9999993891714927, 0.9999971637360316, 0.9999996416882472, 5379.995406041693, 5378.7601206248955, 5381.28947476768, 101.34678249373587, 9.832284068142258, 3.281180115880943, 5376.792178130879, 5385.854157327529, 5381.736667501258, 283.8058050374477, 283.3080300383062, 283.8149781714308, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 600.0, 601.7059, 3.657094, 2200.549, 599.0464, 3.673657, 2200.213, 593.4564, 9.260999, 5496.903, 609.7363, 3.606765, 2197.627, 599.8101, 3.668162, 2200.11, 602.3787, 3.650166, 2199.814, 100.0, 100.0, 99.94228, 99.88614, 100.0, 100.0
16555.94784, 60.00162395795103, 60.004639554319844, 60.00482974351489, 19.05247480077789, 19.09921108586954, 19.05904737262244, 0.9999995035552677, 0.9999975708922101, 0.9999983727687434, 5378.550183776912, 5376.015121255622, 5384.449135866181, 100.55134429044028, 11.976276391262331, 7.476581970011011, 5370.949497182943, 5379.644116490648, 5376.355819258374, 283.74424089981557, 283.38779127129476, 283.88291766414096, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 600.0, 605.8854, 3.630323, 2199.71, 602.1787, 3.656895, 2200.35, 596.3681, 9.220319, 5498.677, 610.5519, 3.59463, 2196.058, 602.8239, 3.649534, 2200.021, 598.2633, 3.678, 2199.871, 99.98542, 100.0, 99.97455, 99.83719, 99.99954, 100.0
16558.318600000002, 59.999708745202106, 60.005430627408174, 60.00002531385814, 19.044944657738636, 19.092303021055955, 19.067551181064502, 0.9999988541363468, 0.999997284627309, 0.999998636897974, 5376.19608216654, 5380.824653434811, 5380.632461532064, 105.0251601064133, 10.25139214149241, 11.4173897313226, 5387.2439101142145, 5381.2398446942925, 5378.8330870616865, 283.8651665630977, 283.37038850166084, 283.83080912296583, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 600.0, 607.2852, 3.617652, 2198.706, 605.311, 3.633871, 2199.832, 593.2234, 9.264312, 5495.87, 605.1729, 3.634344, 2199.715, 602.9002, 3.648073, 2200.026, 598.0844, 3.678183, 2200.209, 99.94263, 99.99095, 99.92263, 99.98565, 100.0, 100.0
16560.69508, 59.999357868505776, 60.00023112683238, 60.003539459024395, 19.022255689464565, 19.067397177442935, 19.0178110058079, 0.9999988640790323, 0.9999986033023642, 0.9999990193410846, 5370.780528682473, 5370.372463662577, 5372.702559269698, 110.34408558496261, 11.987568038811048, 4.405539066712663, 5375.447255837552, 5368.351395958977, 5376.326920980534, 283.7827356587573, 283.32037246642454, 283.8581742272676, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 600.0, 614.2839, 3.570715, 2193.573, 611.4979, 3.591506, 2196.245, 586.8951, 9.345857, 5485.138, 598.8425, 3.674058, 2200.316, 608.9278, 3.608992, 2197.712, 591.9212, 3.71261, 2198.025, 99.70645, 99.82771, 99.72721, 100.0, 99.90219, 99.90884
16563.14212, 60.00168547937502, 60.002642388802954, 59.99993672620995, 19.052211252770828, 19.11528183882556, 19.065044761843588, 0.999999353672735, 0.9999975630076063, 0.9999991874545434, 5374.227141924501, 5380.347804142985, 5376.411201397993, 102.84462919793077, 9.346999092282317, 15.635152242708727, 5377.543278737471, 5381.723960848161, 5380.212254253274, 283.64811029172887, 283.3350198910575, 283.75250045582106, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 600.0, 607.9357, 3.616581, 2198.64, 605.2527, 3.634608, 2199.777, 593.204, 9.264496, 5495.867, 605.0759, 3.634712, 2199.715, 602.843, 3.648804, 2200.024, 598.144, 3.678183, 2199.925, 99.92936, 99.98818, 99.92345, 99.98565, 99.99715, 100.0
16565.54592, 60.00475198914134, 60.00600146669117, 59.998432252647284, 19.04802428115654, 19.104723203725065, 19.07174926269764, 0.9999995875283564, 0.9999962393197025, 0.9999988509837329, 5383.125995285085, 5381.898011017056, 5381.742578696643, 100.0115347398555, 12.889231502769235, 3.640899946394711, 5379.95524454788, 5382.4858798987925, 5379.387878053783, 283.58463975129223, 283.3260652385934, 283.7678683616409, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 600.0, 607.916, 3.616046, 2198.477, 605.2332, 3.634608, 2199.886, 593.2234, 9.26468, 5495.764, 605.1147, 3.635079, 2199.401, 602.2898, 3.655379, 2200.188, 600.3906, 3.662801, 2200.302, 99.93415, 99.99325, 99.92347, 99.98591, 100.0, 100.0
16567.92464, 60.000864138429264, 60.00243049817213, 60.001858111447106, 19.062949839740554, 19.088951180715746, 19.076600055413902, 0.9999991820820119, 0.9999970052124858, 0.9999990961840362, 5377.896903289705, 5380.337705842882, 5375.737944476795, 99.27813058872971, 12.739688064500797, 7.573612359996787, 5370.787273012681, 5380.405258227214, 5382.899901377153, 283.67329587504383, 283.3345527473089, 283.7818461204899, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 600.0, 601.627, 3.657272, 2200.306, 600.0775, 3.667211, 2200.52, 597.9793, 9.204673, 5499.323, 607.6779, 3.617796, 2198.998, 601.069, 3.656657, 2200.157, 598.2633, 3.677634, 2200.091, 100.0, 100.0, 99.98973, 99.94099, 100.0, 100.0
16570.31648, 60.0039333848003, 60.0028920611197, 60.00040288205932, 19.070175835753837, 19.08998992739843, 19.07583991924131, 0.9999994674380148, 0.9999979658461254, 0.9999992468177655, 5375.278479668355, 5378.98200717925, 5372.447632881534, 102.30001492607653, 12.156358730477905, 7.008690704917171, 5380.096222517212, 5380.138716129554, 5380.706254050954, 283.6607419169243, 283.3320976613719, 283.7202715403824, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 600.0, 604.3476, 3.643708, 2200.094, 600.7001, 3.666658, 2200.417, 593.2234, 9.264312, 5495.764, 611.1927, 3.594078, 2196.112, 602.8621, 3.649352, 2200.127, 598.1639, 3.677817, 2200.093, 100.0, 100.0, 99.92361, 99.82188, 100.0, 100.0
16572.74868, 60.00189765210104, 60.00233230364842, 59.99830974085265, 19.020917117454665, 19.062350216847722, 19.033801108058565, 0.9999990068932628, 0.9999985994955357, 0.9999995965665586, 5369.192301617603, 5373.049062914035, 5372.919887579367, 104.71434956244275, 14.310670687460515, 8.423681030844136, 5364.60982805983, 5365.726046480395, 5373.9253682165, 283.642555463504, 283.2702883131859, 283.8363077006357, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 600.0, 595.3182, 3.695107, 2199.521, 592.8206, 3.708471, 2198.527, 586.8757, 9.346041, 5485.197, 617.3872, 3.544986, 2189.22, 609.0995, 3.607896, 2197.658, 591.8417, 3.712976, 2197.801, 99.9844, 99.92392, 99.72945, 99.51363, 99.89214, 99.90096
16575.184, 59.99608324921528, 60.000706290446004, 60.00290877861, 19.085324049189385, 19.090303686536426, 19.06212929068141, 0.9999995249514104, 0.9999983190885092, 0.9999992265376242, 5375.007991918063, 5378.745628587355, 5375.78080916695, 102.44949299958944, 10.831884216543585, 8.190342809775814, 5379.61406443595, 5377.288909321164, 5381.537268329202, 283.5453286692423, 283.35053688067114, 283.74296498085124, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 600.0, 601.6664, 3.657094, 2200.497, 598.988, 3.673105, 2200.548, 593.2234, 9.264128, 5495.817, 611.1539, 3.593526, 2196.272, 602.9575, 3.648804, 2199.963, 598.0844, 3.677817, 2200.097, 100.0, 100.0, 99.92158, 99.83203, 99.99693, 100.0
16577.64196, 60.005588986179355, 60.002374441687415, 59.99968552987408, 19.053509339136163, 19.1089396916478, 19.06455255522943, 0.9999996546895007, 0.9999989716387326, 0.9999987213806323, 5374.592964578501, 5379.693812233245, 5381.743467170284, 97.71989296745323, 9.234733899464572, 7.8330264255686615, 5375.620695935265, 5370.652176316877, 5379.554715744202, 283.6810438249719, 283.4169972331912, 283.8851327889216, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 600.0, 601.5284, 3.657272, 2200.382, 599.0269, 3.673105, 2200.281, 593.204, 9.264312, 5495.764, 611.1539, 3.594078, 2196.392, 602.843, 3.649169, 2200.049, 590.8476, 3.720667, 2196.405, 100.0, 100.0, 99.92252, 99.83219, 100.0, 99.84973
16580.067160000002, 59.99964555795634, 60.00106968197025, 60.00161288100187, 19.078168228109813, 19.10070455414751, 19.063971199851593, 0.9999992394177649, 0.9999986663337851, 0.9999986946753371, 5377.814813535187, 5380.835090364713, 5377.972283429449, 98.23295646411248, 8.690941795047365, 12.366464483800485, 5372.761966603642, 5376.666870327705, 5383.15628731048, 283.63945683150655, 283.1922620744624, 283.84684262034074, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 600.0, 608.0146, 3.616046, 2198.363, 605.1749, 3.634976, 2199.743, 598.8917, 9.192524, 5499.686, 607.6197, 3.618348, 2198.185, 600.5731, 3.663414, 2200.177, 590.8476, 3.716272, 2197.694, 99.92938, 99.98692, 99.99288, 99.92858, 100.0, 99.89377
16582.519200000002, 59.99861461534197, 60.00313661578122, 60.00307043402355, 19.06894268439756, 19.099874465753597, 19.078371339280768, 0.9999976201829399, 0.9999988189736482, 0.999999170062431, 5372.858753642826, 5376.078448616037, 5377.855111557684, 99.40875424236015, 9.857002782888685, 7.063458011816465, 5376.974884358715, 5375.161301682232, 5379.840961233093, 283.6865784100012, 283.20018939581695, 283.78405971541304, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 600.0, 604.7419, 3.634428, 2199.277, 603.4628, 3.641791, 2199.81, 593.2234, 9.263944, 5495.875, 605.1341, 3.635263, 2199.714, 602.8239, 3.648804, 2199.913, 591.8616, 3.713342, 2197.857, 99.97699, 100.0, 99.92361, 99.98076, 99.99462, 99.9013
16584.94912, 60.00368216481268, 60.00374185644099, 60.00222554512208, 19.03171405672761, 19.075056967558044, 19.038043239063285, 0.9999992952026171, 0.9999974814778689, 0.9999998642435494, 5372.8233954333145, 5373.45745477069, 5373.051941204334, 107.12353411329013, 11.578524590953293, 2.459239779700056, 5376.6301476146755, 5371.378447835849, 5371.724578248639, 283.68327578004715, 283.4223210266968, 283.8673395209209, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 600.0, 614.1656, 3.570715, 2193.353, 611.5174, 3.59169, 2196.128, 586.8757, 9.346041, 5485.071, 598.7648, 3.674794, 2200.374, 608.9088, 3.608261, 2197.715, 598.303, 3.677634, 2200.212, 99.69906, 99.81234, 99.72717, 100.0, 99.89475, 99.99524
16587.39228, 60.00327410752951, 60.0043393650632, 60.00388413908784, 19.050885207060933, 19.100175309858983, 19.069381012294077, 0.9999996722980611, 0.9999980287222704, 0.9999992513035517, 5377.936117401092, 5380.073200167158, 5379.6832357690355, 103.54209759762853, 7.574688076754683, 9.74070421797046, 5372.977209818445, 5379.867614303365, 5377.831863892781, 283.6565646381741, 283.2419308845516, 283.8255122448013, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 600.0, 608.0343, 3.615689, 2198.477, 605.2332, 3.634423, 2199.611, 593.2234, 9.264496, 5495.823, 605.1147, 3.634712, 2199.714, 602.9765, 3.649352, 2200.021, 591.9212, 3.712976, 2197.63, 99.92655, 99.97845, 99.92265, 99.98558, 99.99954, 99.90388
16589.824640000003, 60.00719165793303, 60.003410015332975, 60.0081806789506, 19.070967238921824, 19.1032930567301, 19.079775405537895, 0.9999989805039015, 0.9999961230039182, 0.9999985247502674, 5378.590875030958, 5381.516351635358, 5379.619528371902, 102.25882298097122, 10.49306073593516, 5.310960817004343, 5376.831711403386, 5377.537225592587, 5382.355956380349, 283.70223275987814, 283.31127142750256, 283.8112608028426, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 600.0, 607.9752, 3.616403, 2198.487, 605.2332, 3.634239, 2199.61, 593.2234, 9.264312, 5495.822, 605.1341, 3.634712, 2199.484, 602.9765, 3.649169, 2199.986, 598.7007, 3.671591, 2200.399, 99.93461, 99.98086, 99.92263, 99.98288, 99.99948, 100.0
16592.24872, 59.99970987921645, 59.998494287991456, 59.99823667836785, 19.060187774099262, 19.10509779165777, 19.081573172374323, 0.9999977326582198, 0.9999969730352721, 0.9999983939210045, 5377.43254589909, 5381.84513510747, 5383.888913040695, 103.46682635368413, 12.04776309019553, 10.910990718719859, 5372.484648658391, 5371.641747835365, 5380.088497150429, 283.5916515682549, 283.23679261757513, 283.7831313666647, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 600.0, 601.6664, 3.657272, 2200.55, 599.0269, 3.672921, 2200.371, 598.8723, 9.191787, 5499.691, 609.1926, 3.611361, 2198.044, 600.1343, 3.663597, 2199.979, 599.3568, 3.671042, 2200.204, 100.0, 100.0, 99.99649, 99.90971, 99.99762, 100.0
16594.65348, 59.99702845588527, 59.998737682294525, 59.994682522517444, 19.061398446977655, 19.10412536289984, 19.0494128635884, 0.9999987866469983, 0.9999977004672673, 0.99999916238966, 5380.3085510793835, 5383.3850971040665, 5382.525981488685, 103.70604844452939, 9.291111614455986, 11.425737680900056, 5379.868093532097, 5379.853064215223, 5380.278971181027, 283.71085803579535, 283.346842044541, 283.7317393136542, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 600.0, 605.4122, 3.636748, 2200.066, 601.0308, 3.662974, 2200.402, 593.2234, 9.264128, 5495.817, 611.0374, 3.593343, 2196.281, 602.9956, 3.648439, 2200.125, 598.2235, 3.677634, 2200.158, 99.99688, 100.0, 99.92158, 99.82958, 99.98956, 100.0
16597.10556, 59.99655198247667, 59.995610832630625, 59.99505710212447, 19.04465030581781, 19.074267775984083, 19.019561073011896, 0.9999994219890491, 0.9999990382328218, 0.9999995766431534, 5367.005902079975, 5366.958079696287, 5374.823219860982, 103.01759685871927, 10.051318594013537, 9.264654258163773, 5367.918521529644, 5370.566435566008, 5366.242842759912, 283.5938015015611, 283.27539269377434, 283.7810842402024, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 600.0, 596.0083, 3.693858, 2199.679, 592.6844, 3.709023, 2198.301, 586.8757, 9.346041, 5485.08, 617.5231, 3.544802, 2189.451, 609.0423, 3.608444, 2197.764, 591.9212, 3.713159, 2197.742, 99.979, 99.92126, 99.72924, 99.50592, 99.88984, 99.90113
16599.543080000003, 59.99050929492906, 59.99517417243551, 59.989584420521254, 19.0622232282198, 19.126252684402914, 19.059875732693943, 0.999999747730703, 0.9999984451266656, 0.9999989090980782, 5370.539016530645, 5380.657803239262, 5381.037772479201, 102.51924608119987, 9.68499787930432, 10.798955648845094, 5373.818870138673, 5378.613906964442, 5376.37501275958, 283.58189596827674, 283.16840130942813, 283.674780878823, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 600.0, 601.7059, 3.656915, 2200.439, 598.9102, 3.673105, 2200.22, 593.204, 9.264312, 5495.764, 611.1345, 3.594078, 2196.166, 602.8811, 3.649169, 2200.071, 598.2434, 3.677817, 2200.156, 100.0, 100.0, 99.92254, 99.82431, 99.99484, 99.9952
16601.913040000003, 59.98933097950316, 59.99288805874381, 59.99239541573295, 19.062536350981652, 19.083123917663485, 19.074868781930853, 0.9999983206780233, 0.9999978278035857, 0.9999987449655411, 5377.568694151209, 5379.158761748926, 5374.393146894503, 100.23423466845327, 11.564620280091276, 9.857188560672967, 5377.653240075784, 5376.577073430992, 5379.815160188952, 283.56483259076145, 283.3214533241284, 283.7952013773422, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 600.0, 601.6467, 3.657094, 2200.272, 599.0269, 3.673289, 2200.273, 593.204, 9.264312, 5495.881, 611.1345, 3.593894, 2196.219, 602.843, 3.648804, 2199.973, 591.8218, 3.713526, 2197.473, 100.0, 100.0, 99.92361, 99.82675, 99.99961, 99.88372
