TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
16889.7624, 59.986148580042226, 59.984158516708916, 59.98482592757503, 22.879501251180873, 22.922749280345872, 22.883323671050096, 0.9999918708343513, 0.9999897345737212, 0.9999923996991372, 6460.77859498226, 6456.096546150273, 6459.144047221909, 149.3629528580202, 31.537535886187015, 25.183387149704004, 6459.682379981125, 6460.103300276741, 6460.807723807337, 283.77767768176597, 283.39535210768224, 283.7660281658066, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 600.0, 602.3959, 3.655844, 2200.142, 604.3577, 3.639949, 2199.81, 603.1623, 3.647138, 2200.007, 611.7753, 8.971163, 5488.491, 596.1668, 3.68953, 2199.672, 604.5656, 9.095425, 5498.841, 100.0, 99.98994, 100.0, 99.79018, 99.97877, 99.97752
16892.13272, 59.98454396976023, 59.98257427739824, 59.982857292569186, 22.87083613350776, 22.945829818162036, 22.884978882089875, 0.9999948359429813, 0.9999930337547841, 0.9999939451304823, 6467.093778392996, 6457.616445882903, 6465.405845659029, 145.7151091254159, 24.29667172933341, 19.780827092562504, 6465.736026596065, 6465.093412208319, 6466.410188024599, 283.8033008256461, 283.45600559845747, 283.7956278157712, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 600.0, 606.8514, 3.623542, 2198.834, 598.2876, 3.677341, 2200.252, 596.9116, 3.684689, 2199.911, 605.7749, 9.075782, 5497.88, 602.5378, 3.651726, 2199.925, 598.2434, 9.192662, 5499.837, 99.95295, 100.0, 99.99438, 99.96005, 100.0, 99.99662
16894.53412, 59.980745336663404, 59.982405603928726, 59.98136017866672, 22.881808833938585, 22.94023924609644, 22.863955475091302, 0.9999941284402105, 0.9999939117782772, 0.9999945453092843, 6459.236234488674, 6461.443416132604, 6463.313366137752, 146.65001792933163, 22.94756633267525, 23.249199993274715, 6463.85491474647, 6462.137231098831, 6463.917494380305, 283.8325826482278, 283.38109251085143, 283.7231312604768, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 600.0, 600.4441, 3.664411, 2200.298, 598.3654, 3.676973, 2200.251, 596.9116, 3.684873, 2199.965, 605.7555, 9.075965, 5497.939, 602.5569, 3.651361, 2200.038, 598.3229, 9.192845, 5499.891, 100.0, 100.0, 99.99166, 99.95802, 100.0, 99.99336
16896.96484, 59.9891441029119, 59.989963113911415, 59.988721576514415, 22.88024927173321, 22.93013523028606, 22.86597445681548, 0.9999935135232194, 0.9999932081546316, 0.9999948952768216, 6465.361060850405, 6463.203764216785, 6463.714325514142, 147.51388082596577, 26.676304423975125, 20.727356716182612, 6466.526009216006, 6460.995117699738, 6465.011199092528, 283.73118229785035, 283.4010794896987, 283.81613766393576, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 600.0, 594.1551, 3.701175, 2199.112, 592.0035, 3.712523, 2198.158, 590.6804, 3.720399, 2196.968, 599.4639, 9.174516, 5500.198, 608.3937, 3.616479, 2198.619, 593.4321, 9.255655, 5497.285, 99.9532, 99.90243, 99.86294, 100.0, 99.93463, 99.94924
16899.35944, 59.99540999874263, 59.99299298928409, 59.99392937654222, 22.87719348939804, 22.898875849714706, 22.876079743925125, 0.9999962292386386, 0.9999931793951317, 0.9999953864025078, 6458.43935812065, 6461.825291106339, 6462.299536318902, 144.7328159072017, 24.85531618834011, 18.375769016143977, 6466.533376130553, 6459.934608196287, 6456.5264488092935, 283.8231043225866, 283.40378168957477, 283.82812925885275, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 600.0, 600.4835, 3.664411, 2200.355, 598.4044, 3.677157, 2200.306, 594.6599, 3.69831, 2198.844, 605.7749, 9.076149, 5497.821, 602.3852, 3.651909, 2199.925, 592.6767, 9.275065, 5494.357, 100.0, 100.0, 99.94973, 99.95898, 100.0, 99.896
16901.79228, 60.0023097317883, 60.00197821460267, 59.99820670479085, 22.847042052331734, 22.86492886758298, 22.839424695104242, 0.999997507606901, 0.9999944810733156, 0.9999969749346905, 6448.059454784617, 6454.913214335068, 6450.385901294152, 146.08620249626665, 19.418706447995646, 17.073195640663243, 6453.883843405906, 6453.934967808419, 6451.108069487082, 283.82931430104423, 283.4321145215822, 283.72974193199195, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 600.0, 603.0267, 3.646385, 2200.052, 602.2177, 3.649528, 2200.09, 585.1869, 3.747089, 2192.197, 611.6782, 8.971715, 5488.647, 596.2431, 3.68953, 2199.454, 585.7183, 9.360034, 5482.434, 100.0, 100.0, 99.64391, 99.79111, 99.97899, 99.6803
16904.191560000003, 60.00024442875383, 60.001402430735986, 60.0033036527884, 22.856230483973857, 22.921352479981973, 22.884123570570214, 0.9999982245080035, 0.9999949534753727, 0.9999971001609984, 6459.393517137988, 6466.137907064715, 6458.81831958773, 142.0558343653547, 19.867512828624285, 16.424363826550916, 6454.637140049872, 6459.400266855564, 6459.862789128327, 283.8257507426516, 283.3782392585083, 283.80049680501025, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 600.0, 600.4835, 3.664768, 2200.475, 598.2682, 3.677341, 2200.25, 590.5057, 3.719847, 2197.125, 605.7361, 9.076333, 5497.938, 602.4424, 3.651543, 2199.926, 591.9808, 9.28056, 5494.008, 100.0, 100.0, 99.8631, 99.96016, 99.99524, 99.89197
16906.553040000003, 60.0098999861707, 60.006123329716345, 60.00668687796452, 22.88765418577188, 22.904402090725355, 22.864712350187343, 0.9999957191042708, 0.9999945094760356, 0.9999975022119943, 6459.628454916474, 6457.769537332977, 6462.377441010562, 146.20238113669302, 19.417829691435145, 19.86426631148356, 6456.876708976411, 6462.982443523226, 6457.048321762805, 283.85312399483126, 283.4752141471799, 283.831794670946, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 600.0, 606.9302, 3.623006, 2199.058, 598.3071, 3.677341, 2200.195, 590.564, 3.719847, 2197.023, 605.7749, 9.075598, 5497.833, 602.3852, 3.651726, 2199.877, 591.941, 9.280743, 5494.142, 99.95037, 100.0, 99.86044, 99.95921, 100.0, 99.89208
16908.99044, 60.0057568955157, 60.00670991008786, 60.00863668283042, 22.869809407007445, 22.896922626090497, 22.877680876438077, 0.9999957198628002, 0.9999921650241694, 0.9999949193117902, 6457.245218921957, 6465.410997767797, 6459.059712429724, 141.18782584550172, 29.940388019595048, 17.862568993143327, 6461.905796617817, 6460.509204632872, 6460.17317699741, 283.93279379509545, 283.4711720528516, 283.83633421059864, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 600.0, 613.1799, 3.579996, 2194.661, 592.0618, 3.712523, 2198.046, 596.9504, 3.685241, 2199.858, 599.4639, 9.174884, 5500.051, 608.6989, 3.611183, 2197.734, 598.0645, 9.195592, 5499.189, 99.75591, 99.90488, 99.99177, 100.0, 99.89558, 99.98758
16911.42548, 60.010632514713244, 60.00959314769965, 60.010334949524406, 22.907821594854695, 22.902611580456544, 22.8840439689093, 0.9999949514236629, 0.9999931850141678, 0.999994999007289, 6461.811450218765, 6458.976277971405, 6463.950074765693, 143.03485043467708, 24.517425521958558, 17.827602120063375, 6463.383838703879, 6461.295418073101, 6458.342617152911, 283.8095761828764, 283.4326974363064, 283.8712568452033, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 600.0, 606.8317, 3.624077, 2198.996, 598.3849, 3.677341, 2200.142, 591.3987, 3.715797, 2198.167, 605.7749, 9.075598, 5497.827, 602.5378, 3.651543, 2199.982, 591.9609, 9.280926, 5494.141, 99.95296, 100.0, 99.90093, 99.95909, 99.99511, 99.89076
16913.817160000002, 60.0102092573016, 60.00927684383015, 60.00886552864075, 22.846342302388372, 22.897570767881334, 22.842832012622466, 0.9999954651383489, 0.9999937130886217, 0.9999944815088407, 6448.475714090078, 6457.856720734555, 6453.279983529055, 146.48456234153537, 23.500920957165363, 21.936563614442775, 6454.7113872555465, 6456.348963927336, 6455.110336722111, 283.83833500006875, 283.4062414797101, 283.880754450295, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 600.0, 605.2742, 3.633714, 2199.799, 601.1671, 3.660211, 2200.326, 600.9688, 3.659287, 2200.411, 610.8237, 8.988998, 5489.31, 596.205, 3.688799, 2199.397, 585.6984, 9.360217, 5482.375, 99.97932, 100.0, 100.0, 99.80424, 99.98619, 99.67814
16916.282000000003, 60.0059208810923, 60.00598686880301, 60.008053434867726, 22.880331458279223, 22.907251478767822, 22.882963049645053, 0.9999932039434383, 0.9999918630293003, 0.999994959331844, 6457.988907504082, 6456.54749838733, 6458.5820450953815, 143.93430843318333, 24.994414339252216, 18.23639044053516, 6459.381815746759, 6465.1014757030225, 6463.760905801163, 283.81203595904543, 283.43752171054746, 283.88540436840975, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 600.0, 606.0431, 3.628896, 2198.953, 598.3265, 3.677341, 2200.133, 596.931, 3.685241, 2199.908, 605.7749, 9.075965, 5497.938, 602.4615, 3.651726, 2200.249, 591.9212, 9.281475, 5494.001, 99.95903, 100.0, 99.99443, 99.95907, 99.99532, 99.88954
16918.683360000003, 60.00397526272276, 60.001655889616714, 60.00067217999114, 22.871672728854993, 22.921883554788565, 22.878125578131666, 0.9999945419931293, 0.9999923344989662, 0.9999937483452515, 6464.555989414225, 6463.919343796808, 6457.006314865682, 144.3710144543631, 22.77425613030573, 23.079820071607628, 6460.029995138974, 6456.0998429904785, 6462.744494700686, 283.7790752588425, 283.4148301855175, 283.8669739398649, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 600.0, 600.5229, 3.664232, 2200.465, 598.3654, 3.677526, 2200.082, 596.9699, 3.685057, 2199.912, 605.7555, 9.075965, 5497.88, 602.5569, 3.651361, 2200.142, 592.0007, 9.281109, 5494.068, 100.0, 100.0, 99.99188, 99.96006, 99.99994, 99.89085
16921.14512, 60.00058744006975, 60.00002280254424, 59.999038629604684, 22.881263995531008, 22.91671054774476, 22.87771523544035, 0.999994794911961, 0.99999069795082, 0.999995930721243, 6457.094027209029, 6469.054042245472, 6464.345538846777, 143.51551392663737, 26.367770859973007, 20.002220383537406, 6458.7018462612195, 6464.236972398252, 6460.790108905294, 283.7421382117417, 283.43611230478973, 283.81466123744684, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 600.0, 594.3128, 3.70064, 2199.164, 591.9257, 3.712523, 2197.825, 590.6222, 3.720215, 2196.969, 599.4833, 9.175252, 5500.098, 608.6608, 3.611183, 2198.052, 598.2832, 9.195775, 5499.448, 99.96059, 99.89975, 99.86055, 100.0, 99.90004, 99.99574
16923.545720000002, 59.994758671083375, 59.997091759717264, 59.996981660836575, 22.88533159233151, 22.91545824130424, 22.883682948618436, 0.9999927609356432, 0.9999901716361786, 0.9999944597938912, 6456.305561700012, 6460.9688824768855, 6460.689030803956, 145.28855924174275, 23.34845518803604, 23.46304471976873, 6463.030774293526, 6463.859366651318, 6463.504056882537, 283.8696934495044, 283.43502390998606, 283.9045059662799, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 600.0, 600.5427, 3.664232, 2200.188, 598.4238, 3.67642, 2200.082, 596.9504, 3.688002, 2199.557, 605.7555, 9.075965, 5497.938, 602.5187, 3.651543, 2200.203, 595.5992, 9.224708, 5499.034, 100.0, 100.0, 99.97847, 99.96111, 100.0, 99.98103
16925.92752, 59.99551390213117, 59.99624686221104, 59.99433349768742, 22.85382382623798, 22.90447828416669, 22.859530270264912, 0.9999962595709558, 0.9999904096895228, 0.9999958129278537, 6455.262320757174, 6460.050362192724, 6454.246769858396, 142.18372132727814, 19.81425920654283, 16.564863871594298, 6457.115042502953, 6456.464283149691, 6456.451854764469, 283.83243941186646, 283.41277969212626, 283.7652648315194, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 600.0, 600.8975, 3.659235, 2200.195, 600.1553, 3.66629, 2200.288, 587.1669, 3.737334, 2194.064, 609.814, 8.995801, 5490.648, 597.0443, 3.687338, 2199.673, 604.5259, 9.095791, 5498.887, 100.0, 100.0, 99.72879, 99.84213, 99.98374, 99.98053
16928.33972, 59.99020936180311, 59.994628352370775, 59.99089091545115, 22.921120588295416, 22.945619170971327, 22.91295920784352, 0.9999961761136029, 0.9999926599665991, 0.9999950837455017, 6459.2530964245425, 6464.354930550544, 6458.7547741883645, 146.67403542193276, 21.97465613215536, 17.98640173347667, 6462.847836547433, 6465.191424814635, 6464.4202949966875, 283.24833377708313, 282.88004288875084, 283.2617458524193, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 600.0, 602.2973, 3.652989, 2200.363, 599.0269, 3.674578, 2200.184, 590.661, 3.719479, 2197.015, 605.7361, 9.075414, 5497.886, 602.5187, 3.651178, 2200.091, 598.2633, 9.192662, 5499.778, 100.0, 100.0, 99.86293, 99.96016, 100.0, 99.99651
16930.80424, 59.9930595763023, 59.9945253736972, 59.988265482089695, 22.917533433120887, 22.92969291904652, 22.905726165460905, 0.999994829929105, 0.9999927999382006, 0.9999925565062228, 6465.919497282468, 6458.491624430763, 6463.78759330856, 141.0872710711521, 19.89003036538088, 21.24578918033285, 6466.549519038512, 6463.595786893012, 6462.823977726805, 283.3100817190252, 282.94945300659924, 283.368740157359, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 600.0, 606.8317, 3.623899, 2198.943, 598.3265, 3.677526, 2200.191, 590.6028, 3.720031, 2197.072, 605.7749, 9.075782, 5497.938, 602.5569, 3.651361, 2200.147, 598.2832, 9.192845, 5499.945, 99.95316, 100.0, 99.86549, 99.96005, 100.0, 99.99552
16933.23308, 59.99905225872162, 59.99542101015059, 59.991956238962764, 22.907570002696698, 22.954209143040217, 22.924000303641233, 0.9999948457286584, 0.9999929189923638, 0.9999940735941515, 6461.7329720787075, 6463.003741560445, 6463.281385013506, 145.5078083713405, 26.015255353067005, 18.991542307428517, 6456.007238170714, 6467.487991608631, 6462.134534914532, 283.2903391857514, 282.9542459344271, 283.3037437181506, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 600.0, 613.1996, 3.579103, 2194.432, 592.0035, 3.713075, 2197.937, 596.9893, 3.685057, 2199.911, 599.4639, 9.175068, 5500.046, 608.6608, 3.611548, 2197.732, 592.0007, 9.281292, 5494.07, 99.74549, 99.90002, 99.98933, 99.99943, 99.91045, 99.89086
16935.62572, 59.99482176067872, 59.99351774909356, 59.996547170921744, 22.913252613947577, 22.957878770903303, 22.914380062242554, 0.9999945142329111, 0.9999916583185374, 0.9999948704035204, 6465.266642508031, 6459.594866265266, 6455.649693599557, 144.57689266679836, 23.901711164953213, 20.858530336498234, 6456.960398088947, 6466.599621019154, 6463.976366026353, 283.277828147492, 282.9631327804053, 283.3294272929576, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 600.0, 606.7922, 3.623899, 2198.948, 598.3265, 3.676973, 2200.191, 590.5834, 3.720215, 2197.13, 605.7555, 9.075965, 5497.762, 602.4424, 3.651543, 2199.871, 596.2354, 9.230751, 5497.173, 99.95318, 100.0, 99.86327, 99.96208, 100.0, 99.95595
16938.061560000002, 59.99532343027828, 59.998381812898316, 59.99789504064848, 22.885486054416567, 22.924073053452172, 22.88203462569229, 0.9999933825062465, 0.9999919013428066, 0.9999946354869417, 6450.355720859852, 6454.200994304486, 6454.329008584712, 143.90588877093546, 25.763642309122133, 20.106379267078864, 6441.6674523314405, 6453.078106369049, 6453.059032318158, 283.3055029711306, 282.97252798691676, 283.33069320925927, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 600.0, 606.812, 3.623006, 2199.258, 598.6378, 3.672552, 2200.358, 598.7752, 3.671067, 2200.502, 608.843, 9.023748, 5492.614, 597.6165, 3.680946, 2199.535, 586.1357, 9.358385, 5482.547, 99.95013, 100.0, 100.0, 99.87302, 99.97746, 99.68127
16940.63868, 60.0032168855471, 59.99980401354764, 59.999982486061846, 22.923907068004016, 22.94235722171748, 22.8993251227313, 0.9999934930421854, 0.999992435448541, 0.9999932161232898, 6460.330717789825, 6466.096114203443, 6456.850254728637, 143.8636414121138, 26.59143636014778, 20.987588127000663, 6460.608913897096, 6464.551525186407, 6460.273654964384, 283.30650087439, 282.9465827874408, 283.3627448122183, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 600.0, 605.5305, 3.629431, 2199.191, 598.3849, 3.676789, 2200.078, 596.8922, 3.685057, 2199.858, 605.7555, 9.075782, 5497.827, 602.4806, 3.651178, 2200.039, 591.9013, 9.281658, 5494.066, 99.97376, 100.0, 99.99216, 99.96112, 100.0, 99.88966
16943.095640000003, 60.003692772303935, 60.005522732094086, 60.004630573855984, 22.913230936020604, 22.946221650204738, 22.905782991953075, 0.9999949338973021, 0.9999904570249377, 0.9999972890029174, 6455.963533403485, 6463.752274246619, 6464.234152353231, 141.2027568122869, 28.3711494959598, 20.775512725520457, 6460.642285404487, 6465.884060079889, 6464.499326429784, 283.36383477196625, 283.0184828869252, 283.41141238544185, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 600.0, 606.7922, 3.623899, 2199.001, 598.3654, 3.677157, 2200.254, 596.9116, 3.684689, 2199.968, 605.7749, 9.075965, 5497.886, 602.4233, 3.651909, 2200.093, 591.9212, 9.281292, 5494.014, 99.95079, 100.0, 99.99715, 99.95907, 99.99532, 99.89072
16945.526120000002, 60.00687261821827, 60.00824390686655, 60.00955300994856, 22.90566986820848, 22.94478284859646, 22.91618265955773, 0.9999948822148227, 0.9999898627771248, 0.999995752236842, 6459.691989588424, 6459.291369369324, 6460.19105236126, 142.65494830621802, 27.357190564739085, 17.237360167703628, 6459.672810251206, 6458.875093285944, 6460.922609042012, 283.34080725984813, 283.05682466746754, 283.31984690563905, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 600.0, 613.1207, 3.578746, 2194.489, 591.9646, 3.712891, 2197.88, 590.5834, 3.720215, 2197.019, 599.4445, 9.175803, 5500.044, 608.6799, 3.610635, 2197.788, 598.2832, 9.192662, 5499.681, 99.7481, 99.90744, 99.8631, 100.0, 99.90518, 99.99279
16947.956960000003, 60.00700613892521, 60.0085312460058, 60.01214681109183, 22.92121422532917, 22.9482586428504, 22.923602075690003, 0.999994941705145, 0.9999923785257123, 0.9999957001688133, 6456.974312202733, 6454.0862438450085, 6459.19334779032, 144.24705613282936, 29.096490856163655, 17.65337430819818, 6461.783160529298, 6454.480684627365, 6462.09858819639, 283.3295483663602, 282.9434769380221, 283.32784300888824, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 600.0, 606.812, 3.623899, 2198.948, 598.2487, 3.67771, 2200.245, 597.0281, 3.687266, 2199.663, 605.7555, 9.075965, 5497.997, 602.4996, 3.651361, 2199.922, 591.9609, 9.281292, 5494.075, 99.94536, 100.0, 99.98329, 99.95907, 99.99503, 99.88966
16950.38752, 60.01037023048735, 60.01087708993721, 60.0130888138931, 22.869318812597538, 22.905585201290993, 22.885766041757282, 0.9999953699987705, 0.9999950049424012, 0.9999967870355273, 6448.929967923161, 6450.772417525363, 6450.529559325164, 144.03106101907065, 24.873141010998552, 20.06367293706262, 6451.959010864436, 6452.40423450089, 6451.078094070437, 283.4179514375673, 282.96033307284813, 283.37779904174937, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 600.0, 606.0037, 3.629253, 2199.8, 600.2526, 3.662606, 2200.346, 587.2445, 3.73899, 2193.589, 610.4548, 8.988079, 5489.369, 596.5102, 3.689164, 2199.672, 585.6785, 9.360217, 5482.426, 99.97609, 100.0, 99.73129, 99.82856, 99.98367, 99.67387
16952.82628, 60.00956146270279, 60.009520114998686, 60.00977622442958, 22.909626983909668, 22.94227331128304, 22.910881450521817, 0.9999974310018478, 0.9999949553162876, 0.9999978314202564, 6459.541060877885, 6460.8237313990685, 6463.64178608955, 143.84867581076924, 21.968696378602388, 18.44711148441047, 6460.04346166377, 6463.649127560581, 6458.041160012227, 283.3862455515187, 282.9851573145316, 283.38361557229996, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 600.0, 605.5305, 3.629074, 2199.402, 598.2098, 3.676973, 2200.136, 590.5057, 3.720031, 2197.019, 605.7555, 9.075414, 5497.879, 602.4233, 3.651726, 2200.195, 591.9212, 9.281475, 5494.067, 99.96114, 100.0, 99.86044, 99.96003, 100.0, 99.89182
16955.276240000003, 60.006164947511294, 60.012608295269764, 60.00797758376284, 22.89241286121213, 22.94346195820537, 22.899409263747312, 0.9999968817836173, 0.9999943394442476, 0.9999965989402224, 6462.014220505935, 6455.312878681999, 6459.2593841915, 142.12831577762472, 22.538883494683887, 16.449736710664638, 6457.102133014338, 6463.285314635319, 6461.733764335269, 283.50739018834184, 283.0006339922028, 283.39231894346966, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 600.0, 600.5229, 3.663875, 2200.25, 598.2487, 3.676973, 2200.028, 590.661, 3.720031, 2197.018, 605.7749, 9.076333, 5497.893, 596.1478, 3.68953, 2199.511, 591.9212, 9.280743, 5494.015, 100.0, 99.99985, 99.85816, 99.96099, 99.98613, 99.88978
16957.67624, 60.00228583714114, 60.00676800488647, 60.00431925199908, 22.92552456685268, 22.95202620520443, 22.895267719613425, 0.9999959374106369, 0.9999898840875141, 0.999995444163671, 6466.15159250832, 6462.67146619815, 6462.798539141316, 148.92648396795857, 26.909436452795944, 18.174246597539195, 6456.298462917651, 6461.475417136514, 6462.211966413471, 283.37468466722254, 283.0088445609093, 283.3083750072943, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 600.0, 594.1748, 3.701175, 2199.159, 592.0618, 3.71197, 2198.045, 596.9699, 3.684689, 2199.743, 599.4833, 9.174884, 5500.163, 589.9485, 3.723133, 2196.421, 598.2434, 9.192845, 5499.952, 99.96039, 99.90974, 99.99937, 100.0, 99.84338, 99.99772
16960.197360000002, 60.00635383261919, 60.00798657490131, 60.007007684110974, 22.911204697016636, 22.9588579363406, 22.913004154263735, 0.9999947830626501, 0.999992306924604, 0.9999963095493559, 6452.546117393848, 6461.770846753716, 6465.152696719381, 147.52909927552219, 23.01797572831765, 21.92077321815367, 6460.974690141294, 6461.810087208318, 6460.654073580296, 283.44070133306576, 283.0247969243952, 283.3759709776139, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 600.0, 600.5427, 3.664054, 2200.413, 598.346, 3.676789, 2200.077, 590.564, 3.720399, 2197.762, 605.7943, 9.075782, 5497.945, 596.1859, 3.689164, 2199.514, 591.9212, 9.281475, 5494.061, 100.0, 100.0, 99.86992, 99.96006, 99.97862, 99.89064
16962.63436, 60.00474868962519, 60.00293362564058, 60.00597059729085, 22.868932995744302, 22.931192557445424, 22.897301445602103, 0.9999950829812301, 0.9999913740751772, 0.9999916244012251, 6451.6827439698345, 6450.464276855637, 6451.178518854783, 140.6289760493355, 27.127881220245854, 25.326591412794528, 6450.032511787114, 6458.964558896097, 6453.421065199381, 283.30127652429724, 282.9225224145021, 283.39967020556713, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 600.0, 601.351, 3.655309, 2200.278, 600.8168, 3.660948, 2200.153, 600.8328, 3.662416, 2200.569, 610.4742, 8.988814, 5489.428, 602.3852, 3.651543, 2200.149, 585.6984, 9.360217, 5482.433, 100.0, 100.0, 100.0, 99.80638, 100.0, 99.67801
16965.034320000002, 60.00516089376781, 60.00705324009461, 60.0015904780697, 22.907017578194296, 22.957874202294857, 22.908652566017892, 0.9999940484809127, 0.9999911004186905, 0.9999939169768027, 6464.147841980016, 6462.580557332444, 6457.169739503309, 144.69729336685668, 28.880869016446923, 19.643135404781788, 6465.841915511777, 6454.887911862148, 6460.713976777322, 283.3037797708026, 283.0009571200789, 283.2769500523904, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 600.0, 601.2524, 3.65977, 2200.527, 598.4822, 3.676789, 2200.083, 596.9116, 3.684689, 2199.968, 605.7749, 9.075782, 5498.102, 596.1668, 3.68953, 2199.564, 591.9013, 9.281841, 5494.128, 100.0, 100.0, 99.9946, 99.96217, 99.97877, 99.89061
16967.487640000003, 60.004919866931814, 60.00356462520397, 60.00167743205837, 22.90364425580379, 22.969185379826012, 22.9152209520386, 0.9999938799764213, 0.9999912108694152, 0.9999933301679855, 6457.405396916178, 6457.587026247858, 6461.2871721822985, 144.57553582476794, 27.13311269738233, 22.078197263269885, 6461.250916809731, 6460.355129657788, 6464.027837600951, 283.41827070793073, 282.9405958133954, 283.3595629266284, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 600.0, 606.812, 3.624077, 2199.116, 598.3265, 3.677526, 2200.195, 596.931, 3.684873, 2199.908, 605.7749, 9.076333, 5497.985, 602.5378, 3.651361, 2200.139, 591.941, 9.281292, 5494.068, 99.94818, 100.0, 99.99443, 99.96312, 100.0, 99.89295
16969.92812, 60.003022949830765, 60.00004429584515, 60.00136039715815, 22.915093465562055, 22.956424469009605, 22.93587237701043, 0.9999944274648201, 0.9999905308506787, 0.9999960783760249, 6458.276354671016, 6459.435872098979, 6466.270945050268, 143.54840296638645, 32.421321553784765, 20.76042006435364, 6459.719443097826, 6460.650303179758, 6459.305474610302, 283.366224763051, 282.9280814694457, 283.3628287408581, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 600.0, 613.101, 3.578389, 2194.432, 592.0035, 3.712891, 2197.998, 590.6222, 3.719847, 2197.069, 599.4833, 9.175252, 5500.208, 608.6226, 3.611366, 2197.832, 598.2434, 9.193212, 5499.499, 99.74549, 99.90498, 99.87038, 100.0, 99.90771, 99.99203
16972.357200000002, 59.99838797521355, 59.99774894742966, 59.99958764223092, 22.909575440344685, 22.963037843711696, 22.91165539892782, 0.9999945217498521, 0.9999912319543219, 0.9999957476857654, 6461.0330370577785, 6455.842267588584, 6462.551706242997, 144.7454216196013, 24.678038329237552, 21.5214855090544, 6460.686713823241, 6455.049839042035, 6462.33100992695, 283.3252444730138, 282.87646127813065, 283.4501724354342, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 600.0, 606.812, 3.624077, 2198.948, 598.346, 3.677526, 2200.362, 596.9504, 3.687266, 2199.613, 605.7361, 9.076333, 5497.938, 602.4806, 3.651726, 2200.146, 591.9609, 9.281109, 5494.074, 99.95077, 100.0, 99.99271, 99.96301, 100.0, 99.89085
16974.7274, 59.99847835782087, 59.99220755193011, 59.998681820340614, 22.876774839724124, 22.921897842828802, 22.88921349489514, 0.99999548756707, 0.9999937022793055, 0.9999956814665678, 6449.909314458992, 6452.330213628011, 6451.29724774898, 143.1829683250553, 23.00563512508006, 17.9212211900076, 6443.555010555773, 6453.030254313847, 6450.2981681662895, 283.35444463916247, 282.8833640999038, 283.3040970995842, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 600.0, 606.3782, 3.628896, 2199.715, 600.2332, 3.662606, 2200.404, 587.7687, 3.737334, 2194.175, 609.8528, 8.995617, 5490.59, 596.9871, 3.687703, 2199.561, 585.758, 9.360217, 5482.374, 99.98566, 100.0, 99.73384, 99.84321, 99.97862, 99.68021
16977.11576, 59.99333199971021, 59.99848927451261, 59.99694563998189, 22.90688165936073, 22.963866748684087, 22.88451457897222, 0.9999974840175422, 0.9999894202249713, 0.9999965127636968, 6462.8732349387, 6465.308836891207, 6461.421263226491, 143.38492692089267, 21.475926153808814, 21.394784715655305, 6459.510687726781, 6467.385655799304, 6465.888864733249, 283.3541618732162, 282.92998594262787, 283.38883754631127, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 600.0, 604.5448, 3.635677, 2199.476, 598.988, 3.673473, 2200.304, 590.6028, 3.720031, 2197.133, 605.7749, 9.075965, 5498.05, 602.4996, 3.651543, 2200.147, 591.9212, 9.281841, 5494.062, 99.99193, 100.0, 99.86826, 99.96102, 100.0, 99.89062
16979.586880000003, 59.990851368125725, 59.99216269916988, 59.99501088439144, 22.92318419801529, 22.95450489928936, 22.91900578973245, 0.9999969775065007, 0.9999940054463591, 0.9999974586876743, 6458.631282459054, 6464.146345136109, 6461.022351054956, 147.24761365643485, 22.268727818632215, 16.780238647772876, 6462.0262939021195, 6462.377105559993, 6456.6786039580375, 283.35578208141067, 282.9442268163478, 283.3533069348961, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 600.0, 600.4638, 3.664411, 2200.585, 598.2292, 3.678078, 2200.354, 590.5446, 3.720399, 2196.967, 605.7555, 9.075965, 5498.043, 602.5569, 3.651178, 2200.144, 591.9609, 9.280926, 5494.135, 100.0, 100.0, 99.86565, 99.96302, 100.0, 99.89195
16982.01528, 59.99215289369326, 59.99144270530116, 59.99167384863257, 22.952220654671223, 22.94309826581591, 22.943224878193778, 0.9999943866480502, 0.9999918742716516, 0.9999929755640016, 6461.571042743931, 6462.060364271849, 6469.199365138659, 142.4913772852442, 27.25564647024521, 23.342262081079753, 6467.469695506205, 6466.199600324012, 6461.711270781744, 283.2516563515242, 282.80194188426526, 283.35871434036113, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 600.0, 594.1551, 3.700997, 2198.997, 592.0424, 3.712155, 2198.214, 597.0281, 3.685241, 2199.911, 599.4639, 9.175068, 5500.162, 608.6608, 3.611366, 2198.0, 598.303, 9.192845, 5499.838, 99.96561, 99.91742, 99.99954, 100.0, 99.90771, 99.99565
16984.410160000003, 59.98544740077579, 59.98676235862236, 59.9887917168817, 22.91130694989856, 22.954191854040083, 22.93705235143192, 0.9999946134013581, 0.9999944086525172, 0.9999966229507141, 6462.719087401606, 6463.518513016011, 6462.8236457787425, 143.9470749443426, 23.368240780193446, 20.710095512555597, 6460.568996148949, 6461.213884748276, 6461.808249582714, 283.3983849870461, 282.91189917441307, 283.3711399258016, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 600.0, 600.5229, 3.664589, 2200.413, 598.3265, 3.677157, 2200.029, 590.564, 3.720399, 2197.238, 605.7749, 9.075965, 5497.983, 602.4424, 3.651909, 2200.088, 591.9808, 9.280926, 5494.009, 100.0, 100.0, 99.85799, 99.96192, 100.0, 99.88967
16986.842480000003, 59.98121361433279, 59.981704685218055, 59.981317521849235, 22.91007251187604, 22.929604071216776, 22.88668787837449, 0.9999943219981069, 0.9999939960373826, 0.9999930639393526, 6454.971475160801, 6452.461690965653, 6455.14776629655, 142.0186374350983, 23.79598709681386, 26.283352555249508, 6454.733614538797, 6450.04741994822, 6453.35691311799, 283.2792748510198, 282.9530024999309, 283.2717014729718, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 600.0, 600.4441, 3.664232, 2200.637, 598.774, 3.674394, 2200.244, 598.387, 3.674196, 2200.191, 608.5129, 9.023748, 5493.21, 598.0552, 3.681859, 2199.864, 586.096, 9.355455, 5482.434, 100.0, 100.0, 100.0, 99.87515, 99.98666, 99.68373
16989.29336, 59.97827275768741, 59.97604428202261, 59.97908429174553, 22.909587884765138, 22.97352682529045, 22.92212784223998, 0.9999936924203106, 0.9999926367068374, 0.9999907569341743, 6462.836612637437, 6460.695760625474, 6458.156688016409, 145.9296024259147, 23.90932828438099, 24.710927290665495, 6464.311841749014, 6459.390226373291, 6459.555524465467, 283.3483643265986, 282.82855367883565, 283.3321274750424, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 600.0, 603.3224, 3.648884, 2200.12, 599.6884, 3.672736, 2200.176, 596.9116, 3.685241, 2199.805, 605.7555, 9.075965, 5497.827, 602.5378, 3.651909, 2200.147, 591.9212, 9.281475, 5493.994, 100.0, 100.0, 99.99466, 99.95898, 100.0, 99.88964
16991.73316, 59.9801502274286, 59.97860541981104, 59.98133843882738, 22.908549037763915, 22.941329009719954, 22.922303906135397, 0.9999944983022918, 0.9999933332224188, 0.9999942607338831, 6462.16500266783, 6459.702110940477, 6466.489713815789, 145.2794935068291, 29.077360780706613, 20.778293137968376, 6470.609525956308, 6464.311729311856, 6463.662443955658, 283.38151013266963, 282.88960211568127, 283.37135997633663, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 600.0, 606.9105, 3.624077, 2198.939, 598.3071, 3.677341, 2200.188, 596.9699, 3.684873, 2199.855, 605.7361, 9.076149, 5497.769, 602.4806, 3.651543, 2200.141, 592.0007, 9.281109, 5494.135, 99.95037, 100.0, 99.99199, 99.96313, 100.0, 99.89197
16994.13596, 59.98577204156206, 59.97986676521277, 59.982417966453774, 22.914158934869228, 22.946619551353837, 22.91657135800931, 0.9999960111506064, 0.9999910219886753, 0.9999952052418591, 6463.322232491034, 6457.812088395783, 6462.033498664665, 145.5122918831657, 25.78639649105571, 18.884937480791905, 6461.750973416122, 6461.345474495027, 6468.0018921147885, 283.4004378560385, 283.02097235938174, 283.3413708995996, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 600.0, 613.0222, 3.579282, 2194.484, 592.0424, 3.712523, 2197.99, 590.564, 3.720215, 2197.019, 599.4833, 9.1747, 5500.162, 608.6417, 3.611183, 2197.784, 598.2832, 9.193028, 5499.826, 99.75309, 99.90243, 99.86077, 100.0, 99.89789, 99.99543
16996.532160000002, 59.98114045024621, 59.98672804899052, 59.98439990143011, 22.91188016244669, 22.96607877320915, 22.91891753438724, 0.9999946940172535, 0.9999930640597847, 0.9999947212161663, 6457.5146420428, 6461.125301001555, 6454.465388180439, 141.07684747374503, 26.27018412901043, 22.17049497548942, 6457.035323272157, 6462.276351582563, 6456.093143418573, 283.46990550229066, 282.9644900695893, 283.409553748335, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 600.0, 606.812, 3.623185, 2198.891, 598.3265, 3.677341, 2200.253, 596.9893, 3.684873, 2199.96, 605.7749, 9.075965, 5497.938, 602.4615, 3.651178, 2200.142, 591.941, 9.281292, 5494.068, 99.95559, 100.0, 99.9921, 99.96111, 99.99286, 99.89171
16998.96196, 59.99153411776747, 59.98691197973961, 59.99155211722005, 22.882270727943066, 22.929174134780478, 22.86941787107943, 0.9999955705435422, 0.9999949198871093, 0.9999958859637929, 6450.706908302647, 6450.8025972902515, 6443.608499856893, 141.96962272103747, 18.50106434283998, 18.39010061632962, 6454.69927252243, 6451.991525692227, 6455.096250509844, 283.43997467205634, 282.95996917632226, 283.4328252791693, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 600.0, 606.8711, 3.623006, 2199.015, 598.3265, 3.676973, 2200.513, 589.8845, 3.726657, 2195.813, 607.9304, 9.029816, 5494.313, 598.6847, 3.67912, 2199.63, 587.269, 9.349596, 5483.273, 99.95275, 100.0, 99.82777, 99.9032, 99.99787, 99.69448
17001.4844, 59.99495363644892, 59.987920691397754, 59.993766962564074, 22.98528075427105, 23.052315995904923, 23.006388758631086, 0.9999972153581758, 0.9999930525333492, 0.9999961611813479, 6458.904551296873, 6460.585289045814, 6459.6017072675795, 146.45145907362757, 25.110803577630577, 19.19987306978851, 6463.632747027261, 6460.7971014108425, 6462.192666429561, 282.22706592765707, 281.76677841587605, 282.22418088548267, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 600.0, 604.4462, 3.636213, 2199.605, 599.1631, 3.672552, 2200.473, 590.5057, 3.718926, 2197.228, 605.872, 9.075414, 5498.004, 602.595, 3.651543, 2200.044, 591.8417, 9.282207, 5494.068, 99.98974, 100.0, 99.8726, 99.96124, 100.0, 99.8894
17003.85524, 59.99472219631848, 59.994531479774025, 60.00077192950016, 23.005518203843092, 23.049920676922635, 22.988509658320485, 0.9999951619521532, 0.9999919433563881, 0.9999961407001648, 6455.522684839839, 6464.0987990585, 6460.752441939912, 142.4352934311746, 29.59122592394806, 18.692187023726092, 6463.471657724293, 6462.706530626119, 6460.413311208022, 282.26909917640853, 281.81179308977124, 282.24436283986483, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 600.0, 600.4835, 3.664589, 2200.36, 598.2876, 3.677341, 2200.358, 590.4475, 3.719847, 2197.186, 605.7555, 9.075965, 5497.992, 602.4806, 3.650995, 2200.044, 591.941, 9.282024, 5494.074, 100.0, 100.0, 99.86554, 99.96208, 99.99769, 99.89085
17006.28652, 59.994093274529284, 59.99274316926829, 59.9910799352458, 23.02712261540276, 23.06328073688115, 23.009893915815894, 0.9999938052787889, 0.9999933252346265, 0.9999937431801678, 6461.18363029724, 6461.951862537724, 6466.073839397836, 145.37983563437228, 27.50079810839088, 21.42890312510883, 6465.856510922195, 6464.738138154043, 6462.1088689469, 282.2370067018205, 281.8750145229158, 282.29401093432756, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 600.0, 594.2537, 3.70064, 2199.274, 591.9646, 3.713075, 2198.051, 597.0087, 3.685241, 2200.027, 599.4056, 9.1747, 5500.222, 608.6226, 3.610818, 2197.781, 598.2832, 9.193212, 5499.885, 99.9656, 99.9099, 99.99188, 100.0, 99.89772, 99.99749
17008.740240000003, 59.986846394551826, 59.991618278867875, 59.99100470288536, 22.99881234808519, 23.0249791229492, 23.017657383008277, 0.9999945818357621, 0.9999918516029948, 0.9999942586425604, 6456.03217952134, 6463.686543918442, 6461.623815747336, 146.3921763202843, 26.778142570895852, 23.70919219521022, 6466.464833830072, 6463.2058147029675, 6461.047086097042, 282.183486529733, 281.7928295516682, 282.3597642149551, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 600.0, 600.4638, 3.664411, 2200.418, 598.2682, 3.67771, 2200.199, 590.6222, 3.720031, 2197.073, 605.7555, 9.075965, 5497.939, 602.5187, 3.651726, 2200.034, 591.941, 9.281292, 5494.062, 100.0, 100.0, 99.87053, 99.96112, 100.0, 99.88978
