TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
17161.60824, 60.00355084179051, 59.99699804622832, 59.99603002064543, 22.99853116394191, 22.997508124097262, 22.974554758899608, 0.9999957149623052, 0.9999897478760759, 0.9999963111770538, 6457.098683580594, 6454.690983031602, 6456.5446943715815, 142.35862918048542, 26.173643551857595, 21.323167370402643, 6459.435429390451, 6453.355864219448, 6462.190419824411, 282.31675588639894, 281.94054850928217, 282.49872996458316, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 600.0, 606.8514, 3.623899, 2199.111, 598.7156, 3.672736, 2200.303, 597.0087, 3.684873, 2199.966, 598.5124, 3.676081, 2199.989, 603.5297, 9.112063, 5499.522, 586.1158, 9.355455, 5482.683, 99.95819, 100.0, 99.99432, 99.99807, 99.98906, 99.68375
17164.027120000002, 59.99338608032146, 59.99314822236721, 59.993217657260054, 22.920850499296293, 22.972518816055054, 22.931642203708233, 0.9999941620417623, 0.9999914279431876, 0.9999942745380951, 6445.974792494548, 6446.849745227853, 6447.557847460323, 146.910794378432, 27.82599300872721, 20.298421501964867, 6445.639189646276, 6448.26902233366, 6445.849621678976, 282.451653647786, 281.9506304623421, 282.4365452165498, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 600.0, 608.6652, 3.608015, 2197.51, 608.1127, 3.614714, 2197.523, 592.5828, 3.7123, 2197.544, 604.5904, 3.638021, 2199.401, 609.6908, 9.009063, 5492.74, 579.396, 9.432733, 5465.454, 99.90491, 99.92567, 99.90332, 99.98912, 99.86371, 99.36735
17166.44744, 59.99037238676558, 59.9931918885087, 59.99182720337098, 22.99422390500768, 23.024657160675392, 22.998055609926155, 0.9999952027388886, 0.9999914941190874, 0.999994348018367, 6449.0130725581, 6458.194160911926, 6461.218900526437, 143.26633876838514, 26.578888201810514, 21.72375908115646, 6456.321551697049, 6457.7385785508895, 6457.988779991589, 282.3246424784956, 281.8933076009317, 282.37106866620206, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 600.0, 606.9302, 3.623363, 2199.164, 604.6885, 3.638476, 2199.69, 597.0281, 3.684873, 2199.854, 598.4153, 3.676633, 2200.22, 603.4915, 9.112429, 5499.577, 585.7381, 9.360034, 5482.549, 99.95513, 99.98451, 99.99188, 99.99831, 99.99091, 99.67814
17168.855160000003, 59.988493992983614, 59.98706815225621, 59.98989435785017, 22.98291940718685, 23.008133866570553, 22.974646246972203, 0.9999935730794569, 0.9999916604875999, 0.9999949349128752, 6461.014026442765, 6457.974417411098, 6457.296621561564, 142.7190254741704, 25.555857859060325, 19.0713534984302, 6455.30413039137, 6457.215399903039, 6458.587038331508, 282.3149009621073, 281.9339542863613, 282.43632755259887, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 600.0, 606.8908, 3.623363, 2199.111, 604.6107, 3.638476, 2199.917, 590.6416, 3.720215, 2197.02, 604.804, 3.63655, 2199.62, 603.5297, 9.112429, 5499.412, 585.7381, 9.360217, 5482.615, 99.95774, 99.98232, 99.86315, 99.98131, 99.99091, 99.6825
17171.2814, 59.995170958656175, 59.99318494341356, 59.99477756421702, 22.97345618525681, 23.021093073446917, 22.972999444839193, 0.9999947459279377, 0.9999906716740625, 0.9999951903951656, 6455.39144441156, 6459.611227136294, 6458.315757789352, 146.31598763370948, 26.149111075302585, 21.763391944061823, 6457.192008012092, 6457.957239697535, 6457.256598156569, 282.4021192296887, 281.990816966144, 282.46641613502214, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 600.0, 600.5624, 3.664946, 2200.637, 598.2487, 3.67771, 2200.073, 584.4104, 3.750955, 2191.937, 610.8237, 3.595365, 2196.523, 597.2159, 9.207395, 5499.301, 591.7025, 9.284222, 5492.207, 100.0, 100.0, 99.62937, 99.83533, 99.98586, 99.87591
17173.7422, 59.99584861076018, 59.99653565027208, 59.99625399262788, 22.96720967431532, 23.037123712047663, 22.987521225447292, 0.999994800052006, 0.9999909397148844, 0.9999946058388145, 6457.182997582755, 6458.474673026162, 6462.136018495337, 146.6958566304197, 28.669353149426698, 17.499213735957255, 6463.259206691567, 6458.178228946071, 6463.296097352916, 282.3758517299335, 281.9215062805041, 282.44458131803935, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 600.0, 606.9105, 3.623185, 2199.168, 604.669, 3.638292, 2199.873, 590.6416, 3.719847, 2197.124, 606.7264, 3.621106, 2198.217, 599.6766, 9.1716, 5499.914, 590.4698, 9.292462, 5493.575, 99.96078, 99.98471, 99.87309, 99.93505, 99.99703, 99.86755
17176.132560000002, 59.999620154649264, 59.9991273639261, 59.994455669260375, 22.94814496389263, 23.011505370574575, 22.97577234373277, 0.999995831167022, 0.9999888689876478, 0.9999961553804527, 6448.896635633746, 6454.551746538949, 6459.618779130343, 143.9609640421245, 33.437102839780096, 13.70593695801881, 6453.016150116091, 6456.552751150573, 6457.912860353188, 282.3282579943885, 281.9465737663838, 282.49730227878666, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 600.0, 608.2117, 3.611406, 2197.604, 595.9529, 3.692998, 2198.9, 594.5434, 3.696101, 2199.528, 616.5134, 3.55326, 2189.635, 591.3981, 9.290854, 5492.765, 598.1042, 9.193212, 5499.778, 99.92185, 99.9681, 99.97713, 99.55421, 99.86705, 99.99549
17178.56848, 60.000280925888994, 59.9999078495763, 59.99932023225441, 22.96750364279347, 23.022508467850717, 22.986194107477903, 0.9999963419675291, 0.9999894724232258, 0.9999972953654346, 6453.489072337703, 6453.852519594271, 6457.888927604122, 143.76360639488075, 24.08453368628517, 16.603233280077802, 6455.951263930696, 6458.215260488706, 6462.940290453029, 282.4104651714522, 281.94326792901103, 282.3759756185388, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 600.0, 607.6203, 3.618009, 2198.714, 598.346, 3.677341, 2200.308, 590.661, 3.719663, 2197.074, 610.9014, 3.595181, 2196.233, 597.235, 9.207577, 5499.395, 592.0007, 9.280743, 5494.142, 99.95191, 99.99979, 99.87059, 99.83808, 99.98467, 99.89208
17181.031280000003, 60.002881998308446, 60.00187107819332, 60.00219572396645, 22.99648672995711, 23.020870478234738, 22.9837892789656, 0.9999960847864147, 0.9999857019695475, 0.9999958062688297, 6456.816811512078, 6459.135820884437, 6462.491594197445, 141.33311071512708, 31.464104665120416, 20.243078086332844, 6454.6087116809285, 6464.274506794316, 6461.265811476086, 282.4202489022576, 281.93560551400304, 282.53244475340017, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 600.0, 606.8711, 3.62372, 2199.159, 598.2682, 3.67771, 2200.027, 596.931, 3.684505, 2199.854, 610.8431, 3.595365, 2196.465, 597.235, 9.207577, 5499.292, 591.9808, 9.28056, 5494.077, 99.94819, 99.99981, 100.0, 99.83793, 99.98784, 99.89086
17183.432080000002, 60.00869449113218, 60.01122544826123, 60.007809768709514, 22.977475924625832, 23.027170818834602, 22.988565378369735, 0.9999926238464533, 0.9999872756270994, 0.9999939780936684, 6461.492136969799, 6457.437700653607, 6463.689421574582, 144.11907370949757, 32.9434679148834, 22.53265147167258, 6461.760788561203, 6458.8134760956755, 6462.500616676406, 282.4137257520136, 282.0194973597069, 282.507465888425, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 600.0, 600.5427, 3.663875, 2200.355, 604.669, 3.637371, 2199.861, 603.2593, 3.646954, 2199.948, 604.7651, 3.636918, 2199.571, 603.5297, 9.112429, 5499.429, 585.7381, 9.360034, 5484.074, 100.0, 99.99229, 99.99624, 99.98672, 99.98821, 99.68951
17185.855760000002, 60.01386466625181, 60.01076440569509, 60.01539734582945, 22.972348155183948, 23.019796411038026, 22.974379484587462, 0.9999958388667716, 0.9999873475549405, 0.9999974886587106, 6458.325248767116, 6459.070029198792, 6460.75182686911, 142.46940196724245, 30.530236501389254, 20.74053808123176, 6463.352496936638, 6459.884635664344, 6464.671440947876, 282.42833044501623, 282.041932488593, 282.466433834958, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 600.0, 606.8908, 3.62372, 2199.173, 598.2682, 3.677157, 2200.137, 596.9504, 3.685057, 2199.966, 609.5033, 3.607684, 2198.029, 597.2541, 9.207395, 5499.301, 592.0007, 9.280743, 5494.196, 99.95296, 99.99985, 99.99183, 99.88668, 99.98571, 99.89197
17188.294120000002, 60.012972489154954, 60.01023706682599, 60.014066163369876, 22.976364112024765, 23.018618607502102, 22.977968694173942, 0.9999974495654406, 0.9999888701741124, 0.9999992607697343, 6457.5830365662305, 6458.086775763848, 6460.868837802831, 137.48815790762364, 33.613130192550216, 14.914376784631258, 6453.5824012074945, 6456.4134713360045, 6462.4140805244815, 282.4348102060789, 281.91392887720696, 282.5262550289673, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 600.0, 607.2654, 3.61908, 2198.148, 606.673, 3.621714, 2198.945, 593.437, 3.706778, 2198.105, 599.8328, 3.667807, 2199.928, 591.6461, 9.288481, 5492.906, 598.0048, 9.195043, 5499.817, 99.93093, 99.94153, 99.93139, 100.0, 99.86962, 99.99489
17190.695160000003, 60.01509759360357, 60.009409882673104, 60.01383003167512, 22.978171707932287, 23.01970429649153, 22.978165470248737, 0.999996554987964, 0.9999838341860795, 0.9999984025784505, 6464.304297697675, 6460.72455829753, 6466.295264250289, 133.32723054426856, 31.841354068861165, 20.789311599869507, 6458.690304785483, 6467.392722908899, 6463.067193753295, 282.4543527250539, 281.98021039615764, 282.5127997832292, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 600.0, 608.192, 3.618545, 2198.758, 604.6885, 3.637923, 2200.025, 597.0281, 3.684505, 2199.911, 604.8428, 3.636367, 2199.573, 597.2541, 9.20776, 5499.3, 591.9609, 9.281109, 5494.135, 99.94304, 99.99972, 99.99177, 99.97921, 99.98365, 99.89293
17193.0648, 60.00713627858415, 60.01033254491552, 60.01133766301976, 22.98492896999507, 23.01613796860888, 22.984572128368566, 0.9999956461173368, 0.9999921186746289, 0.9999973701334063, 6454.524103341695, 6457.955183861295, 6461.96678231209, 137.19267523220742, 31.244168741448448, 17.641453399246984, 6460.271519456813, 6459.98089222125, 6454.539217883365, 282.44692322386726, 282.05523314223933, 282.48098300965364, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 600.0, 606.9302, 3.622828, 2199.006, 604.7079, 3.638476, 2199.642, 590.5446, 3.720215, 2196.968, 604.7457, 3.636367, 2199.459, 597.2541, 9.207395, 5499.241, 591.9808, 9.280743, 5494.021, 99.95818, 99.98232, 99.86071, 99.97399, 99.98586, 99.8899
17195.54776, 60.003588205257756, 60.00904182483863, 60.0092888712907, 22.9556246351407, 23.013433562346876, 22.95681521716661, 0.9999972828549465, 0.9999924503752391, 0.9999955791879968, 6460.73211970068, 6452.368936968365, 6462.600453285373, 139.63474191583964, 32.32006486718319, 20.212591950401475, 6466.755419090593, 6456.495488606247, 6463.2536845175255, 282.4762402391878, 282.0594716922784, 282.5101678756988, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 600.0, 600.4441, 3.664589, 2200.408, 598.4238, 3.677894, 2200.194, 584.4104, 3.750587, 2191.879, 610.9014, 3.594446, 2196.519, 603.5488, 9.112429, 5499.577, 585.6984, 9.360034, 5482.434, 100.0, 100.0, 99.62699, 99.84036, 99.98892, 99.6803
17197.952680000002, 60.008763336100714, 60.008195183592626, 60.00700242280584, 22.955647419556577, 23.008979844658786, 22.988527633720846, 0.9999977285934009, 0.9999916321279476, 0.9999963205578947, 6450.734199668305, 6455.9552385692, 6460.2652602211565, 137.85675658886362, 33.177282863712435, 19.599318618831603, 6456.621355199501, 6460.315369138757, 6461.060109706036, 282.5168915652639, 282.00297259224976, 282.6101077043858, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 600.0, 606.812, 3.62372, 2199.006, 604.6496, 3.638476, 2199.859, 590.7192, 3.719479, 2197.02, 605.3283, 3.631402, 2199.182, 597.235, 9.207577, 5499.183, 591.9808, 9.280743, 5494.076, 99.95819, 99.99736, 99.86315, 99.97889, 99.98666, 99.8898
17200.41444, 60.008507440710865, 60.01393655955939, 60.01019010184216, 22.99339511744715, 23.01741973683271, 22.967005797255936, 0.9999962339049355, 0.9999892859443573, 0.9999967403355668, 6458.925426374098, 6456.157443964784, 6452.454162863626, 136.81015212365674, 30.045185399612578, 17.44510664132804, 6409.901355701829, 6403.108302048462, 6384.422858667874, 282.48191123203213, 282.0129796247038, 282.5435104621238, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 600.0, 606.7922, 3.623899, 2198.991, 598.2487, 3.677341, 2200.247, 590.6998, 3.719479, 2197.072, 610.9208, 3.595365, 2196.351, 597.2541, 9.207029, 5499.342, 591.941, 9.281109, 5494.135, 99.95579, 100.0, 99.85561, 99.83274, 99.98601, 99.89197
17202.81532, 60.00870787463547, 60.0078636120679, 60.00347383054693, 22.13707589840285, 22.238199652819123, 22.374248521488568, 0.9999949612513425, 0.9999929323273138, 0.9999956631290935, 6420.637905102322, 6448.583696607413, 6454.2763392948655, 142.3226876661074, 25.35604677851586, 25.4144760070767, 6229.165109625169, 6266.737100677458, 6373.183450216097, 282.4279142248486, 282.0442419805709, 282.50968984847935, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 600.0, 608.3103, 3.634785, 2199.71, 598.3071, 3.678815, 2193.649, 590.5446, 3.720583, 2197.288, 610.5713, 3.592791, 2196.362, 597.0252, 9.210682, 5499.144, 592.0007, 9.280376, 5494.264, 99.9854, 99.7099, 99.86288, 99.83321, 99.98393, 99.89431
17205.361920000003, 60.00037688893434, 60.00201417011704, 60.004662360261406, 22.53318048991683, 22.525785380855154, 22.31295500970561, 0.9999953640637789, 0.9999887105331957, 0.9999954106095139, 6136.131494260315, 6105.334864932057, 6088.1045835811165, 125.06018739132742, 28.0216562424971, 11.794678201038778, 6075.040984620764, 6127.8040016715295, 6174.280983864157, 282.47622119785774, 282.0112902988561, 282.48813935084314, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 600.0, 604.5054, 3.63889, 2199.657, 597.9568, 3.680289, 2200.042, 678.228, 2.748125, 2077.114, 610.9791, 3.595549, 2196.345, 597.0252, 9.210682, 5499.316, 591.9808, 9.28056, 5494.19, 99.99122, 100.0, 78.56106, 99.83247, 99.98193, 99.89297
17207.937280000002, 60.00675519560051, 60.00348537596075, 60.00339088504527, 22.964107740092523, 22.99945605388932, 22.97778385211436, 0.9999914516788705, 0.9999890107416217, 0.9999956678153239, 6447.579579064963, 6426.399999173852, 6406.047625791684, 138.46266411388888, 35.01106624230124, 24.843966183335397, 6266.325264020336, 6203.220965480277, 6161.948723367951, 282.4394927421988, 282.0460902655324, 282.51922233978695, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 600.0, 604.7617, 3.637284, 2199.695, 597.9568, 3.680104, 2200.1, 590.3116, 3.721503, 2196.976, 606.5322, 3.624048, 2199.042, 620.716, 7.197594, 3978.605, 591.8814, 9.28056, 5494.203, 99.97996, 100.0, 99.8535, 99.94764, 72.33725, 99.89206
17210.310520000003, 59.997929071975655, 60.00247624509829, 60.0011778635668, 22.96959321021559, 23.007889897260032, 22.972971829869095, 0.9999950307903211, 0.9999863765976595, 0.9999949304681748, 6462.383718898687, 6458.735312528093, 6466.230856874958, 138.01751225807357, 30.22806548756307, 17.525476151956013, 6462.569805328371, 6459.842897086902, 6462.137609138001, 282.5327690749484, 282.00551843316435, 282.57068701656004, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 600.0, 604.5054, 3.639068, 2199.848, 597.6456, 3.681394, 2200.054, 590.3116, 3.721503, 2196.858, 606.474, 3.62607, 2199.004, 596.9298, 9.21196, 5499.064, 591.9609, 9.281292, 5494.063, 99.98863, 100.0, 99.86089, 99.95334, 99.98338, 99.89064
17212.737680000002, 59.99363365207119, 59.99697789724782, 59.996850741882, 22.97918758877009, 23.009087124897494, 22.963616478679082, 0.9999940835058335, 0.9999849061920578, 0.9999956339385777, 6458.678413194499, 6457.020324000467, 6458.381049932872, 133.27127359785345, 35.01048165983457, 18.877885137109274, 6458.307230365388, 6457.057524519945, 6458.083390953678, 282.4700435858225, 281.99508248262094, 282.54388699551964, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 600.0, 605.8065, 3.627468, 2198.935, 595.3693, 3.698156, 2198.663, 594.3104, 3.69739, 2199.477, 611.7364, 3.589481, 2195.116, 591.0357, 9.295238, 5492.312, 598.0844, 9.195592, 5499.803, 99.9627, 99.95188, 99.96838, 99.78235, 99.86112, 99.99599
17215.2274, 59.999774761984895, 59.999206622456256, 59.99731907675261, 22.950483415536272, 23.0181246228539, 22.981434596558515, 0.9999963898736746, 0.9999875608656733, 0.9999956650566756, 6457.479873711995, 6457.508156831288, 6465.43579387207, 135.737142259929, 31.195531384856167, 19.571883098079866, 6458.237416719132, 6458.2848192839265, 6464.205840640989, 282.51048374134206, 281.9865547333093, 282.5304017292086, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 600.0, 605.1559, 3.63657, 2199.852, 597.7429, 3.680841, 2200.112, 590.3893, 3.721135, 2196.916, 606.4934, 3.625702, 2199.059, 596.9489, 9.211778, 5499.0, 591.941, 9.281292, 5494.188, 99.99186, 100.0, 99.86094, 99.96102, 99.98338, 99.89293
17217.65996, 59.99922762577151, 59.99904491382693, 59.996355488824065, 22.966081598067813, 22.99167172459082, 22.966400965442705, 0.9999969565918199, 0.9999888345242286, 0.9999964796161047, 6453.210788427366, 6460.415095260631, 6461.365188025935, 133.41010838457532, 35.869923933560585, 19.903605668849536, 6456.2052663826, 6457.2963798983355, 6465.16026497381, 282.5829857663134, 281.9984593907337, 282.48637781805223, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 600.0, 604.4265, 3.639068, 2199.791, 597.665, 3.681025, 2200.112, 596.6399, 3.687082, 2199.869, 606.474, 3.625702, 2199.173, 596.9489, 9.211778, 5499.004, 591.941, 9.281475, 5494.127, 99.98883, 100.0, 99.99266, 99.95337, 99.98049, 99.89182
17220.152560000002, 59.99706253305224, 59.9981914173646, 59.996720143453956, 22.95342344683399, 23.019503950267577, 22.95968782944683, 0.9999951932786117, 0.999990426127229, 0.9999920404284373, 6457.9639119203, 6458.99262834712, 6460.587822416116, 140.61460254322265, 33.236524306646515, 22.48706526284616, 6457.532599539674, 6458.483814902984, 6461.815887906994, 282.45526791773807, 281.9396662238825, 282.53156682264523, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 600.0, 598.1572, 3.677974, 2200.091, 603.9297, 3.643081, 2199.945, 603.007, 3.64861, 2200.349, 600.1241, 3.666704, 2200.169, 603.2245, 9.117542, 5499.592, 586.3345, 9.345201, 5486.234, 100.0, 100.0, 100.0, 100.0, 99.99339, 99.73213
17222.52864, 59.998127765231565, 59.99963412771997, 59.995926271392584, 22.97916129437638, 23.01301209045376, 22.974680901192055, 0.9999970692589952, 0.9999887068812154, 0.9999964958734464, 6459.504571489286, 6454.297782360721, 6461.529419217261, 137.1207443123385, 33.05083010727867, 22.74747399800583, 6462.838367507107, 6460.837867097049, 6466.677562089188, 282.42955187735487, 281.99608725511735, 282.57506593583474, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 600.0, 604.4068, 3.639068, 2199.895, 597.665, 3.68121, 2200.291, 596.7175, 3.686529, 2199.867, 606.474, 3.626254, 2199.232, 600.1916, 9.154981, 5500.3, 591.9609, 9.280926, 5494.068, 99.99145, 100.0, 99.99249, 99.95337, 100.0, 99.89086
17224.978000000003, 59.99967059752793, 59.99923226202962, 60.000211150748584, 22.97199531905603, 23.02710960356501, 22.95835743043648, 0.9999963034373871, 0.9999879557290033, 0.9999961581794793, 6457.298443928885, 6456.844664450108, 6456.176857136361, 139.70066751768536, 33.577896836021864, 20.6701685075285, 6458.658593114044, 6458.291378250587, 6458.088661453248, 282.4304682900301, 282.07956395431705, 282.5129083199312, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 600.0, 605.8459, 3.627646, 2199.049, 607.0231, 3.619872, 2198.53, 592.0587, 3.712116, 2197.271, 611.9112, 3.585804, 2195.288, 609.2902, 9.01582, 5493.408, 598.1241, 9.195043, 5499.803, 99.9603, 99.93178, 99.89877, 99.78443, 99.87481, 99.99502
17227.38516, 59.99266292341252, 59.993446134854054, 59.991467173850715, 23.004499613843123, 23.011838565566944, 23.00135149204977, 0.999995271246812, 0.9999898986681109, 0.9999949981927169, 6458.965591922884, 6455.599083170335, 6461.703814067027, 138.95840223775986, 32.80716220795102, 14.42369932435463, 6459.3602206796295, 6454.817068087506, 6464.95622288349, 282.4331225929463, 282.0318120808165, 282.5300350511181, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 600.0, 604.7419, 3.639247, 2199.785, 603.8519, 3.642528, 2200.002, 596.6981, 3.687634, 2199.811, 606.4934, 3.625886, 2199.068, 603.2054, 9.116812, 5499.715, 591.941, 9.281292, 5494.068, 99.99382, 100.0, 99.99, 99.96085, 99.99342, 99.89182
17229.78556, 59.991524848298226, 59.9926950661795, 59.98475971722527, 22.982068409312475, 23.010249245235872, 22.99008907236226, 0.9999950226830386, 0.9999915199785906, 0.9999951628427204, 6459.039673488358, 6460.235331933765, 6461.994358612944, 138.22439469783922, 29.272258404949753, 22.98325586384135, 6457.848007964858, 6459.561976041515, 6461.40365266039, 282.4370247097621, 282.05373382977706, 282.5296966759819, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 600.0, 604.4659, 3.639068, 2199.957, 604.027, 3.642528, 2200.224, 590.3699, 3.721871, 2196.643, 606.4351, 3.625886, 2199.281, 603.2435, 9.117177, 5499.665, 591.9609, 9.280926, 5494.068, 99.99663, 99.99625, 99.86361, 99.96594, 99.99042, 99.89307
17232.18688, 59.98890633990321, 59.99376610282092, 59.99472449273385, 22.958137985003894, 22.991118304641994, 22.97573026838039, 0.9999961936586399, 0.9999915873375349, 0.9999951333786804, 6459.94625860873, 6460.153333889831, 6462.40907263328, 137.93410685624985, 32.73716755307112, 23.17489454655197, 6460.825814777397, 6456.75214595496, 6463.213522425806, 282.45581017958966, 281.9029163991893, 282.4631450462885, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 600.0, 598.098, 3.678688, 2200.259, 597.6845, 3.681025, 2200.219, 584.061, 3.752059, 2191.341, 600.0464, 3.666152, 2200.331, 597.0061, 9.21196, 5499.114, 585.6387, 9.36095, 5483.112, 100.0, 100.0, 99.62737, 100.0, 99.98248, 99.67579
17234.6996, 59.99277195127657, 59.99728881344084, 59.99317050667311, 22.96551785547877, 23.012401270551003, 22.97843920933719, 0.9999942983659351, 0.9999918314971279, 0.9999954857777501, 6455.808868712242, 6458.20156054656, 6467.768451442165, 138.72453025269942, 25.69451388490529, 20.821032390516393, 6456.121644391224, 6459.876570937039, 6463.976261450589, 282.50110291797415, 282.0828848787816, 282.5750607721742, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 600.0, 604.4659, 3.639782, 2200.063, 603.8713, 3.642712, 2200.123, 590.4087, 3.720583, 2196.923, 606.474, 3.625519, 2199.055, 603.2245, 9.116812, 5499.673, 591.9609, 9.281109, 5494.015, 100.0, 100.0, 99.85872, 99.96311, 99.99247, 99.88967
17237.1346, 60.000169527730094, 59.99705308762761, 59.99812392698254, 22.966784595071303, 23.001398299144025, 22.95890493229111, 0.9999952829056801, 0.9999850355787983, 0.9999949955468667, 6457.208202499145, 6458.570915477179, 6460.394442765635, 135.57666631206166, 32.76308005750275, 19.011736650759303, 6458.810777028389, 6456.739074143597, 6455.492508558341, 282.5021815426745, 282.08003900840345, 282.55853057584284, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 600.0, 605.2545, 3.630323, 2199.488, 595.2136, 3.697971, 2199.128, 594.2522, 3.700519, 2199.478, 611.2315, 3.588562, 2195.004, 609.233, 9.015637, 5493.355, 598.1042, 9.19486, 5499.809, 99.97531, 99.96338, 99.95845, 99.79024, 99.87664, 99.99599
17239.505400000002, 59.99985355572861, 59.99927009633937, 60.00347674850761, 22.972951115579246, 22.99381169484295, 22.982644819421708, 0.9999958472906125, 0.9999855895409043, 0.9999958700799098, 6457.816864704204, 6454.300674017737, 6463.299180817481, 137.30282009418852, 32.62911354867333, 19.097190240060627, 6462.423564290172, 6461.815765722315, 6459.712478654622, 282.5459409847136, 282.0473032347877, 282.60916289541285, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 600.0, 605.2545, 3.637462, 2199.891, 597.704, 3.681394, 2200.217, 590.3699, 3.721135, 2196.971, 606.5128, 3.625886, 2199.228, 603.1863, 9.116995, 5499.607, 591.941, 9.280926, 5494.014, 99.99037, 100.0, 99.84562, 99.96352, 99.99252, 99.88976
17241.99496, 60.001952520798085, 60.004667745010394, 60.00600780711055, 22.980951296843006, 23.006299157719685, 22.97793333723832, 0.9999950162413839, 0.999986099049146, 0.9999948233215004, 6463.977381706267, 6456.649277758125, 6462.750494507752, 140.53409469772987, 34.045792921549264, 18.847435949658575, 6457.444520859416, 6458.630313941395, 6464.117717832166, 282.45609756731335, 282.01493423058594, 282.61365708134474, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 600.0, 604.4068, 3.639425, 2199.843, 597.6845, 3.680657, 2200.219, 596.6205, 3.686161, 2199.973, 606.5711, 3.62607, 2199.173, 603.2054, 9.11663, 5499.616, 591.9609, 9.281292, 5494.014, 99.99666, 100.0, 99.98239, 99.96102, 99.99162, 99.89076
17244.47776, 60.01187891032252, 60.00949115664263, 60.007959997471524, 22.97407714705934, 23.01525999137162, 22.979067098287853, 0.9999953984637109, 0.999990932922641, 0.9999957095085708, 6457.78725057026, 6458.663855473701, 6458.857775911886, 140.0970439708376, 29.493973493739304, 22.32502451471032, 6463.169750232707, 6460.6904483953285, 6461.5101917338325, 282.5421662889939, 282.1079416505355, 282.5531991644184, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 600.0, 598.1375, 3.678331, 2200.202, 603.7935, 3.643817, 2200.0, 602.9099, 3.64861, 2200.301, 600.2018, 3.665968, 2200.273, 596.968, 9.211595, 5499.114, 585.6188, 9.357653, 5483.947, 100.0, 100.0, 99.99963, 100.0, 99.98248, 99.70672
17246.904000000002, 60.01155460164044, 60.01245446635277, 60.0102559901933, 22.980294170523802, 23.00710236679159, 22.97643706813767, 0.9999956652142196, 0.9999910553739898, 0.9999962078748337, 6455.300179103751, 6463.81542489036, 6461.456116231778, 139.03399934281606, 31.8795131307852, 19.07431987576473, 6460.248394221635, 6457.102069190432, 6461.509120477496, 282.4638865014526, 282.11632210463375, 282.6259358916547, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 600.0, 604.4265, 3.639604, 2199.733, 597.665, 3.681025, 2200.157, 596.6011, 3.687082, 2199.867, 606.5128, 3.626438, 2199.063, 603.2245, 9.117177, 5499.723, 591.941, 9.281292, 5494.068, 99.99642, 100.0, 99.99256, 99.96608, 99.99355, 99.89074
17249.371000000003, 60.01098560118258, 60.012770724217646, 60.014636750662284, 22.964080163096643, 22.98315225083985, 22.966826501900684, 0.9999974654143047, 0.9999857857729818, 0.9999972188001258, 6457.007224946013, 6455.905505999508, 6454.017516730235, 133.69633711643655, 33.254849905782976, 20.57779427940409, 6456.869202018967, 6458.586708503439, 6462.614392166589, 282.56728431888706, 282.0592785885237, 282.58602351718645, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 600.0, 605.7671, 3.63068, 2198.948, 606.3616, 3.622635, 2198.36, 592.7381, 3.712116, 2197.755, 611.9112, 3.585253, 2195.119, 609.2902, 9.015637, 5493.24, 598.144, 9.194493, 5499.811, 99.95642, 99.94327, 99.89655, 99.77675, 99.87568, 99.99515
17251.74784, 60.01069106315449, 60.013781111823924, 60.01392268022822, 22.983322590787278, 23.0115196272511, 22.991867561914127, 0.9999961826572838, 0.9999895001110367, 0.9999972119339229, 6459.0966002601235, 6460.649977955692, 6467.328603655384, 137.08773421678325, 32.64002859773473, 18.8899809386603, 6458.6102049894325, 6463.756207291369, 6462.191888699582, 282.4872640169455, 282.0757094319801, 282.6184037462491, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 600.0, 604.5842, 3.638533, 2199.843, 603.9492, 3.642897, 2199.839, 596.6787, 3.686898, 2199.753, 606.4934, 3.626254, 2199.01, 603.2054, 9.116995, 5499.609, 591.941, 9.280926, 5493.96, 99.99144, 100.0, 99.98739, 99.95357, 99.99148, 99.88878
17254.200200000003, 60.011673923052484, 60.01230109475056, 60.01319061585367, 22.96552919655144, 23.00258034894509, 22.982377233240634, 0.9999958147994005, 0.999990694975301, 0.9999942098337116, 6460.409087206347, 6459.561655376663, 6461.447674650324, 140.82358155696807, 29.334910194010263, 19.07881317239753, 6458.646368469367, 6453.491843705057, 6458.47470282053, 282.5552643505759, 282.0704086804355, 282.58033137769195, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 600.0, 604.4265, 3.639425, 2199.738, 603.813, 3.643265, 2199.948, 590.3505, 3.720951, 2196.973, 606.4546, 3.62607, 2199.129, 603.1863, 9.116812, 5499.606, 591.9609, 9.281109, 5494.068, 99.98668, 99.99641, 99.85344, 99.95111, 99.99055, 99.88867
17256.60004, 60.01040923768161, 60.01262241137976, 60.00841131545106, 22.95206031900885, 22.97543379061624, 22.956936155475688, 0.9999959177416052, 0.9999903724671715, 0.9999944883481788, 6457.075131694876, 6457.654129535804, 6458.676955172197, 137.48520998309004, 29.726181082395215, 19.88702167156316, 6461.870815749715, 6456.988187835895, 6458.382912874389, 282.58297207287177, 282.10909147625995, 282.54302912442995, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 600.0, 598.0586, 3.678153, 2199.982, 597.5677, 3.681578, 2200.0, 584.061, 3.752244, 2191.66, 600.027, 3.666704, 2200.109, 596.9871, 9.211595, 5499.055, 585.6188, 9.361133, 5483.126, 100.0, 100.0, 99.61722, 100.0, 99.98052, 99.67689
17259.03168, 60.00596218299675, 60.00891134888404, 60.013348496718145, 22.968473381692856, 23.00541082437674, 22.965324311825597, 0.9999955114729684, 0.9999915907194733, 0.9999960780378175, 6459.888872840975, 6463.901890182434, 6463.773865472269, 143.62308839691923, 30.264412277609267, 19.603633888451895, 6463.388338095699, 6464.963923778965, 6459.411567462712, 282.50573042737415, 282.07569287394284, 282.544943458365, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 600.0, 604.3871, 3.639782, 2199.68, 603.8713, 3.642712, 2199.781, 590.331, 3.720951, 2196.804, 606.3769, 3.62607, 2198.895, 603.2054, 9.117177, 5499.607, 591.9609, 9.281292, 5494.242, 99.98406, 100.0, 99.85333, 99.95597, 99.9925, 99.89186
17261.437400000003, 60.01183356933014, 60.01167024273191, 60.00985346524783, 22.975945973061187, 22.990474501501303, 22.96218405753722, 0.9999964365808743, 0.9999860321640894, 0.999995173583474, 6453.472723001799, 6453.009763133246, 6463.145027225707, 133.55121568748973, 36.03172378751378, 19.908760774043458, 6453.754520476659, 6460.29111824189, 6457.138183379744, 282.4853919058566, 282.1044750818093, 282.5558880827847, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 600.0, 604.8405, 3.637284, 2199.678, 596.3032, 3.692446, 2199.262, 593.204, 3.702912, 2198.918, 610.2217, 3.595917, 2195.992, 608.4509, 9.020568, 5493.446, 597.8458, 9.199254, 5499.795, 99.97566, 99.96507, 99.9503, 99.81644, 99.87943, 99.99366
17263.83164, 60.015586014497835, 60.01070048828701, 60.01326944547699, 22.976010980053918, 23.012961689010154, 22.96884606788942, 0.9999966041038509, 0.9999847546041163, 0.9999966113017507, 6461.676456138201, 6459.431042015362, 6465.25359414121, 136.66046810435728, 33.64070632106677, 17.24622055433079, 6458.659331904735, 6459.949483724665, 6461.713199402029, 282.2518577058407, 281.90347550513957, 282.44655365180955, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 600.0, 606.2599, 3.627825, 2199.844, 597.5094, 3.681762, 2200.055, 590.331, 3.721871, 2196.642, 606.5128, 3.625519, 2198.952, 603.2054, 9.116995, 5499.667, 591.9609, 9.280926, 5494.008, 99.98024, 100.0, 99.84595, 99.9457, 99.99255, 99.89283
17266.23284, 60.01065616226112, 60.009814056939554, 60.008857024373626, 22.972941086801153, 22.99907931300421, 22.96923123069644, 0.999995411449967, 0.9999859854487885, 0.9999962791441651, 6456.861706717165, 6462.938408883234, 6461.830077008469, 137.49547067154617, 30.519629912121218, 19.519486738402065, 6455.813371910093, 6456.1678397044, 6463.107382582236, 282.4213407266082, 282.0620170993166, 282.5499705452162, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 600.0, 604.4265, 3.639782, 2199.953, 597.6262, 3.681025, 2200.217, 596.6787, 3.686345, 2199.811, 612.5326, 3.582862, 2194.844, 603.2245, 9.11736, 5499.774, 591.9609, 9.280926, 5494.069, 99.9986, 100.0, 99.99, 99.77402, 99.99449, 99.89182
17268.609360000002, 60.00814827371993, 60.00898534534037, 60.01035804432803, 22.946185881501258, 22.990145957691848, 22.96938905508123, 0.9999932626219679, 0.9999872657026095, 0.9999956299446894, 6456.551651516304, 6451.184642714171, 6463.58577905526, 141.39136479694753, 28.892207877903274, 21.525931670961654, 6459.748138679328, 6456.558996464271, 6459.0812417312845, 282.31195122355325, 282.04639133375764, 282.5581834763348, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 600.0, 598.1572, 3.678688, 2200.422, 603.9881, 3.641976, 2200.288, 602.9875, 3.649163, 2200.354, 618.863, 3.534138, 2187.682, 596.9489, 9.211412, 5499.225, 585.6387, 9.361133, 5482.419, 100.0, 100.0, 99.99957, 99.43868, 99.98254, 99.67894
17271.031320000002, 60.007128537146684, 60.00538194720352, 60.00316326384191, 22.981763371888732, 23.010218857958584, 22.97777203800837, 0.999996744419527, 0.9999875957118081, 0.9999970904650518, 6452.092628016987, 6461.332952021086, 6461.7952364901885, 136.38370456872315, 33.513527958072245, 17.1017800385157, 6457.363695159928, 6460.4999330174605, 6461.134567882784, 282.4733117080555, 282.0827981604754, 282.60577306256897, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 600.0, 604.4659, 3.639247, 2199.948, 597.6262, 3.681578, 2200.277, 596.6981, 3.686898, 2199.703, 612.5132, 3.583046, 2195.054, 603.2245, 9.116995, 5499.717, 591.941, 9.280926, 5494.128, 99.99406, 100.0, 99.98511, 99.77379, 99.99462, 99.88978
17273.4278, 60.00740757984881, 60.007230351621665, 60.00332887278427, 22.971143952972508, 22.983885563586604, 22.967448404470254, 0.99999730010182, 0.9999877013614303, 0.9999972388928932, 6458.03270289456, 6459.4448176051865, 6459.2854423659965, 139.26813028609592, 33.42810076354317, 17.493263657959233, 6458.8021869793, 6460.459520000137, 6457.4569008968765, 282.5238763627366, 282.10698055581196, 282.5979551866988, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 600.0, 604.5054, 3.639068, 2199.9, 603.9881, 3.642344, 2200.098, 595.8052, 3.694997, 2199.339, 610.6296, 3.6018, 2197.444, 606.6007, 9.062389, 5495.971, 595.3607, 9.231667, 5499.168, 99.99406, 100.0, 99.9651, 99.88243, 99.93533, 99.9736
17275.887440000002, 60.0029756481204, 60.004275205015794, 60.00336271260427, 22.967894932342706, 23.008492348832114, 22.986217928799007, 0.9999961015544484, 0.999986341087273, 0.9999930093283429, 6459.921513435918, 6453.5871660355115, 6464.541348327648, 139.93465124342583, 32.933667441473744, 16.187451395738208, 6458.845315361607, 6460.7715227551535, 6461.907643040902, 282.4439641521324, 282.0725815938882, 282.5591396949595, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 600.0, 608.4089, 3.617474, 2198.801, 606.2255, 3.631292, 2199.955, 596.0964, 3.690211, 2199.878, 612.5132, 3.583414, 2195.236, 603.2054, 9.11736, 5499.733, 591.9808, 9.28056, 5493.955, 99.93262, 99.97496, 99.99306, 99.77422, 99.99148, 99.89174
17278.32888, 60.001341602953886, 59.99962945492469, 59.997765365791814, 22.975956297241385, 23.00984452022571, 22.973884925715637, 0.9999929084676593, 0.9999882729930775, 0.9999946599096017, 6455.541924529176, 6464.7259418460435, 6457.034133275201, 137.75751354483418, 30.017330402999733, 16.938823267858425, 6460.862099018142, 6457.2532637024, 6464.655770499644, 282.4383141256249, 282.08049225515134, 282.5608124559177, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 600.0, 604.4068, 3.639961, 2200.005, 603.9492, 3.642712, 2199.896, 590.3893, 3.721135, 2196.916, 606.5128, 3.625886, 2199.219, 603.2054, 9.117542, 5499.556, 591.941, 9.280926, 5494.063, 99.99144, 99.99385, 99.8611, 99.956, 99.99053, 99.89186
17280.69924, 59.999826111296606, 60.00073509305929, 60.00075838061214, 22.945742676631138, 22.98175754609773, 22.94631155145818, 0.99999590388775, 0.9999893103357571, 0.9999950007580869, 6453.705236989398, 6452.392292415022, 6459.687467574298, 140.92080217580087, 28.520411755723217, 20.56169328741362, 6455.021361405066, 6457.519002888066, 6460.865289791807, 282.3860246246352, 282.0205927391254, 282.6203004614186, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 600.0, 598.1769, 3.67851, 2200.307, 597.7234, 3.68121, 2200.11, 583.9639, 3.752612, 2191.723, 600.2212, 3.66652, 2200.274, 596.9489, 9.211778, 5499.115, 585.6387, 9.361316, 5482.3, 100.0, 100.0, 99.61755, 100.0, 99.98447, 99.67678
