TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
17297.28644, 59.98636903411339, 59.991144188260044, 59.98849877983107, 19.160139582565478, 19.192003494145542, 19.161053531529955, 0.9999980536815075, 0.9999938268815336, 0.9999986312740989, 5375.487027055732, 5379.407964679495, 5378.194250875076, 105.77396281762208, 18.458265517477685, 10.609718723484775, 5376.483276900281, 5379.265872916295, 5375.845919193691, 282.3487461241261, 282.0203607797638, 282.4863983525781, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 600.0, 604.3673, 3.639425, 2199.89, 597.6262, 3.68121, 2199.994, 596.7175, 3.686345, 2199.756, 606.3963, 3.625702, 2198.841, 596.8726, 9.212873, 5499.045, 591.3645, 3.716089, 2197.63, 99.9986, 99.99581, 99.9875, 99.95094, 99.98123, 99.88918
17299.74812, 59.989008020386514, 59.993655127994046, 59.99356232029313, 19.16496441091589, 19.211155699366866, 19.156711262832726, 0.9999986512500224, 0.9999937084654391, 0.999998758168949, 5381.629722710104, 5385.697164639878, 5384.497073157191, 103.84083973325642, 20.00758622718604, 9.118725029656417, 5380.923556017563, 5381.247412705263, 5381.518243035563, 282.39924787996654, 281.9460369941028, 282.44762600201403, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 600.0, 610.8338, 3.596236, 2196.378, 591.3809, 3.716207, 2197.354, 590.3505, 3.719295, 2197.269, 610.9597, 3.597203, 2197.031, 592.8287, 9.269305, 5496.662, 593.7105, 3.70675, 2198.225, 99.83397, 99.89096, 99.87281, 99.86365, 99.92265, 99.91793
17302.1428, 59.99642963270189, 59.99377198865497, 59.99268609651519, 19.15526800765739, 19.179604957465102, 19.163849690457447, 0.999996599641749, 0.9999916140644556, 0.9999986528944611, 5378.265518236555, 5376.558058542977, 5387.733502659534, 101.44664383153804, 20.80566895670563, 9.344174115726958, 5382.226036106263, 5384.141176251057, 5387.503293422643, 282.32741935549325, 281.96742728497117, 282.4712470115496, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 600.0, 605.8657, 3.625505, 2199.097, 597.6456, 3.680841, 2200.216, 596.6205, 3.687082, 2199.596, 606.4351, 3.625702, 2199.059, 596.8726, 9.213056, 5498.981, 597.6072, 3.68093, 2200.009, 99.95754, 99.99105, 99.98023, 99.94829, 99.98008, 99.98841
17304.51364, 59.99708932907708, 59.9988885628269, 60.0011921664379, 19.14752225777998, 19.169215492957573, 19.14977470780858, 0.9999984405661634, 0.9999953900103034, 0.9999977483252515, 5380.718285931571, 5375.89385905248, 5385.58566864731, 105.51704016656777, 18.9757143886186, 8.30831152134158, 5375.331410977202, 5384.549641110279, 5383.439724432469, 282.35113039487925, 281.9645746432016, 282.47177260662113, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 600.0, 615.309, 3.558223, 2191.032, 603.8325, 3.643633, 2199.784, 602.9293, 3.648978, 2199.906, 600.1047, 3.665968, 2200.055, 603.1672, 9.118638, 5499.64, 604.009, 3.642109, 2199.725, 99.61311, 99.98879, 100.0, 100.0, 99.99402, 99.98608
17306.944880000003, 60.001526772998524, 60.00128741858073, 60.001697546763985, 19.138121848986735, 19.185457396004917, 19.157203805562546, 0.9999977425789863, 0.9999925953663211, 0.9999978122455113, 5379.250763272884, 5383.045650274249, 5381.726031652674, 98.99541723689799, 20.094535819400335, 6.338058065355913, 5380.85107771852, 5382.890519643079, 5385.974485996123, 282.3606284690377, 282.05605496617454, 282.51679541024333, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 600.0, 610.8338, 3.595879, 2196.718, 597.5872, 3.681762, 2200.216, 596.6399, 3.686713, 2199.586, 606.4546, 3.625335, 2199.116, 596.8535, 9.213239, 5499.097, 597.6868, 3.68093, 2200.008, 99.83659, 99.98839, 99.97979, 99.95101, 99.98005, 99.98862
17309.345400000002, 60.003368283621455, 60.001359092947055, 60.00021818297683, 19.15745173915678, 19.192691518076582, 19.14981450659135, 0.9999979172182021, 0.9999913413162882, 0.9999992210476747, 5375.610289035756, 5379.316453744499, 5386.284898670243, 101.82417634616127, 21.784941042544233, 7.050583714087452, 5379.153899630903, 5382.690108027333, 5381.745274151806, 282.3281305380562, 281.9706318811617, 282.4291335823258, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 600.0, 610.7944, 3.595879, 2196.718, 597.7623, 3.680841, 2199.78, 596.6593, 3.687082, 2199.647, 606.4934, 3.625886, 2199.059, 603.1291, 9.118638, 5499.691, 597.6072, 3.681113, 2200.064, 99.83682, 99.9886, 99.99521, 99.94606, 99.99298, 99.98587
17311.77044, 60.00133327032872, 59.99983292855061, 59.998927388746694, 19.17018538073853, 19.187051311179765, 19.148891812448156, 0.9999985298810117, 0.9999894499111455, 0.9999987250670546, 5375.832315862017, 5382.6578465831135, 5386.436215075163, 101.35108006036376, 18.95057118065779, 8.110665340962441, 5379.422703253684, 5380.897884528394, 5388.0450725554765, 282.3183805280995, 281.9225971694929, 282.42071682387814, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 600.0, 604.5251, 3.639068, 2200.067, 591.4393, 3.715838, 2197.576, 590.3893, 3.721135, 2196.749, 612.4937, 3.583414, 2195.431, 608.3365, 9.038465, 5495.884, 593.8497, 3.702172, 2199.128, 99.99122, 99.87837, 99.85084, 99.79091, 99.91228, 99.95896
17314.29344, 59.9980056020109, 60.000751749951625, 60.00279836169914, 19.16973371602867, 19.19592229983073, 19.154434140011986, 0.9999986014129874, 0.9999926687569006, 0.9999978672027126, 5380.9524361393, 5385.547717139192, 5383.509632405652, 102.60717587160752, 19.471836317324232, 9.48879051431652, 5380.556542576813, 5385.542397139636, 5386.343942606983, 282.37341442397565, 281.9822362773334, 282.52111822711737, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 600.0, 609.8086, 3.606052, 2197.862, 597.665, 3.680657, 2199.889, 596.6981, 3.686345, 2199.702, 606.4351, 3.625702, 2198.782, 603.1291, 9.118638, 5499.589, 597.6072, 3.680747, 2199.781, 99.90142, 100.0, 99.98506, 99.95581, 99.99113, 100.0
17316.69492, 60.00319702834444, 60.002244119415394, 60.003448181272056, 19.162231207551564, 19.194991653448454, 19.151693262852184, 0.9999987029686517, 0.9999911548059977, 0.9999983433704666, 5381.289244919501, 5383.912463646155, 5381.529699038676, 105.52311388690487, 22.032479899874033, 9.597860007033432, 5380.398130058146, 5382.564578620734, 5382.763635574908, 282.383131910664, 282.02527393550605, 282.57386037041044, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 600.0, 600.3652, 3.665125, 2200.281, 603.2098, 3.647133, 2199.951, 603.0652, 3.648426, 2200.133, 600.1436, 3.665601, 2200.0, 596.8726, 9.21269, 5499.04, 604.009, 3.641926, 2199.783, 100.0, 99.99635, 100.0, 100.0, 99.98114, 99.99892
17319.12812, 60.00660498677637, 60.003421898162614, 60.004849343751545, 19.16194652511114, 19.194254951432352, 19.16554093888267, 0.9999991799458763, 0.9999925878606676, 0.9999981004415934, 5384.53414668865, 5380.087410173182, 5385.264908972675, 104.18083836471624, 19.58326331498347, 12.814005716038764, 5383.791075998408, 5386.741349150347, 5384.328987198153, 282.22827680126517, 282.07646197219344, 282.5092651400731, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 600.0, 604.4659, 3.639425, 2200.068, 597.665, 3.680473, 2199.995, 596.7563, 3.686161, 2199.916, 606.5516, 3.625886, 2198.951, 603.1291, 9.118456, 5499.807, 597.647, 3.681296, 2200.115, 99.99405, 99.99853, 99.98495, 99.95334, 99.99309, 99.99388
17321.527240000003, 60.00722780062462, 60.00596050845842, 60.00519314677392, 19.155981355606738, 19.183993714625025, 19.15288682568737, 0.9999985813927922, 0.9999936219023491, 0.9999987670117577, 5377.067525881494, 5385.171511248849, 5381.21461737666, 101.43972060176469, 21.052079989937738, 6.8503877576977175, 5377.2916938047965, 5383.096555926925, 5379.545125883094, 282.3102193490721, 281.95361546246244, 282.4582725022513, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 600.0, 604.4265, 3.639782, 2200.058, 597.704, 3.680841, 2200.169, 596.6981, 3.686713, 2199.976, 606.5128, 3.625335, 2198.84, 603.1482, 9.117908, 5499.805, 597.6669, 3.681113, 2200.122, 100.0, 100.0, 99.98001, 99.94586, 99.99222, 99.99383
17323.89788, 60.00405378785112, 60.00618856081979, 60.00654038858613, 19.14860852210667, 19.206892990582904, 19.15978926560908, 0.9999990220936612, 0.9999926734251108, 0.9999994125283359, 5378.039520094291, 5383.211520664497, 5384.295196920235, 99.81205668521613, 20.248945755021623, 13.010319269315005, 5383.365410713904, 5381.824478241718, 5384.016467981825, 282.4487069327748, 281.9919647076413, 282.4770811202618, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 600.0, 610.7549, 3.596771, 2196.651, 591.4004, 3.715838, 2197.631, 590.2728, 3.721871, 2196.807, 612.5714, 3.583046, 2194.948, 609.1949, 9.022943, 5494.793, 592.955, 3.706017, 2198.743, 99.84638, 99.88574, 99.85344, 99.76411, 99.90392, 99.94146
17326.26968, 60.006173297796074, 60.00437807286339, 60.00556504443256, 19.14709313446447, 19.188026011157813, 19.131075538009885, 0.9999977113064347, 0.9999911385464313, 0.9999983877341291, 5380.610039707665, 5380.675188553631, 5385.094075663817, 101.68257171373057, 20.578369416280566, 8.849915660268834, 5378.448556042167, 5380.824935228017, 5377.112261847474, 282.4403277308571, 281.9953404356128, 282.51697749207665, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 600.0, 604.4857, 3.639425, 2200.115, 597.665, 3.681762, 2199.885, 596.7563, 3.686898, 2199.813, 609.2509, 3.606948, 2196.953, 603.1482, 9.118456, 5499.749, 597.6669, 3.68093, 2200.004, 99.99381, 99.99336, 99.9975, 99.86157, 99.99413, 99.99633
17328.652680000003, 60.004231156568615, 60.004658794734894, 60.002427892041666, 19.123556732434388, 19.177458778333502, 19.146263478316335, 0.9999987589432683, 0.9999928936472503, 0.9999983706649999, 5374.962388239713, 5378.662004281493, 5376.556230482764, 103.35596975291514, 20.604985079624726, 9.220313839016853, 5380.458307224756, 5376.417704223328, 5372.30353005477, 282.35811255466587, 282.04930821986335, 282.4635694442095, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 600.0, 612.8053, 3.581959, 2194.108, 600.8168, 3.660395, 2200.261, 601.2793, 3.657078, 2200.165, 618.2416, 3.536345, 2187.407, 596.9489, 9.213056, 5499.154, 604.0289, 3.641926, 2199.893, 99.75071, 100.0, 100.0, 99.42618, 99.98309, 99.99375
17331.21656, 60.00588663968535, 60.00922444138642, 60.004249524585745, 19.15378053552099, 19.158560779767008, 19.152076522484705, 0.9999991906416372, 0.9999916296855996, 0.9999972440930595, 5383.602760291244, 5378.423305897767, 5387.335642775917, 102.94967481762433, 22.021201234576438, 9.621936579196245, 5382.938558433785, 5380.579862537589, 5385.5961319571525, 282.39628577586006, 282.00110424109624, 282.4720275921709, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 600.0, 610.9521, 3.595879, 2196.603, 597.6845, 3.680841, 2200.168, 596.6787, 3.686345, 2199.811, 612.5326, 3.583598, 2195.054, 603.1291, 9.118456, 5499.747, 597.6669, 3.681113, 2200.175, 99.84638, 100.0, 99.99478, 99.76408, 99.994, 100.0
17333.702240000002, 60.01000610370618, 60.007968397116784, 60.0096764602405, 19.14915389561671, 19.167904491639472, 19.15529050784939, 0.999998361098325, 0.999992548922342, 0.9999992945309827, 5382.940999930595, 5380.017270324434, 5383.714092948791, 100.76893542255311, 21.239339911005118, 6.780694372472681, 5386.158133656647, 5377.778645146194, 5379.500291874105, 282.4850773034828, 281.98210399738576, 282.60564730057513, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 600.0, 610.8338, 3.596058, 2196.489, 597.665, 3.681394, 2200.27, 596.6981, 3.686529, 2199.806, 612.552, 3.583414, 2195.067, 603.0909, 9.119003, 5499.753, 597.6669, 3.680564, 2200.06, 99.84421, 100.0, 99.98978, 99.77664, 99.99203, 99.99101
17336.10348, 60.009577282205825, 60.011450364529914, 60.00815526855016, 19.151139243247098, 19.17904540713873, 19.15052909061809, 0.9999981192422356, 0.9999934573354499, 0.9999988476994907, 5378.605257656296, 5382.3884839600905, 5375.51267000015, 102.93541250799944, 22.408030664888656, 8.110418119413225, 5377.8783729581355, 5377.183226593681, 5383.091517675132, 282.462871187745, 282.04075071441866, 282.52335509248473, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 600.0, 604.4462, 3.639604, 2199.947, 591.3809, 3.716207, 2197.686, 590.3116, 3.721503, 2197.077, 606.4934, 3.62607, 2199.165, 609.1376, 9.023125, 5494.679, 592.955, 3.705651, 2198.802, 99.99665, 99.89812, 99.85616, 99.95842, 99.90186, 99.94414
17338.65652, 60.01796150262289, 60.01814110373921, 60.01568282001207, 19.16783097164965, 19.202114028562267, 19.159308344776854, 0.9999986396317762, 0.9999942298470043, 0.9999989415739735, 5386.681323791846, 5381.040660838246, 5386.336830517802, 103.07280526654176, 20.142350957116832, 11.368952025860068, 5383.529783317273, 5385.323841924034, 5383.447459292738, 282.4966959380308, 282.138439767655, 282.52619161129223, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 600.0, 610.3409, 3.603375, 2197.705, 597.6262, 3.681762, 2199.991, 596.6593, 3.687082, 2199.75, 607.8915, 3.616509, 2198.856, 603.1291, 9.118273, 5499.589, 597.6669, 3.68093, 2199.899, 99.87804, 99.99821, 99.98722, 99.93017, 99.99309, 99.994
17341.050880000003, 60.01859647611893, 60.01855539119502, 60.021162686039915, 19.15690142432477, 19.200695748431176, 19.164271854667593, 0.9999985971002578, 0.9999895571701715, 0.9999985719330555, 5376.141013339618, 5381.604263136898, 5387.65416286906, 105.09805745058384, 20.9348164659109, 11.247763902025554, 5380.184099283296, 5384.248643330817, 5386.058458189641, 282.29765757623653, 282.0319297803469, 282.5173677827745, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 600.0, 600.8778, 3.665303, 2200.302, 602.7819, 3.647133, 2200.059, 602.774, 3.64861, 2200.079, 600.1241, 3.666336, 2200.278, 596.8917, 9.21269, 5499.04, 604.009, 3.641926, 2199.838, 100.0, 100.0, 100.0, 100.0, 99.9801, 99.9862
17343.487960000002, 60.0162150767646, 60.017823979948346, 60.01978272156653, 19.162772145900277, 19.20922947791716, 19.1504849631453, 0.9999987817057574, 0.9999932906266437, 0.9999962042669334, 5384.423806069043, 5383.834059318091, 5385.044515351352, 104.34539642252685, 20.959527241965134, 9.978334571370397, 5378.081653670886, 5392.974079040036, 5387.0525830832385, 282.25721160994493, 282.0008673198024, 282.5617696022359, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 600.0, 604.4265, 3.639425, 2199.842, 597.665, 3.681394, 2200.052, 596.7175, 3.686529, 2199.808, 606.5128, 3.625886, 2199.005, 603.1291, 9.118456, 5499.633, 597.5674, 3.680381, 2199.948, 99.99101, 100.0, 99.9825, 99.95842, 99.99126, 99.98604
17345.914200000003, 60.018102201330265, 60.014043771986906, 60.01826811832536, 19.15910999404611, 19.19024681313605, 19.152211834583362, 0.9999985407469433, 0.9999917534568427, 0.9999979964988324, 5379.469461216428, 5380.967375121761, 5380.261790293234, 104.21874962765833, 19.48197235091351, 7.477860185676491, 5381.037547240678, 5384.221620163219, 5374.7093708743805, 282.37175278740625, 282.0041953089295, 282.51220621053477, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 600.0, 604.5251, 3.639425, 2199.685, 597.665, 3.680841, 2200.001, 596.7369, 3.686529, 2199.812, 606.474, 3.625886, 2199.001, 596.8917, 9.212508, 5499.034, 597.6271, 3.681113, 2199.724, 99.99906, 99.99863, 99.9825, 99.956, 99.98112, 99.98604
17348.314680000003, 60.006393704789986, 60.010700129877165, 60.009941938726364, 19.162916101362978, 19.17796319777833, 19.134635298541035, 0.9999994537462271, 0.9999906551619254, 0.9999987466002068, 5384.292332475639, 5380.7828942393735, 5389.046433394819, 102.8459415994621, 18.760411101826094, 8.7463324736932, 5381.908540821692, 5381.068968382746, 5388.815131086135, 282.4386293118973, 282.05375355895904, 282.49434446902194, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 600.0, 610.8141, 3.59695, 2196.431, 591.4587, 3.716023, 2197.463, 590.331, 3.721503, 2196.698, 612.5908, 3.583781, 2195.013, 590.9022, 9.288846, 5493.858, 593.3527, 3.705468, 2198.792, 99.83637, 99.88322, 99.84851, 99.7719, 99.87535, 99.94369
17350.8018, 60.005205571670984, 60.00234534959072, 60.00491959801382, 19.167729426783477, 19.172261820623902, 19.169058802177037, 0.999998729192967, 0.9999934886323146, 0.9999987638642689, 5385.922913732648, 5380.700420710704, 5383.323975018829, 104.11976041793241, 22.647034093959974, 9.284067516038021, 5381.822112015535, 5383.852481975298, 5386.358422809567, 282.2832031435814, 281.99198139741685, 282.48058188214003, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 600.0, 604.3673, 3.639961, 2199.815, 597.7234, 3.681025, 2199.835, 596.7563, 3.686898, 2199.7, 606.5128, 3.625702, 2199.004, 596.8726, 9.213421, 5499.147, 597.6669, 3.68093, 2200.002, 100.0, 99.99111, 99.99527, 99.94853, 99.98311, 99.99905
17353.179, 59.99994563410383, 60.00170364755282, 60.00298644380228, 19.139607717767642, 19.177809582547354, 19.151735499777782, 0.9999984960495899, 0.9999915983793263, 0.9999985519237448, 5377.93288910805, 5381.36013967243, 5384.463593512106, 98.63411569325581, 21.69284922742463, 8.994231771768568, 5378.81892996316, 5385.637381154282, 5381.982447350332, 282.33079193390864, 282.06885804901617, 282.4535405178678, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 600.0, 613.9487, 3.573392, 2192.747, 601.8674, 3.653764, 2200.055, 602.4052, 3.649899, 2200.128, 600.1436, 3.666152, 2200.283, 603.1291, 9.118821, 5499.754, 604.0686, 3.642475, 2200.007, 99.69624, 100.0, 100.0, 99.99865, 99.99413, 99.9967
17355.60724, 59.99544565859038, 59.99501007389633, 59.99917695557066, 19.165202782775953, 19.206234767638094, 19.14692436704222, 0.9999989192826272, 0.9999929869442709, 0.9999983561077114, 5380.19034367432, 5384.346247799197, 5378.619399702827, 105.43278741136237, 22.093476232966395, 9.989371844783363, 5381.790055651485, 5383.028809001496, 5383.7513082267, 282.3138975016368, 282.00935968632535, 282.4567250636795, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 600.0, 610.8338, 3.596236, 2196.775, 597.6262, 3.681025, 2200.224, 596.7175, 3.686898, 2199.924, 606.5905, 3.625335, 2199.058, 596.8726, 9.213056, 5499.082, 597.5873, 3.681479, 2200.063, 99.8468, 99.99361, 99.98995, 99.95577, 99.98314, 100.0
17358.064560000003, 59.99444128497827, 59.99608132717005, 59.994958583827874, 19.150783048477248, 19.18339150181759, 19.146579260057397, 0.9999985277636387, 0.9999939667217682, 0.9999992259814345, 5376.163032674904, 5384.987553964291, 5382.74685313109, 100.97273306371062, 19.11706670676631, 9.565870635920419, 5376.2304719243875, 5375.880235655444, 5382.700834120673, 282.4254382403346, 282.01054823708006, 282.46586244805667, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 600.0, 610.8732, 3.596415, 2196.766, 597.6845, 3.680473, 2200.223, 596.6593, 3.687082, 2199.811, 606.5711, 3.625519, 2198.836, 596.8917, 9.213239, 5499.088, 597.647, 3.68093, 2200.005, 99.84419, 99.99319, 99.99, 99.95603, 99.98202, 99.99884
17360.459560000003, 59.99183927156296, 59.99106321135875, 59.98915522266998, 19.160401427307267, 19.186025406551963, 19.155472480426305, 0.9999976424270222, 0.9999924209923492, 0.9999984150587344, 5380.3483623871125, 5382.401445206655, 5382.219337845663, 99.44897605346887, 21.62119185983579, 11.198254068880715, 5379.962867119046, 5381.608719237136, 5385.006892237366, 282.42596675710377, 281.940937720625, 282.4573088011782, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 600.0, 604.4857, 3.639604, 2199.899, 591.342, 3.716023, 2197.406, 590.3505, 3.721319, 2196.975, 612.552, 3.582678, 2194.952, 590.5588, 9.29889, 5492.72, 592.2791, 3.707666, 2198.596, 99.99402, 99.88835, 99.8611, 99.76613, 99.86623, 99.93476
17362.89108, 59.98989221983691, 59.990106267143375, 59.986460125302855, 19.151801046190023, 19.207298841934033, 19.15948093752427, 0.999999234320796, 0.9999929807776132, 0.9999993497682821, 5381.216920201747, 5382.102654071857, 5386.846441048586, 100.34019928216912, 22.555110098302293, 10.652591448123985, 5381.781929888046, 5384.429633288917, 5380.157440610203, 282.41193083038536, 282.0251261038338, 282.44050950744946, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 600.0, 610.7747, 3.596236, 2196.675, 597.5677, 3.680657, 2200.003, 596.6787, 3.686529, 2199.646, 606.5128, 3.625519, 2198.947, 596.8726, 9.21269, 5499.097, 597.6669, 3.68093, 2199.778, 99.8518, 99.99874, 99.99516, 99.95334, 99.98322, 100.0
17365.32584, 59.986456166744205, 59.985137732708246, 59.98613325026095, 19.171587432975755, 19.197297046646142, 19.17064322301303, 0.9999988676976895, 0.9999919804791987, 0.9999979621128628, 5384.129119700781, 5384.688558572117, 5384.480529867125, 106.4852886805561, 18.36314472863744, 10.416723908814674, 5383.026553990477, 5378.656045047515, 5388.0323161015185, 282.33993754850246, 282.0599069169732, 282.5527126032184, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 600.0, 602.3367, 3.655666, 2200.199, 601.2449, 3.659474, 2200.19, 601.7258, 3.656526, 2200.054, 600.3571, 3.665968, 2200.167, 603.1482, 9.118091, 5499.756, 604.0487, 3.641926, 2199.895, 100.0, 100.0, 100.0, 100.0, 99.99113, 99.9807
17367.75936, 59.986645245452756, 59.98756951140217, 59.98485535592559, 19.158175958144955, 19.19167404135496, 19.160143639329966, 0.999998538080498, 0.9999918445676313, 0.9999988503585246, 5383.161224165027, 5384.485959967357, 5388.050887191373, 98.13073213713847, 22.18525977427123, 7.28491759653798, 5380.329339483627, 5382.049200124991, 5387.070791807924, 282.4500273163104, 282.0199819749556, 282.6129947543796, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 600.0, 604.5054, 3.639247, 2199.943, 597.7818, 3.68121, 2200.105, 596.6205, 3.687082, 2199.867, 606.5322, 3.625886, 2199.121, 596.8726, 9.21269, 5498.989, 597.7265, 3.680747, 2199.773, 99.98405, 99.99874, 99.98001, 99.95862, 99.98101, 99.98829
17370.21656, 59.98955578905423, 59.989884580095904, 59.986673360628316, 19.158961544645084, 19.19458163212608, 19.151395582668524, 0.999998456738418, 0.999993709443039, 0.9999980867118848, 5381.237197030187, 5384.072715822944, 5379.750937496589, 105.42793189656436, 21.87198157953344, 8.96137353803897, 5379.39822766403, 5376.685961398605, 5379.600564257837, 282.40626836052525, 282.0665639732049, 282.5214012445404, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 600.0, 604.3673, 3.639068, 2199.733, 597.6845, 3.68121, 2200.115, 596.6205, 3.686529, 2199.806, 606.5711, 3.625886, 2199.06, 603.11, 9.118273, 5499.646, 597.7066, 3.680564, 2199.898, 99.99383, 99.99858, 99.98978, 99.95357, 99.99217, 99.99396
17372.701520000002, 59.98385486735836, 59.98481446079734, 59.98846843536601, 19.158741487539242, 19.18692400041346, 19.169801704857928, 0.9999980633681317, 0.9999895961594352, 0.9999984440311751, 5380.375992302643, 5384.866364441416, 5390.037321089241, 103.23135260524997, 19.136407161030093, 10.503498961871173, 5383.857123260128, 5384.53588246341, 5384.8792711841725, 282.3562714291795, 282.0033310531134, 282.5827980066432, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 600.0, 610.8732, 3.595522, 2196.665, 591.3031, 3.715838, 2197.515, 590.331, 3.721135, 2196.749, 612.5326, 3.583414, 2195.121, 609.1186, 9.018559, 5494.678, 592.8954, 3.705468, 2198.629, 99.84701, 99.89321, 99.85084, 99.76914, 99.88841, 99.92985
17375.10924, 59.99414198764014, 59.993072336870554, 59.99229288942628, 19.15318316106793, 19.181386291648025, 19.1512987474955, 0.9999980764681565, 0.999994253726973, 0.9999987747627705, 5383.431888917213, 5381.236689489622, 5384.625131917581, 105.07233058098984, 23.379919702032566, 10.737861914643645, 5378.960480470086, 5382.012981670154, 5385.1980785694905, 282.40143009119515, 282.04829067834163, 282.64839864932117, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 600.0, 604.4659, 3.639247, 2200.01, 597.6262, 3.68121, 2200.053, 596.7563, 3.686713, 2199.753, 609.2897, 3.602536, 2196.839, 603.1291, 9.118638, 5499.588, 592.0405, 3.714624, 2197.309, 99.99144, 100.0, 99.98739, 99.87413, 99.9911, 99.87626
17377.587000000003, 59.98982170910978, 59.98928700281442, 59.990435404114685, 19.13311392393643, 19.171903806072503, 19.13680707358671, 0.9999975402736042, 0.999994030582243, 0.9999970310611979, 5379.48233816629, 5374.87426231745, 5382.867084741763, 105.56584400229463, 18.33896119732708, 14.419397769309171, 5375.301457801844, 5379.952996546422, 5382.61029681943, 282.42764000291464, 282.0208860484976, 282.52449175913245, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 600.0, 602.0016, 3.659414, 2200.442, 601.8286, 3.653212, 2200.329, 602.444, 3.649715, 2200.136, 618.8047, 3.535242, 2187.456, 596.8535, 9.213056, 5499.039, 585.0423, 3.74722, 2192.439, 100.0, 100.0, 100.0, 99.43608, 99.98128, 99.65996
17379.99636, 59.992336108505576, 59.99658199576989, 59.99732728111424, 19.1675601297253, 19.177759285318274, 19.138230964260405, 0.999998180732592, 0.99999298142235, 0.9999976546200838, 5378.195319369766, 5379.206820959333, 5384.014488772388, 105.29135301353926, 22.484966565499235, 10.540602894792073, 5383.075059798065, 5379.865653736407, 5381.872977816929, 282.3991465433397, 282.1380867768635, 282.58781429571457, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 600.0, 604.4265, 3.639604, 2199.89, 597.7234, 3.68121, 2200.331, 596.5623, 3.687266, 2199.814, 612.4937, 3.583598, 2195.056, 603.1291, 9.118273, 5499.532, 591.3645, 3.716089, 2197.313, 99.99644, 100.0, 99.99011, 99.77388, 99.99009, 99.88417
17382.42152, 59.99835520649026, 59.99848330528205, 59.99885962900861, 19.15333817580891, 19.19180055776527, 19.145857342985856, 0.9999979746520571, 0.9999904695943514, 0.9999971096346226, 5377.943539743607, 5384.359678722238, 5385.774997633218, 105.2080871548153, 21.785281350756577, 12.670729557710501, 5381.168394856777, 5383.822507494825, 5381.885362170484, 282.37277524256615, 281.9846915746723, 282.6384604250581, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 600.0, 604.4462, 3.639068, 2199.847, 597.704, 3.680841, 2200.057, 596.6399, 3.686898, 2199.761, 612.6685, 3.583781, 2195.001, 603.1291, 9.118091, 5499.529, 591.3645, 3.715723, 2197.365, 99.99599, 100.0, 99.98772, 99.77924, 99.99004, 99.87884
17384.82628, 60.001529159401734, 60.000612507192585, 60.001347360778134, 19.14298014748474, 19.182111783072806, 19.15012332004115, 0.9999979405801244, 0.9999911624506316, 0.9999975016903835, 5382.561416899736, 5379.286398509948, 5384.4893616414465, 99.04377704412127, 21.569699297014267, 10.292906929335004, 5379.0606392957825, 5380.727994717245, 5382.169153572079, 282.3658186748457, 282.10427338839685, 282.5839432425082, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 600.0, 610.7944, 3.596236, 2196.603, 591.3615, 3.716575, 2197.578, 590.3505, 3.721135, 2196.863, 606.4934, 3.62607, 2199.059, 609.2712, 9.018194, 5493.897, 596.7523, 3.686058, 2199.465, 99.84137, 99.88851, 99.85579, 99.95581, 99.87896, 99.97316
17387.2786, 59.999207614663916, 59.99829052507043, 59.99972770148683, 19.144930004107174, 19.19490460427039, 19.172199174243488, 0.9999983697561573, 0.9999915109858618, 0.9999990767650107, 5381.866714796297, 5388.66404619881, 5384.5330702338315, 100.81887705075292, 23.046561487642975, 9.252149232403326, 5376.884281262869, 5383.374848805631, 5386.306081075857, 282.29749232869875, 282.05486262585765, 282.56201762137346, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 600.0, 604.5054, 3.639247, 2199.952, 597.6845, 3.681394, 2200.327, 596.6593, 3.686713, 2199.859, 609.9693, 3.604374, 2197.883, 603.1291, 9.118456, 5499.588, 597.0505, 3.684409, 2199.958, 99.99144, 100.0, 99.99217, 99.90235, 99.99309, 99.9967
17389.68504, 60.000929145229506, 60.00157007776831, 60.00298282429888, 19.163844783042332, 19.188498722249804, 19.1554926875021, 0.9999978530318882, 0.9999920466658577, 0.9999968924496709, 5383.724427533985, 5384.220429301451, 5388.3317959703345, 103.4157339181794, 18.16426560016771, 10.161518739412031, 5381.350537981717, 5383.475112903143, 5384.194103023891, 282.39016999002394, 282.1059941290205, 282.5635717481755, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 600.0, 602.317, 3.65281, 2200.352, 600.778, 3.660027, 2200.602, 601.3375, 3.656342, 2200.164, 600.3183, 3.665049, 2200.171, 596.9108, 9.212325, 5499.04, 604.0289, 3.642109, 2199.728, 100.0, 100.0, 100.0, 100.0, 99.98114, 99.99387
17392.15032, 60.00649527691698, 60.00543753387701, 60.00750159317358, 19.151904787918635, 19.199367443063856, 19.162258032915297, 0.9999973828096861, 0.9999903216030654, 0.9999979531519082, 5379.394747922952, 5388.557843062763, 5385.160292709559, 103.03292362164649, 22.64922808812844, 10.415805133020513, 5382.764629291047, 5384.716299015827, 5388.612831709176, 282.38144107580035, 282.02455613072874, 282.6333714172875, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 600.0, 604.3082, 3.639068, 2199.899, 597.6262, 3.68121, 2200.001, 596.6205, 3.687082, 2199.701, 606.4934, 3.62607, 2198.948, 603.1291, 9.118273, 5499.699, 597.6669, 3.680747, 2199.949, 99.99645, 100.0, 99.985, 99.95078, 99.99113, 99.99129
17394.578680000002, 60.0071366248024, 60.00625476775107, 60.008774256276986, 19.157494998864898, 19.221318837938625, 19.15575387523841, 0.9999984449037738, 0.999992513454746, 0.9999980417860249, 5382.781682163963, 5380.352820347586, 5384.333177819078, 106.62042414629616, 21.083264421989725, 8.844401233744975, 5380.7261506787045, 5381.758000535109, 5380.10536933649, 282.38551715753965, 282.10130364854797, 282.5849026391085, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 600.0, 604.4857, 3.639247, 2199.899, 597.6262, 3.681394, 2200.167, 596.6205, 3.686898, 2199.756, 606.5322, 3.625335, 2199.107, 603.11, 9.118638, 5499.646, 597.7265, 3.68093, 2199.836, 99.99621, 99.99842, 99.9875, 99.95799, 99.99217, 99.99134
17397.09548, 60.00831291721249, 60.00775513779443, 60.00814459574497, 19.15492037881208, 19.189987379018884, 19.15349371151881, 0.9999995424747494, 0.9999923755899295, 0.9999987815782005, 5377.600926944607, 5383.273454755057, 5387.102254343461, 104.01071259225318, 21.624011776221778, 8.767067055217012, 5382.513812445882, 5387.152272882156, 5385.1439390225305, 282.35110488541665, 281.9790592078314, 282.5850611629852, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 600.0, 610.7549, 3.596415, 2196.66, 591.4004, 3.716391, 2197.521, 590.3699, 3.721135, 2196.807, 612.5326, 3.583046, 2195.001, 609.233, 9.018194, 5494.791, 592.8556, 3.706017, 2198.744, 99.84157, 99.8907, 99.851, 99.76896, 99.88764, 99.92972
17399.52032, 60.005484785927806, 60.00783915994221, 60.00938569362231, 19.176538498303284, 19.16615419095737, 19.1604961516769, 0.9999984767556481, 0.9999934493967584, 0.9999986243089051, 5381.657501526822, 5379.575302198082, 5385.247980274316, 103.34901290784524, 17.88422342001934, 10.830226612131355, 5388.273429119064, 5386.838935004708, 5384.786058705371, 282.40952655815903, 282.09400166595077, 282.55700254503154, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 600.0, 604.4068, 3.639068, 2199.9, 597.7234, 3.681025, 2200.165, 596.6593, 3.686713, 2199.645, 606.5128, 3.625519, 2199.005, 603.11, 9.118638, 5499.534, 597.647, 3.680747, 2199.895, 99.99405, 100.0, 99.99233, 99.95583, 99.99203, 99.99383
17401.95176, 60.00449022268823, 60.006934139741475, 60.002970095013715, 19.149141414852377, 19.206562603253968, 19.145257710324202, 0.9999989073279384, 0.9999926902955336, 0.9999983249347137, 5376.817177596347, 5380.710332922282, 5384.9080682369195, 103.7239259427065, 18.655038714709633, 10.587393571428038, 5378.855309916654, 5381.747054295211, 5386.512621915569, 282.36545847037337, 281.9996659956638, 282.5530193082481, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 600.0, 613.2982, 3.577854, 2193.295, 601.1865, 3.65579, 2200.365, 601.7646, 3.65358, 2199.859, 600.1436, 3.665968, 2200.22, 596.9489, 9.21269, 5499.046, 604.0289, 3.642475, 2199.672, 99.72075, 100.0, 100.0, 100.0, 99.98008, 99.9967
17404.35944, 60.00266854022615, 60.00440870718522, 60.00553423229464, 19.156446158951205, 19.183892683497593, 19.168532824024528, 0.9999981857507987, 0.9999910312444981, 0.9999985797964033, 5378.538435738653, 5382.163354175757, 5387.227311199477, 101.50004380393557, 18.491763215102424, 10.271621059688187, 5383.331937357907, 5382.3170259669305, 5386.754520223978, 282.4622962738557, 282.0453781435634, 282.62940717430286, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 600.0, 610.8338, 3.595879, 2196.551, 597.6262, 3.680657, 2200.111, 596.6399, 3.687082, 2199.705, 606.5128, 3.625886, 2199.063, 603.1291, 9.118638, 5499.69, 597.6271, 3.681113, 2199.727, 99.8392, 100.0, 99.98517, 99.95866, 99.99214, 99.98617
17406.759240000003, 60.00319613602435, 60.004872411761355, 60.0028164634912, 19.16195829182418, 19.18133974436538, 19.154827228437608, 0.9999987386617026, 0.9999934210737408, 0.9999980057320179, 5378.401385960195, 5378.584932509577, 5383.88191421342, 100.31680951681346, 23.590808332108963, 8.881924716845788, 5382.7484564989845, 5382.209700603597, 5382.203004047759, 282.445664134403, 282.05543177695904, 282.56390509607274, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 600.0, 610.7747, 3.596236, 2196.66, 597.6845, 3.680841, 2200.112, 596.7175, 3.686345, 2199.701, 606.4157, 3.62607, 2199.063, 603.0909, 9.118821, 5499.639, 597.5674, 3.681296, 2199.832, 99.8468, 100.0, 99.985, 99.956, 99.99296, 99.99096
17409.186080000003, 59.99670055563094, 60.00225601865282, 60.00434024828011, 19.159110218623884, 19.187266972187622, 19.149920074074174, 0.9999987117763843, 0.9999916256918664, 0.9999988634604762, 5374.329091464748, 5382.044275397776, 5385.012047596016, 99.67117490127748, 20.2769975153235, 9.731694035916007, 5379.150072231383, 5382.855483544844, 5384.2629780865245, 282.43758050453573, 282.08352322104827, 282.5593820715025, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 600.0, 604.4857, 3.639068, 2199.738, 591.3031, 3.716207, 2197.574, 590.3699, 3.720951, 2196.752, 612.5714, 3.583046, 2194.952, 609.1949, 9.016915, 5493.519, 591.9212, 3.712793, 2198.216, 99.99668, 99.88835, 99.85339, 99.77416, 99.87931, 99.90044
17411.647240000002, 59.99590760981838, 59.995459046024905, 59.99578613477283, 19.17019556251453, 19.186209231203847, 19.150633851743322, 0.9999981831421302, 0.999991720384256, 0.9999982124840252, 5380.352663267022, 5379.336600875647, 5383.6586915775015, 102.0902560166378, 23.051328238929273, 10.191713029672883, 5379.804011276143, 5383.09425796681, 5382.868671330255, 282.376726269353, 282.059099888188, 282.59910514471187, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 600.0, 610.8535, 3.595879, 2196.44, 597.5872, 3.681394, 2200.055, 596.6787, 3.686529, 2199.805, 606.5322, 3.625519, 2199.006, 603.11, 9.118456, 5499.699, 592.6369, 3.71261, 2197.359, 99.84399, 100.0, 99.98506, 99.95341, 99.99214, 99.87855
17414.13776, 59.99921429662506, 59.99609958109877, 59.99641194069684, 19.142967446685276, 19.161803364315137, 19.157327183553853, 0.9999971561337228, 0.9999910858945406, 0.999997938129304, 5378.221522927819, 5381.022374195164, 5385.405661360531, 109.2784357538344, 21.87615980783471, 11.41153384370773, 5383.6678555670405, 5381.530063251714, 5385.192759595824, 282.3935023321468, 282.0663443247814, 282.6490085869864, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 600.0, 602.9479, 3.652453, 2200.354, 600.778, 3.662606, 2200.325, 601.3181, 3.65671, 2200.162, 600.4154, 3.664498, 2200.219, 596.9108, 9.212508, 5499.045, 585.082, 3.74722, 2192.383, 100.0, 100.0, 100.0, 100.0, 99.98114, 99.65503
17416.65592, 59.997501516769134, 59.99835095922266, 59.996951636575616, 19.148232757169467, 19.17817365223104, 19.13981899101985, 0.9999975497232767, 0.9999922681671831, 0.9999979740458265, 5379.813326879108, 5382.396988737302, 5384.909302965437, 105.41383140987364, 20.08128843673876, 10.212446846087914, 5380.320119780173, 5382.166468802395, 5384.15850110847, 282.5246850765651, 282.18205861773333, 282.58981392720005, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 600.0, 604.5054, 3.639247, 2199.895, 597.6845, 3.680841, 2200.052, 596.6981, 3.686529, 2199.646, 606.5322, 3.625519, 2199.121, 603.0909, 9.118273, 5499.639, 591.3645, 3.715906, 2197.311, 99.99382, 99.99842, 99.9825, 99.95559, 99.99312, 99.87638
