TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
17705.07228, 59.98319821836396, 59.98873368625605, 59.98694920676374, 38.09543777379274, 38.1627401905704, 38.067267820160566, 0.999976475430199, 0.9999603478519139, 0.9999737957347121, 10753.594098491736, 10752.86403541577, 10751.860838597304, 279.4551642971155, 95.53746108263022, 78.15811332529, 10748.331563931566, 10746.225279116305, 10750.158348463023, 283.0584092302593, 282.68971223912274, 283.01990154975505, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 600.0, 604.4265, 9.098036, 5499.191, 608.9492, 9.021442, 5494.001, 588.9333, 9.320639, 5489.138, 605.4254, 9.082033, 5498.149, 600.7639, 9.154615, 5500.246, 585.1616, 9.366992, 5481.044, 99.98285, 99.88952, 99.80218, 99.96495, 100.0, 99.65395
17707.47952, 59.98764112111271, 59.98640800970829, 59.98943377430544, 38.09049173708989, 38.151194900122505, 38.05241295529424, 0.9999711350971551, 0.9999613981690344, 0.9999739258404416, 10749.810289074876, 10744.3416454859, 10743.51611750126, 275.7174147517726, 93.67501416392861, 78.7655820767809, 10752.569172236515, 10747.413720197455, 10748.322407778933, 282.9442494158053, 282.7188051505576, 283.21923262887424, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 600.0, 610.7747, 8.990064, 5490.92, 602.7234, 9.125513, 5500.167, 595.184, 9.237437, 5497.853, 599.1532, 9.179848, 5500.211, 607.0776, 9.053988, 5496.602, 578.7797, 9.439324, 5463.489, 99.83436, 99.9977, 99.95953, 99.99945, 99.93492, 99.33376
17709.93776, 59.988564504324074, 59.98989280286635, 59.985234876691685, 38.122859167257104, 38.15748465758296, 38.108523425304, 0.9999742689797998, 0.9999603974099134, 0.999974484446627, 10745.963405746861, 10753.556448104991, 10750.046609073688, 279.7745034575164, 93.67888839620309, 78.50437975570867, 10754.912729580597, 10749.214363425994, 10758.480224616857, 283.0044826651287, 282.6430335806072, 283.23231079406634, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 600.0, 604.4659, 9.097679, 5499.128, 608.9298, 9.021811, 5494.111, 588.8751, 9.321007, 5489.144, 605.4059, 9.081849, 5498.372, 600.7829, 9.154615, 5500.465, 585.1417, 9.366809, 5481.103, 99.98274, 99.89153, 99.80324, 99.96792, 100.0, 99.65504
17712.335600000002, 59.991084444075575, 59.98656131620847, 59.98778735222201, 38.10382199651861, 38.16618931358284, 38.09584612845204, 0.9999782427321601, 0.9999654075058549, 0.999979733564563, 10744.986378516296, 10743.347641855313, 10744.454245921908, 278.5448876548353, 91.40667920540363, 71.69669181859808, 10741.691704285184, 10746.364653636934, 10752.94944029252, 282.98834861656104, 282.5611656020765, 283.23915663499474, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 600.0, 604.4462, 9.097501, 5499.087, 602.704, 9.125697, 5500.056, 588.8751, 9.321191, 5489.08, 605.4059, 9.081114, 5497.824, 600.3442, 9.170687, 5500.207, 587.0503, 9.338426, 5487.404, 99.9819, 99.99962, 99.80228, 99.96453, 100.0, 99.75097
17714.82212, 59.99509700983256, 59.997918081267656, 59.99215670274151, 38.10664569839882, 38.16170976565162, 38.10811583408306, 0.9999777112010658, 0.9999600950172757, 0.99997766192958, 10746.816193787241, 10753.204465100122, 10749.841207171226, 277.3804183052998, 91.24656574224407, 72.08677799316683, 10756.884702539415, 10745.784033134161, 10758.859591526485, 282.91799988991977, 282.67429971079366, 283.12180874775464, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 600.0, 598.2163, 9.192802, 5500.334, 597.3732, 9.19606, 5500.116, 585.1869, 9.36684, 5483.91, 607.4838, 9.046731, 5497.072, 599.6957, 9.166487, 5500.263, 585.3007, 9.366443, 5481.17, 99.99997, 100.0, 99.68692, 99.93339, 100.0, 99.65624
17717.2536, 60.00110362612971, 60.00181338011958, 60.00072610268923, 38.12119424304211, 38.157712476935956, 38.114050674530475, 0.9999762729442062, 0.9999593765517356, 0.9999746271102178, 10750.996488763967, 10760.677753102334, 10759.718844847976, 277.56577257899517, 99.106392887914, 78.86177111782035, 10744.867464264344, 10753.264700477213, 10762.599992120253, 283.1352608949769, 282.7079598619491, 283.2169447143357, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 600.0, 604.4659, 9.097501, 5499.191, 602.7234, 9.125145, 5500.063, 588.8945, 9.320823, 5489.08, 605.4448, 9.081297, 5498.203, 600.7829, 9.154068, 5500.415, 591.3645, 9.288434, 5493.192, 99.98094, 99.99974, 99.80122, 99.96601, 100.0, 99.87604
17719.68492, 60.0017471605458, 59.99996868406329, 60.00029395182007, 38.11554185712497, 38.17362857892337, 38.12340787295198, 0.999968599765472, 0.9999515617012611, 0.9999721627853896, 10755.838566318773, 10746.46445122623, 10757.17248279042, 282.1413633043758, 97.5929789104315, 82.88407863089924, 10755.417198798234, 10749.954415485632, 10762.61160943669, 283.0500651850218, 282.558250785119, 283.1776935981731, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 600.0, 610.7549, 8.990064, 5490.852, 608.9687, 9.021257, 5494.111, 595.184, 9.237253, 5497.854, 599.2114, 9.178745, 5499.988, 607.0394, 9.054354, 5496.6, 597.7066, 9.201085, 5499.589, 99.83342, 99.89153, 99.95847, 100.0, 99.93678, 99.99114
17722.106160000003, 60.00631861329752, 60.00401610035528, 60.00380150948623, 38.126460580911186, 38.158391463326545, 38.12465563896092, 0.9999756840757978, 0.9999596202624965, 0.9999739394322129, 10754.39534392512, 10756.198673373749, 10764.902525056248, 279.81857219630547, 95.63614210349465, 73.88465707669775, 10758.598860320555, 10760.783849309808, 10770.96915805383, 283.01409359234725, 282.56603768810334, 283.2921225833118, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 600.0, 604.4659, 9.097501, 5499.087, 602.6846, 9.125513, 5499.943, 588.9333, 9.320639, 5489.256, 605.4642, 9.081297, 5498.208, 600.7829, 9.155164, 5500.365, 591.444, 9.287885, 5493.252, 99.98294, 100.0, 99.80326, 99.96601, 100.0, 99.87591
17724.602720000003, 60.00020675228432, 60.00264992031841, 60.00522959741215, 38.12574104415538, 38.168826657516206, 38.11298383069108, 0.999975705965005, 0.9999570565512897, 0.9999767444455776, 10755.912851163286, 10754.429133307074, 10761.685819062035, 279.00880467056777, 99.05394523109044, 69.73726315711656, 10759.353160533003, 10756.741632155869, 10764.588352371004, 283.0334320792924, 282.70693500110195, 283.19917664610256, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 600.0, 604.4659, 9.097322, 5499.081, 602.6846, 9.125881, 5500.116, 595.184, 9.237253, 5497.848, 605.4448, 9.078356, 5497.765, 599.772, 9.176713, 5499.949, 600.2117, 9.154572, 5500.336, 99.9819, 99.9997, 99.95946, 99.95796, 99.99944, 100.0
17727.06408, 60.00862006340204, 60.00893917182413, 60.00729935702663, 38.12962003127125, 38.179134572429525, 38.12385419683283, 0.9999737151151034, 0.9999546016514603, 0.9999752412734745, 10756.312356924229, 10767.278087800078, 10763.7773019459, 285.0488473273863, 97.68248065289981, 68.20290108678046, 10759.665090204617, 10756.793344818116, 10774.651296082078, 283.0421439187919, 282.75755218012415, 283.2728957108403, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 600.0, 598.3149, 9.184593, 5500.304, 598.0736, 9.190903, 5500.315, 598.9887, 9.190498, 5499.453, 607.4644, 9.054637, 5497.183, 600.0962, 9.158268, 5500.405, 597.647, 9.201451, 5499.523, 100.0, 100.0, 99.99316, 99.93539, 100.0, 99.98993
17729.58836, 60.0011649283647, 60.005774391657575, 60.002779563903786, 38.131183748624586, 38.185788199350114, 38.13175632213414, 0.999973323861628, 0.9999559502826216, 0.9999740456399782, 10754.432364329901, 10758.56143316579, 10771.213939258814, 281.33078946874593, 101.40015292476164, 77.4727297622041, 10759.48432964962, 10754.509083386127, 10764.988187082992, 283.02782937731405, 282.74265809481255, 283.2893264805888, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 600.0, 604.4659, 9.097679, 5499.139, 596.3615, 9.220374, 5498.823, 595.1257, 9.237805, 5497.898, 605.4059, 9.081665, 5498.267, 600.802, 9.154615, 5500.415, 597.6868, 9.201268, 5499.522, 99.98284, 99.97745, 99.9594, 99.96615, 100.0, 99.98881
17732.01296, 60.006668399703315, 60.00351250152219, 60.00559368360452, 38.10393833106021, 38.16213577447649, 38.087620678901565, 0.999974076634377, 0.9999580655185328, 0.999971752394323, 10748.117913861915, 10745.608554368962, 10762.491844833785, 278.9807092545125, 96.05806899391246, 77.15156268826695, 10747.635856704634, 10752.165183016125, 10760.287133165733, 282.9629360720205, 282.58224943281806, 283.19532998768557, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 600.0, 610.7944, 8.989349, 5490.816, 590.1357, 9.305473, 5491.403, 588.9139, 9.321007, 5489.203, 599.192, 9.178929, 5500.16, 607.0776, 9.053988, 5496.543, 591.4043, 9.288434, 5493.265, 99.83247, 99.84229, 99.80218, 99.99828, 99.93574, 99.87612
17734.439840000003, 60.008997885293425, 60.00674399970305, 60.009355674785816, 38.15348362940806, 38.167370571324895, 38.125406434089314, 0.9999711259686892, 0.9999593626513639, 0.999970061587485, 10748.270431220426, 10757.470139551508, 10764.539907100481, 281.807562069946, 97.40164109348461, 81.2126300300306, 10750.509977035674, 10752.157441950163, 10754.887330827909, 283.0887124762655, 282.63807571714887, 283.23799018448756, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 600.0, 604.5054, 9.096786, 5499.203, 596.4199, 9.220743, 5499.007, 595.1646, 9.237437, 5497.847, 605.4059, 9.081114, 5498.372, 600.7829, 9.154981, 5500.198, 597.7066, 9.204199, 5498.657, 99.9841, 99.97529, 99.96051, 99.96399, 100.0, 99.98271
17736.906160000002, 60.00997252127934, 60.00891174790561, 60.00883237545315, 38.07000069605026, 38.12716289202852, 38.068996850668576, 0.9999810684743677, 0.999967764317945, 0.9999800140716173, 10733.073569168384, 10737.933285809997, 10750.516773197991, 279.1981545917008, 89.27263433753706, 67.4412819430263, 10740.140492158094, 10746.488342917208, 10744.99415084461, 282.9699538914618, 282.5855966961266, 283.2120578130535, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 600.0, 604.4659, 9.097144, 5499.139, 596.3615, 9.220559, 5499.014, 588.7198, 9.323215, 5487.953, 606.5516, 9.054637, 5495.917, 598.246, 9.192967, 5499.193, 588.6209, 9.327072, 5488.123, 99.9819, 99.97856, 99.77956, 99.92437, 99.98778, 99.78265
17739.30084, 60.00824875919446, 60.009670599131816, 60.00715248410618, 38.10673030483628, 38.15158619806707, 38.11272308380345, 0.9999808756017955, 0.9999655707308703, 0.9999787128169767, 10748.667741643356, 10753.777641632205, 10766.36067991701, 278.753107323015, 89.09241816718077, 74.58154560733601, 10747.351105512269, 10751.550480882226, 10756.934945560666, 283.0470582149122, 282.76244111857915, 283.22076905738976, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 600.0, 599.2218, 9.16978, 5500.491, 599.9608, 9.167694, 5500.187, 586.2157, 9.347145, 5485.944, 606.4351, 9.064566, 5498.17, 600.5922, 9.15626, 5500.08, 591.2054, 9.290082, 5493.124, 100.0, 100.0, 99.74304, 99.95477, 100.0, 99.87245
17741.707280000002, 60.00353232156333, 60.005211462801086, 60.00605750861435, 38.121672603341324, 38.14915391712945, 38.114908407578184, 0.9999778081050429, 0.9999554098855047, 0.9999748875527259, 10748.92882326117, 10751.42804239485, 10766.747265135793, 282.3082171719666, 97.96475294892116, 79.50048704233359, 10754.782695061567, 10753.455310897629, 10764.675601449175, 283.0364232988318, 282.5505977824781, 283.25230680672786, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 600.0, 604.4857, 9.096966, 5499.202, 602.6651, 9.125513, 5500.165, 588.8945, 9.321007, 5489.084, 605.4254, 9.081481, 5498.261, 600.8401, 9.154615, 5500.3, 591.3645, 9.288434, 5493.259, 99.98094, 99.99852, 99.80228, 99.96697, 100.0, 99.87604
17744.136280000002, 60.00227976850087, 59.999688569959936, 60.00392735460704, 38.121603595597136, 38.16844535842782, 38.108221423424695, 0.9999723654274375, 0.9999600336296324, 0.9999743437231915, 10749.785877422793, 10748.92445320775, 10759.122081653457, 278.59326742568464, 95.99285756365771, 84.30881876706462, 10758.739130364906, 10746.382443418557, 10770.51364402085, 282.8534733128629, 282.6271583933622, 283.08768083286407, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 600.0, 610.7944, 8.989528, 5490.967, 608.9492, 9.022179, 5494.104, 595.1646, 9.236701, 5497.972, 599.1726, 9.179112, 5500.094, 607.0394, 9.054172, 5496.551, 597.6669, 9.201451, 5499.462, 99.83142, 99.88938, 99.96173, 100.0, 99.93588, 99.98905
17746.51032, 60.0003248992559, 60.00275053537852, 60.00069482770753, 38.11314276249505, 38.15301832952342, 38.12906898219161, 0.9999762901899267, 0.9999620622685765, 0.999975581059872, 10752.50488764218, 10749.83191734578, 10763.85844911916, 276.7027427949306, 99.30138043791203, 80.69612292106922, 10754.838508259032, 10751.533013113634, 10754.276334906528, 282.91153890675463, 282.6282641725529, 283.12292449392527, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 600.0, 604.4857, 9.097144, 5499.191, 602.7234, 9.125145, 5500.114, 588.8945, 9.321007, 5489.138, 605.4448, 9.081114, 5498.091, 600.821, 9.154615, 5500.305, 591.3645, 9.288617, 5493.077, 99.9819, 100.0, 99.80111, 99.96389, 100.0, 99.87273
17748.910640000002, 59.99632049860057, 59.99813635396902, 59.995526765947346, 38.10379607460963, 38.13642915914471, 38.08257501137466, 0.9999786308203644, 0.9999655643842766, 0.9999810148426516, 10740.975920320589, 10745.560473241063, 10749.773110867529, 278.78681542121876, 93.79405116226098, 70.03606933135416, 10742.23754575252, 10743.705024206443, 10745.475492423306, 282.958584363258, 282.6311658670042, 283.1780003335257, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 600.0, 604.4659, 9.097322, 5499.197, 602.704, 9.125513, 5500.055, 588.8945, 9.321007, 5489.191, 605.4448, 9.081114, 5498.022, 600.287, 9.170687, 5500.096, 599.7345, 9.170871, 5500.273, 99.9819, 99.99959, 99.80111, 99.96263, 99.99821, 100.0
17751.397520000002, 59.99161593714502, 59.99256363267003, 59.99312643537897, 38.14581791660458, 38.18989745446244, 38.131454280047535, 0.999979508904141, 0.9999640978867159, 0.9999788278645647, 10751.152417423635, 10755.13565781734, 10763.069277359427, 275.0703349995756, 97.81112899955997, 72.47421833941644, 10760.45586303762, 10756.522569367977, 10762.846202273651, 282.9757556269243, 282.6533498789229, 283.19160132804814, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 600.0, 598.236, 9.193695, 5500.346, 597.0425, 9.205086, 5500.126, 584.7598, 9.367024, 5482.74, 607.9886, 9.047282, 5496.355, 599.6957, 9.16466, 5500.255, 597.7662, 9.201451, 5499.529, 99.99903, 99.99713, 99.68479, 99.93232, 100.0, 99.98577
17753.82748, 59.98543776862345, 59.989020720081605, 59.990359430042005, 38.139322590342545, 38.1650140925793, 38.12438386913681, 0.9999781491268153, 0.9999652963164714, 0.9999775984746374, 10748.9691761961, 10758.379982225631, 10758.872719458854, 279.5190029647101, 93.50027875258684, 75.81139670697485, 10757.835270567897, 10754.086726054822, 10758.43392245946, 283.00250229049385, 282.60765090596175, 283.14852655947897, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 600.0, 604.4659, 9.097501, 5499.035, 602.7234, 9.125329, 5500.108, 588.8945, 9.320823, 5489.138, 605.4059, 9.081481, 5498.313, 600.821, 9.154799, 5500.365, 597.6669, 9.201268, 5499.36, 99.98285, 99.99962, 99.80231, 99.96792, 100.0, 99.99006
17756.22272, 59.99006832109896, 59.99145154896258, 59.98998716977969, 38.11733344599967, 38.15756689752711, 38.1199385974874, 0.999973475122939, 0.9999583399816343, 0.9999745144124301, 10747.756832878911, 10749.385707871204, 10758.639664066683, 280.3576850530559, 95.2023238974698, 72.08859565123748, 10752.423616848853, 10750.525686715438, 10762.031868783211, 283.01709585819043, 282.63434284395987, 283.17303829778234, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 600.0, 610.7944, 8.989884, 5490.909, 608.9492, 9.021995, 5494.043, 595.1257, 9.237253, 5497.853, 599.192, 9.179481, 5500.153, 607.0585, 9.053988, 5496.439, 591.3446, 9.2888, 5493.192, 99.8333, 99.88938, 99.95955, 100.0, 99.93386, 99.87481
17758.6296, 59.99572741564407, 59.995535849062485, 59.989945587021914, 38.13846557779409, 38.178475181260524, 38.11719495582078, 0.9999762756194471, 0.9999618554488063, 0.9999759449688532, 10753.41583252651, 10751.861332787916, 10759.019750348809, 281.51398132946616, 99.9273134307632, 72.84788974720323, 10756.791672412606, 10756.141627807028, 10758.987619755744, 283.06158919471096, 282.63687844265655, 283.1344077713561, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 600.0, 604.5054, 9.096608, 5499.029, 602.6846, 9.125513, 5500.001, 588.8751, 9.320639, 5489.314, 605.4059, 9.081665, 5498.208, 600.821, 9.154615, 5500.308, 597.6868, 9.201085, 5499.47, 99.98389, 99.99962, 99.80027, 99.96804, 100.0, 99.99014
17761.06712, 59.993815685757625, 59.989636863285696, 59.9935730182793, 38.09972683628409, 38.124260927974845, 38.082446812807795, 0.9999773208637296, 0.9999618262060955, 0.9999772302148234, 10733.112073482755, 10740.719537447232, 10742.43920107029, 280.15507479963094, 93.54833142907046, 67.55585952177216, 10738.729129679983, 10737.122224612825, 10739.40181581497, 282.96134538825703, 282.730770858641, 283.23864940853025, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 600.0, 604.4857, 9.096966, 5499.087, 602.704, 9.125513, 5499.877, 588.8751, 9.321007, 5489.307, 605.4059, 9.081665, 5498.104, 600.6685, 9.156625, 5500.126, 590.5892, 9.30345, 5490.016, 99.98295, 100.0, 99.80111, 99.96889, 100.0, 99.82553
17763.51016, 59.990767911955516, 59.99145558736927, 59.99517769983969, 38.18737966837319, 38.21619081564947, 38.14512281794142, 0.9999771314560304, 0.9999619896749097, 0.9999761969318883, 10749.937543587017, 10751.443000082447, 10756.401675499967, 278.8731011679113, 92.60658233552113, 81.58720089490225, 10751.245496852662, 10756.38922902999, 10761.799819111126, 282.92063078446347, 282.6905552430981, 283.14843231143067, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 600.0, 598.2755, 9.193159, 5500.081, 597.0035, 9.211718, 5500.076, 584.7792, 9.371995, 5481.421, 608.3381, 9.037722, 5496.047, 599.1234, 9.180183, 5500.294, 589.1577, 9.305647, 5492.045, 99.99892, 99.99111, 99.6608, 99.90949, 100.0, 99.85396
17765.92196, 59.99096245535081, 59.991321318246804, 59.99139862282267, 38.10821077637704, 38.177734690370684, 38.107293378570205, 0.9999760549965223, 0.9999590871108288, 0.9999791060348803, 10745.084830979615, 10750.10225523889, 10755.509506619715, 278.71080126216975, 95.33310918344796, 70.17357431725213, 10754.560743637354, 10752.630732018028, 10758.617299945372, 282.9494995444416, 282.61736431208567, 283.16019491258487, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 600.0, 604.4265, 9.097679, 5499.024, 602.6846, 9.125329, 5500.179, 588.9139, 9.320823, 5489.197, 605.4254, 9.081297, 5498.261, 600.802, 9.154615, 5500.255, 591.3248, 9.289533, 5493.258, 99.98085, 100.0, 99.80218, 99.96697, 100.0, 99.876
17768.32084, 59.98743431383336, 59.98744179000659, 59.988646629608695, 38.11864718435291, 38.15826318852002, 38.12035560069161, 0.9999735063734166, 0.999958469800169, 0.9999708723350005, 10753.541572481974, 10751.536102828879, 10757.736312193283, 275.56605761438504, 98.0990176941059, 78.17058873821452, 10754.689559760665, 10749.629223116563, 10758.201035017417, 282.94694834430436, 282.6474536646768, 283.11851723935354, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 600.0, 610.7747, 8.989884, 5491.065, 608.8714, 9.021626, 5494.11, 595.184, 9.237253, 5497.853, 599.1726, 9.179296, 5500.152, 607.0394, 9.053988, 5496.597, 597.647, 9.202001, 5499.649, 99.83341, 99.89049, 99.96053, 100.0, 99.93691, 99.9898
17770.75052, 59.989102293466786, 59.98617509692033, 59.983302799001976, 38.122212374504805, 38.17692748901422, 38.10845686890437, 0.9999788416361117, 0.9999556603575465, 0.9999744742200168, 10742.277186544856, 10754.119650361405, 10762.47256588085, 278.14883180258494, 96.98094688247693, 66.86922218542315, 10755.449701612522, 10755.306448619593, 10765.03136676733, 282.84621449358724, 282.55056441829043, 283.1832982856382, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 600.0, 604.4857, 9.098036, 5499.145, 602.7234, 9.125329, 5500.048, 588.8945, 9.321007, 5489.132, 605.4254, 9.081481, 5498.267, 600.8401, 9.154981, 5500.299, 591.3446, 9.288617, 5493.32, 99.98304, 99.99947, 99.80013, 99.96708, 100.0, 99.87714
17773.1414, 59.98623025486483, 59.98715677840564, 59.98450149659611, 38.11429109219803, 38.166946146497814, 38.11584930744866, 0.9999770185179981, 0.999962312788971, 0.9999770874177035, 10742.139433486198, 10750.001327409136, 10745.896653568589, 282.83524249173934, 84.59182155994222, 67.61447796997027, 10736.818409217834, 10743.615227824941, 10754.414162154311, 282.96924106127693, 282.75239134973793, 283.1853550880445, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 600.0, 604.4857, 9.097501, 5499.301, 602.6846, 9.125881, 5500.056, 588.8945, 9.321007, 5489.084, 605.4059, 9.081665, 5498.209, 600.821, 9.154615, 5500.408, 597.8657, 9.198522, 5499.992, 99.98589, 99.99861, 99.80013, 99.96579, 100.0, 99.99696
17775.54616, 59.98803682436338, 59.98702635842621, 59.984628202088224, 38.128338612881265, 38.18410251941908, 38.139451752256726, 0.9999777515057369, 0.9999657036794138, 0.9999788057091642, 10742.306310813341, 10755.443183698351, 10762.976667508257, 285.31148741668585, 95.12483414490248, 70.24466474911515, 10751.822026488719, 10753.518052279614, 10753.183181532517, 282.9735747610073, 282.69809146246314, 283.1344922729221, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 600.0, 598.236, 9.194052, 5500.059, 596.342, 9.220559, 5498.79, 582.7021, 9.391506, 5477.595, 609.9305, 9.014923, 5493.779, 597.6165, 9.202281, 5499.923, 599.814, 9.175998, 5499.832, 99.99871, 99.9766, 99.56748, 99.8737, 99.99632, 100.0
17777.94716, 59.98619061955089, 59.98816629064473, 59.98614984019612, 38.12173240272056, 38.16702451554008, 38.11168465295801, 0.9999788190405228, 0.9999597157178434, 0.999979862620581, 10749.195206512892, 10751.101738254092, 10756.75192526469, 281.0826178969983, 93.10980063060184, 70.92902366699218, 10750.713472963487, 10753.839770871005, 10766.73111245498, 283.0863665312596, 282.6574121201445, 283.20379353200997, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 600.0, 604.4659, 9.097144, 5499.191, 602.704, 9.125513, 5499.996, 588.8945, 9.320823, 5489.139, 605.4254, 9.082033, 5498.202, 600.7829, 9.154799, 5500.198, 597.6669, 9.201451, 5499.529, 99.98389, 99.99959, 99.80111, 99.96684, 100.0, 99.99101
17780.43344, 59.99389131760516, 59.992020650102866, 59.992381559048255, 38.12195254237146, 38.164176777733964, 38.10928299583084, 0.9999748941948684, 0.9999566928645082, 0.9999731793106136, 10751.882654114743, 10745.597170508507, 10754.802421928453, 278.1607916291796, 95.20108832906249, 72.57025898589382, 10747.393003641822, 10748.600877952851, 10763.41314443136, 282.99683199918945, 282.72088853135403, 283.199778300538, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 600.0, 609.6509, 8.998986, 5491.227, 608.9103, 9.022179, 5493.993, 595.1063, 9.238173, 5497.779, 599.1338, 9.179481, 5500.041, 607.0776, 9.054537, 5496.441, 591.3645, 9.2888, 5493.192, 99.83909, 99.89141, 99.96036, 100.0, 99.93675, 99.87172
17782.89212, 59.98845706608634, 59.987329807905, 59.98851756074329, 38.14774697602802, 38.17725106948843, 38.12465558472997, 0.9999741864797078, 0.9999618178278011, 0.9999769628945002, 10745.941621585096, 10751.485388324823, 10766.475116319325, 275.4810787367551, 99.42837514089115, 66.5068473987003, 10749.014150446772, 10760.748106043786, 10759.999499136318, 282.7919791095162, 282.49638236101026, 282.99980477639735, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 600.0, 604.4462, 9.097679, 5499.145, 602.6846, 9.125513, 5500.062, 588.8751, 9.321191, 5489.203, 605.3865, 9.081665, 5498.142, 600.7829, 9.154799, 5500.306, 597.6669, 9.201451, 5499.468, 99.98179, 99.99972, 99.80228, 99.96699, 100.0, 99.98879
17785.291960000002, 59.98280185784698, 59.98744566395957, 59.98802490544148, 38.11457911081344, 38.1590389754324, 38.092005344613156, 0.9999791833434851, 0.9999552773402727, 0.9999778245490244, 10741.018662845512, 10747.774152776032, 10745.345666081554, 277.0205625474582, 91.88911981923548, 66.80851564541354, 10743.733140717586, 10739.819713799905, 10741.428483763542, 282.98314912791784, 282.55174236411807, 283.0583359506167, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 600.0, 604.4265, 9.097857, 5499.139, 602.6846, 9.125513, 5500.056, 588.8945, 9.321375, 5489.25, 605.3671, 9.082033, 5498.194, 600.7829, 9.154799, 5500.305, 591.3446, 9.288983, 5492.612, 99.98074, 99.99962, 99.80098, 99.96613, 100.0, 99.87258
17787.68776, 59.9851763014648, 59.982732938970166, 59.987499027576995, 38.12622032205832, 38.17314145867822, 38.093454429052464, 0.9999809015703214, 0.9999719956590678, 0.9999802767371287, 10748.350285722661, 10749.63322998324, 10760.467796597393, 278.14142866043323, 87.53472501883425, 70.72231308438768, 10753.778032403377, 10752.189326723765, 10753.124132625919, 282.9607567503406, 282.61941397105613, 283.10345589223857, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 600.0, 598.2163, 9.193695, 5499.949, 596.381, 9.220374, 5498.903, 582.5469, 9.397581, 5476.112, 610.9208, 8.997087, 5492.191, 596.5292, 9.212325, 5499.48, 588.3227, 9.323776, 5488.71, 99.99766, 99.97865, 99.54532, 99.85661, 99.98232, 99.7921
17790.09844, 59.98547593742192, 59.9843844586987, 59.98333750043287, 38.13046432884088, 38.178275865846246, 38.1180750530864, 0.9999753105932652, 0.9999615731424613, 0.9999759251554254, 10749.423335894346, 10751.833378731355, 10759.330237557784, 284.0332271150403, 91.80548413763881, 72.75580328290607, 10758.907176433555, 10753.733909283686, 10751.49578678352, 282.9851343139349, 282.57692684713726, 283.13335972248325, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 600.0, 604.4462, 9.097501, 5499.133, 602.704, 9.125697, 5500.052, 588.8945, 9.321007, 5489.197, 605.4254, 9.081114, 5498.253, 600.7829, 9.155164, 5500.248, 591.3844, 9.288983, 5493.138, 99.98284, 99.99851, 99.80218, 99.96603, 100.0, 99.87383
17792.55408, 59.98561868443061, 59.98659817347156, 59.98188999765226, 38.122648988409544, 38.19070500645686, 38.12139559537457, 0.9999747471930525, 0.9999574987195202, 0.9999691095454075, 10746.706439905667, 10754.265498894363, 10755.695869410261, 277.07114366962605, 94.90093052089287, 77.42451336301292, 10745.142897310461, 10751.942754677191, 10756.567617487943, 282.9040453618558, 282.5409799998849, 283.05509671877115, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 600.0, 608.5863, 9.017548, 5493.186, 608.4823, 9.024205, 5494.157, 595.0287, 9.239462, 5497.831, 599.1726, 9.179296, 5500.093, 607.0394, 9.053806, 5496.486, 597.6669, 9.201634, 5499.467, 99.87471, 99.89608, 99.95901, 100.0, 99.93375, 99.98683
17794.960880000002, 59.98152167432461, 59.98084857144189, 59.980351540956335, 38.103726522679466, 38.17027321055378, 38.09264482417829, 0.9999751813023585, 0.9999594557750687, 0.9999768397869703, 10750.245474144738, 10744.127767785863, 10758.945362848623, 278.1508545808847, 92.4923500556506, 76.0686950757788, 10750.477464815078, 10750.40317660148, 10758.390205536669, 283.0853936237655, 282.595709597665, 283.0630389996175, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 600.0, 604.4265, 9.097144, 5498.908, 602.6846, 9.125881, 5500.055, 588.8945, 9.321191, 5489.25, 605.4059, 9.081665, 5498.372, 600.7829, 9.154615, 5500.416, 591.3446, 9.289166, 5493.13, 99.98199, 100.0, 99.80313, 99.969, 100.0, 99.8737
17797.33136, 59.98280644039227, 59.98494237915826, 59.98099869301721, 38.1316809418938, 38.15972595702461, 38.107900635268855, 0.9999780855383975, 0.9999609890947657, 0.9999777533259248, 10753.393204744567, 10754.31584348886, 10756.589659072655, 272.43713068039506, 92.33878112362572, 71.98235285798319, 10750.647349226769, 10739.586528590617, 10746.786563201884, 282.9930726692972, 282.5516820404906, 283.14273076400366, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 600.0, 604.4659, 9.097322, 5499.128, 602.704, 9.125697, 5500.218, 588.8751, 9.321559, 5489.131, 605.4059, 9.081481, 5498.378, 600.821, 9.154615, 5500.248, 597.6868, 9.201451, 5499.535, 99.98085, 99.99863, 99.80098, 99.96494, 100.0, 99.99002
17799.727440000002, 59.98243839170399, 59.983565007912546, 59.98336959162805, 38.11283279640698, 38.189344451137856, 38.1325448418938, 0.9999789963490537, 0.9999730312414561, 0.9999799839873175, 10764.81566551546, 10756.642493791682, 10765.725788897276, 272.7395058509637, 84.92157778558544, 69.18717214857861, 10752.877405116118, 10755.43889763445, 10761.394539724773, 282.97784457239226, 282.55618956973456, 283.18616216541807, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 600.0, 598.2163, 9.194052, 5500.122, 596.381, 9.22019, 5498.954, 582.5469, 9.397765, 5474.528, 611.4451, 8.976863, 5490.277, 594.946, 9.232414, 5498.505, 601.9413, 9.136993, 5500.09, 99.99967, 99.97958, 99.53758, 99.80989, 99.97142, 100.0
17802.096400000002, 59.98159048559947, 59.982533777586276, 59.978891564767096, 38.12691243839159, 38.17055533601357, 38.11392064069903, 0.9999771526847671, 0.9999624484853081, 0.9999760533163053, 10753.852826155484, 10747.832309672, 10764.927623618898, 281.64070336629675, 98.95514618456036, 70.18279686070764, 10756.504861934041, 10752.41831822568, 10762.749220894699, 282.9933567817538, 282.57287121973013, 283.15000317550135, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 600.0, 604.4659, 9.097501, 5499.145, 602.7234, 9.125697, 5500.115, 588.8751, 9.321191, 5489.196, 605.4254, 9.081481, 5498.254, 600.802, 9.154981, 5500.306, 597.6868, 9.201268, 5499.583, 99.98494, 99.99957, 99.8, 99.96591, 100.0, 99.99004
17804.52848, 59.97867014797964, 59.98008331584559, 59.97573277599912, 38.115998337439535, 38.17111116022547, 38.111162471025125, 0.9999746397104029, 0.9999644732000242, 0.9999772328440872, 10752.865274296902, 10743.543326529032, 10752.574637393976, 277.1392979291054, 96.67960397056504, 76.99597263229407, 10749.955775858361, 10750.038993663464, 10757.175712416467, 282.9945498942545, 282.54593794695313, 283.0448560397914, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 600.0, 606.4768, 9.064663, 5496.398, 605.7196, 9.066017, 5497.02, 591.6705, 9.272043, 5496.077, 599.2891, 9.178745, 5499.983, 607.0394, 9.054537, 5496.483, 591.4241, 9.288068, 5493.313, 99.9386, 99.94441, 99.91307, 99.99947, 99.93675, 99.87617
17807.050720000003, 59.97728361428115, 59.97977290492484, 59.98108026670791, 38.13647372319361, 38.163959060360874, 38.112825305815775, 0.9999755654138709, 0.9999637821248786, 0.999976676484057, 10748.236812811916, 10757.9045428802, 10765.046131998817, 273.5388024802155, 93.47135101338245, 73.90833633065904, 10750.746617245175, 10747.450312001974, 10749.317578126514, 283.0046056467023, 282.60189577608764, 283.1042988769109, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 600.0, 604.4659, 9.097322, 5499.024, 602.7234, 9.124961, 5500.003, 588.8557, 9.321191, 5489.138, 605.4059, 9.081849, 5498.202, 600.7829, 9.154615, 5500.257, 597.6669, 9.201634, 5499.528, 99.98389, 99.99942, 99.80003, 99.96401, 100.0, 99.99002
17809.53608, 59.98334181009671, 59.985475367155786, 59.98014153854232, 38.12561811616379, 38.14606865042126, 38.094375115867884, 0.9999766709775966, 0.9999598328848818, 0.9999802069413837, 10747.83028702324, 10744.879531322638, 10749.969326131179, 276.7661589696245, 92.1911338096188, 77.93400724487131, 10746.083438496471, 10735.856734834806, 10752.371020393848, 283.07137533480056, 282.6086236611884, 283.07896372428763, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 600.0, 604.4462, 9.097501, 5499.133, 602.6651, 9.125697, 5499.942, 588.8751, 9.320823, 5489.084, 605.4254, 9.081849, 5498.253, 600.7829, 9.154615, 5500.362, 591.3844, 9.288617, 5493.196, 99.98095, 99.99755, 99.80013, 99.96684, 100.0, 99.87493
17811.882400000002, 59.98292497137585, 59.98249116737809, 59.98319582421239, 38.12791775898483, 38.16748096282032, 38.120658733361346, 0.9999777196831274, 0.999968274165467, 0.9999750178396352, 10746.462343765545, 10750.746038475718, 10755.512963375719, 271.0931693591374, 92.06734171580229, 67.43210720891148, 10752.820592716229, 10747.010120099503, 10763.298921433943, 282.9288209224851, 282.4678313920574, 283.0794607763584, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 600.0, 598.2163, 9.19423, 5499.949, 596.4005, 9.220374, 5498.905, 582.5663, 9.397581, 5474.815, 611.4839, 8.977231, 5489.623, 594.8506, 9.241546, 5498.135, 586.3942, 9.344651, 5486.005, 99.99757, 99.97649, 99.53854, 99.80327, 99.96468, 99.73018
17814.27156, 59.98437743965079, 59.985835295058536, 59.98910802660949, 38.131789906804904, 38.1708538626969, 38.116590088726596, 0.9999778637576026, 0.9999604541461529, 0.9999761075329233, 10742.411426448587, 10749.77534915937, 10762.100512232815, 281.4261762614906, 91.78965269741707, 74.31760680515663, 10760.010906980677, 10751.180964679066, 10763.367628047072, 282.98889493721043, 282.59176272092475, 283.19011043135987, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 600.0, 604.4462, 9.098036, 5499.023, 602.6846, 9.125145, 5499.995, 588.8945, 9.321007, 5489.02, 605.4059, 9.081665, 5498.306, 600.7829, 9.154981, 5500.297, 591.3645, 9.288617, 5493.25, 99.98084, 99.99972, 99.80218, 99.9659, 100.0, 99.87588
17816.67868, 59.98842336706789, 59.9854382084776, 59.98571824057459, 38.108213185563265, 38.170902298164336, 38.11315160040988, 0.9999763675605747, 0.9999602607275587, 0.9999723661430723, 10753.500852459758, 10751.435310657984, 10755.865746158783, 277.1014762502291, 95.1598394812398, 77.77440509145617, 10750.098648146508, 10758.30144250507, 10759.499418233721, 283.0325844105578, 282.6041885940275, 283.0846072302959, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 600.0, 606.4374, 9.053955, 5496.208, 606.3422, 9.06657, 5497.229, 591.7675, 9.273516, 5496.001, 599.2891, 9.177274, 5500.166, 607.0203, 9.054537, 5496.649, 597.6669, 9.201818, 5499.463, 99.93755, 99.94821, 99.90847, 100.0, 99.93468, 99.99207
17819.111, 59.99242741846969, 59.99181267214701, 59.9908855126683, 38.139757196019566, 38.15464346166605, 38.12768695940556, 0.9999748756914767, 0.9999591881986396, 0.9999760729424078, 10758.032877291404, 10755.64775629538, 10757.346367932692, 280.9980327211847, 93.59760174370126, 73.21196900471205, 10749.92256616873, 10752.368615571571, 10755.090876588487, 282.9735467547386, 282.6700044388409, 283.184390198945, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 600.0, 604.5842, 9.095002, 5499.023, 602.7429, 9.124961, 5499.942, 588.8751, 9.321375, 5489.077, 605.4254, 9.081481, 5498.202, 600.7829, 9.154981, 5500.305, 591.3645, 9.288983, 5493.197, 99.98294, 100.0, 99.8, 99.9659, 100.0, 99.87491
17821.628640000003, 59.99423365233616, 59.99166485058462, 59.99433918909146, 38.153559870225244, 38.16753568189855, 38.107800731542156, 0.99997483577531, 0.9999629240745319, 0.9999793377666155, 10755.161352197387, 10748.20732191514, 10758.999611083553, 278.64783278043706, 94.4012060755058, 73.24458372080608, 10750.25905833578, 10749.583176583727, 10758.227347814714, 282.984174302747, 282.6181369726001, 283.13692378520665, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 600.0, 604.4462, 9.097679, 5499.254, 602.7429, 9.125881, 5500.112, 588.8557, 9.320823, 5489.138, 605.4254, 9.081849, 5498.149, 600.802, 9.155164, 5500.413, 597.6669, 9.201451, 5499.474, 99.98084, 100.0, 99.80204, 99.96792, 100.0, 99.991
17824.034760000002, 59.99309968995343, 59.99021958603478, 59.992999653356925, 38.12246352448643, 38.17453098162404, 38.11666768023143, 0.9999787050378605, 0.9999689470365047, 0.9999823017542127, 10747.920357774445, 10746.671140361068, 10764.402646726385, 277.4853700771596, 85.55504543894176, 68.64493839775878, 10754.957587282253, 10751.227307718214, 10763.23862749389, 282.9067678325654, 282.6069858062173, 283.15674693492684, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 600.0, 598.1966, 9.193873, 5500.001, 596.381, 9.220374, 5498.837, 582.5469, 9.398317, 5474.579, 611.4645, 8.977231, 5489.369, 594.6409, 9.24465, 5498.129, 603.0149, 9.126372, 5499.924, 99.99767, 99.97745, 99.5364, 99.80626, 99.95721, 99.99666
