TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
17977.6168, 59.99537415428301, 59.995897650029924, 59.99508443873765, 35.59855619542694, 35.64965636052541, 35.602088303729516, 0.9999792431202362, 0.9999666160012474, 0.9999805753827185, 10040.256829801623, 10046.782589409577, 10047.06120057029, 250.21930899241067, 79.99245713518303, 71.43007087116666, 10044.08984064007, 10041.517315600931, 10044.192897808363, 283.02384859701186, 282.6954575101157, 283.14698458572644, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 600.0, 606.6148, 9.072515, 5498.222, 603.5406, 9.11925, 5500.208, 592.0392, 9.276093, 5495.463, 605.27, 9.084055, 5498.455, 593.6299, 5.554873, 3297.773, 597.309, 9.20603, 5499.224, 99.96626, 100.0, 99.91131, 99.96945, 99.93457, 99.99078
17980.0574, 59.99377871038241, 59.99342652362418, 59.99508888571468, 35.590694046790894, 35.65492624120742, 35.57659106880655, 0.9999748367951252, 0.9999643006920832, 0.9999762282300477, 10039.617494254117, 10039.794402954289, 10040.77878391052, 251.65734574664089, 82.76572519800993, 71.41268667471877, 10039.209702969438, 10041.531518894908, 10039.128301397206, 283.09957185454823, 282.6628317248539, 283.08790274604166, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 600.0, 604.0716, 9.103747, 5499.453, 602.6068, 9.126987, 5500.203, 593.301, 9.263391, 5495.83, 605.2506, 9.083504, 5498.455, 593.6299, 5.55542, 3297.778, 591.0067, 9.293378, 5492.84, 99.98864, 100.0, 99.92278, 99.9685, 99.93125, 99.86841
17982.489120000002, 60.00027416245292, 59.99875277509469, 59.997210315835204, 35.58201811716204, 35.65793644329548, 35.58316725564229, 0.9999764596770708, 0.9999772785959944, 0.9999757112549271, 10038.538463987486, 10040.341534098461, 10040.889564662644, 233.98018486360684, 65.55949300048269, 69.4228590590551, 10040.82282015637, 10045.029323267045, 10048.333241250739, 282.99409745433314, 282.6287110231398, 283.0703208114138, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 600.0, 597.7826, 9.199762, 5499.817, 596.342, 9.221295, 5498.889, 599.5128, 9.173932, 5500.339, 611.3092, 8.980172, 5489.727, 599.791, 5.501911, 3300.387, 584.8037, 9.371204, 5481.022, 99.99222, 99.9773, 100.0, 99.81181, 100.0, 99.6411
17984.94452, 60.004213454213456, 60.00196597337614, 60.000585538953686, 35.590823974902264, 35.65671133205567, 35.58848333255123, 0.9999707212132823, 0.9999660063872734, 0.9999746212858518, 10035.34222452989, 10040.74251126988, 10039.714726456179, 251.94231193105657, 80.93717253418527, 68.56470156946352, 10042.725448633646, 10044.387754472698, 10038.148424033123, 283.04505860443146, 282.75370983452393, 283.20099925960017, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 600.0, 604.0716, 9.104104, 5499.505, 602.6262, 9.126987, 5500.194, 593.2622, 9.263391, 5495.831, 605.2894, 9.084055, 5498.457, 596.0524, 5.531862, 3299.616, 591.0663, 9.293378, 5492.719, 99.98549, 100.0, 99.92482, 99.97053, 99.98696, 99.86729
17987.40332, 60.003827156863395, 60.00076555960678, 60.00445716683504, 35.5767924699417, 35.61750955011421, 35.56187163076045, 0.9999801289393255, 0.9999706314345168, 0.9999794990334618, 10033.123858369818, 10034.705853986095, 10038.362066124051, 249.8847940581542, 80.81769217978945, 61.202437149471734, 10036.927180320794, 10037.290030774793, 10041.033578857687, 283.0190521725199, 282.64666574908125, 283.13610871102725, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 600.0, 604.3673, 9.092325, 5498.418, 604.241, 9.101199, 5498.889, 591.554, 9.28456, 5491.767, 600.9979, 9.161462, 5500.214, 605.9521, 5.443836, 3298.788, 597.2692, 9.206579, 5499.512, 99.97998, 99.97839, 99.84891, 100.0, 99.95533, 99.98667
17989.808080000003, 60.00651279525786, 60.00768343537415, 60.003704586213715, 35.58022028767997, 35.63513174885583, 35.57827442939448, 0.9999781792436409, 0.9999680168662399, 0.9999762642800224, 10039.331297889195, 10037.482908347787, 10044.92972072865, 248.88656538819828, 83.56695359330706, 69.07495035299416, 10048.961334515388, 10035.55530538118, 10042.553051052471, 282.99768002775664, 282.6438409665674, 283.0349698954726, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 600.0, 605.5305, 9.089827, 5499.291, 602.7234, 9.126802, 5500.144, 592.8546, 9.269098, 5495.538, 605.2894, 9.083872, 5498.396, 599.8673, 5.501911, 3300.216, 591.0266, 9.292829, 5492.834, 99.98115, 100.0, 99.91747, 99.96741, 100.0, 99.86832
17992.260400000003, 60.01180584439672, 60.00995621002694, 60.0079563671883, 35.607555161917645, 35.65730990715965, 35.59717703542448, 0.9999758342846791, 0.9999670895254034, 0.9999758311943799, 10031.973907893092, 10039.97056867215, 10053.129748380852, 248.98600957134022, 81.70786397453594, 68.32517734578414, 10043.203015968571, 10045.179576185834, 10045.926304605726, 283.027997787001, 282.57966947884904, 283.1685010825543, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 600.0, 604.0322, 9.103926, 5499.337, 602.5873, 9.127171, 5500.045, 593.3398, 9.263023, 5495.824, 605.27, 9.084055, 5498.227, 599.791, 5.501546, 3300.057, 597.3289, 9.206213, 5499.337, 99.98655, 100.0, 99.92267, 99.96731, 100.0, 99.98655
17994.72804, 60.00692437180864, 60.00918645523303, 60.00928090115096, 35.5981367354636, 35.64466010815047, 35.60495626014842, 0.9999776627318975, 0.9999720620922188, 0.9999769182677258, 10034.015371167106, 10049.394709925638, 10043.639509417715, 252.18668573472905, 78.79206259228431, 73.3852456048553, 10048.404542139115, 10043.890934582068, 10050.702392519994, 282.9670420468212, 282.6636932304001, 283.1030340199883, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 600.0, 597.8417, 9.20012, 5499.771, 596.3226, 9.220927, 5498.776, 599.5516, 9.173932, 5500.282, 611.3092, 8.979805, 5489.667, 593.6108, 5.554507, 3297.886, 603.6113, 9.110624, 5499.724, 99.99442, 99.97631, 100.0, 99.81073, 99.92811, 99.9919
17997.124760000002, 60.009779330345665, 60.00806449934971, 60.006723101589735, 35.60546641263468, 35.63256455719708, 35.60125295129022, 0.9999731111234111, 0.9999726666082449, 0.99997713454479, 10046.603356787422, 10047.513683205863, 10046.74193306842, 249.6558416127982, 80.28708813960588, 71.49392109004702, 10042.652101654225, 10046.058920154745, 10040.502358893087, 283.0495435192509, 282.61439351016924, 283.1325952635333, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 600.0, 604.0716, 9.103569, 5499.337, 602.6068, 9.126618, 5499.913, 593.2234, 9.263576, 5495.772, 605.27, 9.08332, 5498.232, 599.8673, 5.501729, 3300.219, 597.3289, 9.206213, 5499.342, 99.9856, 99.99701, 99.92377, 99.96645, 100.0, 99.98642
17999.52716, 60.00333198750464, 60.005991019890416, 60.006965277769666, 35.57279500031738, 35.5986686083504, 35.560652990241, 0.9999808920452703, 0.9999696966743536, 0.999981250775175, 10027.789232798259, 10030.816669702657, 10039.01042102975, 253.0376979864268, 71.3206725002442, 60.36482930806096, 10036.687876527263, 10029.401680830519, 10037.487109128688, 282.9969498281252, 282.6321272797048, 282.99864065025787, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 600.0, 604.3871, 9.092147, 5498.482, 603.8713, 9.100278, 5498.71, 591.7481, 9.283456, 5490.99, 601.4058, 9.151717, 5500.063, 605.4562, 5.445114, 3298.524, 591.2651, 9.290265, 5492.853, 99.98103, 99.97515, 99.88695, 99.99973, 99.96818, 99.86975
18001.9892, 60.00134549758224, 60.00048315133966, 60.00151518714175, 35.61854316993503, 35.6625367237252, 35.612072333842235, 0.9999766234002676, 0.9999717607176594, 0.999977880630805, 10042.038753559167, 10040.655623059296, 10053.135772579053, 246.66797688719362, 83.33565960561918, 69.28238096934001, 10043.517620928063, 10041.879259915704, 10047.298325219752, 282.9541871880209, 282.61627974927916, 283.09584716363696, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 600.0, 606.0234, 9.079119, 5499.029, 603.0542, 9.125145, 5500.152, 592.3304, 9.271307, 5495.463, 605.2506, 9.084055, 5498.227, 599.8483, 5.501363, 3300.386, 597.3289, 9.206579, 5499.336, 99.97534, 100.0, 99.9112, 99.97051, 100.0, 99.9886
18004.38632, 59.997269215359765, 59.9977980555881, 59.99762588311481, 35.60439293052708, 35.64710252501872, 35.61189400060072, 0.9999764493671593, 0.9999725101133887, 0.9999750403803855, 10044.69608384722, 10044.526108030963, 10047.984387564999, 249.73318298028698, 76.6879874060478, 69.83603737416934, 10047.460197090566, 10033.645042080669, 10046.6706468949, 283.0313206988787, 282.6064118435449, 283.01914919306614, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 600.0, 604.111, 9.10339, 5499.453, 602.6262, 9.126802, 5500.148, 593.2622, 9.26376, 5495.943, 605.27, 9.083872, 5498.225, 599.772, 5.502094, 3300.44, 597.309, 9.206579, 5499.39, 99.98644, 100.0, 99.92376, 99.96838, 100.0, 99.98753
18006.815000000002, 59.99168192452099, 59.99170692320234, 59.994044305987664, 35.596669495576855, 35.650555136130755, 35.59615642431658, 0.9999779628410765, 0.9999705575286911, 0.9999772070991522, 10040.249263658457, 10039.535634387576, 10049.371888126538, 248.66013476715307, 77.29358456353111, 68.0322082351804, 10044.379383438194, 10041.988118928368, 10045.468075762525, 283.0280566697161, 282.6311972983424, 283.0901989295646, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 600.0, 597.822, 9.199762, 5499.817, 596.3032, 9.220559, 5498.723, 599.5516, 9.173748, 5500.281, 611.2898, 8.980172, 5489.615, 593.649, 5.554873, 3297.727, 603.6113, 9.110807, 5499.427, 99.99528, 99.97851, 100.0, 99.81287, 99.93786, 99.98818
18009.22204, 59.99066851302437, 59.99357016192119, 59.99251631808217, 35.60661152697052, 35.650139336653105, 35.59972111508679, 0.9999764388903276, 0.999969170673003, 0.9999747573412061, 10037.274837282204, 10038.552277173725, 10050.330480653607, 245.29404775059993, 73.52122455124618, 70.87368149833719, 10040.27184461508, 10040.903056871737, 10041.398720100022, 282.9518394451544, 282.52874083871535, 283.1594483342585, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 600.0, 604.0322, 9.103926, 5499.332, 602.5873, 9.127171, 5500.09, 593.2622, 9.26376, 5495.897, 605.4836, 9.080746, 5497.399, 599.8483, 5.502094, 3300.166, 597.3289, 9.206579, 5499.336, 99.9876, 99.99914, 99.924, 99.95689, 100.0, 99.9874
18011.67136, 59.99395694852426, 59.992521374431924, 59.994054172501386, 35.52595665002762, 35.57637256960474, 35.52511638823043, 0.9999779353406159, 0.9999643686532563, 0.9999783480879384, 10017.802447236998, 10021.546738378804, 10029.115529256404, 248.6050758518586, 83.00789990090902, 64.04939731259765, 10023.55199923829, 10023.776256454299, 10028.901303073742, 283.0337344221997, 282.6478773556628, 283.2015193330694, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 600.0, 604.0716, 9.104104, 5499.174, 603.2877, 9.107278, 5499.259, 592.0198, 9.28364, 5493.86, 614.5327, 8.907546, 5479.172, 604.7886, 5.455341, 3298.833, 591.7422, 9.289533, 5492.989, 99.98358, 99.98924, 99.8858, 99.63585, 99.97057, 99.87113
18014.072320000003, 59.99188593136553, 59.99282338560385, 59.991112058927065, 35.58733057054871, 35.659121446328186, 35.586712487509494, 0.9999778430116385, 0.9999664929651402, 0.9999747976098969, 10039.536368871526, 10037.794527584463, 10041.562518758097, 257.01023855214225, 84.87613118381125, 68.8378436743792, 10044.880785406878, 10037.649752868361, 10048.112692727827, 283.02110670626655, 282.64745525892823, 283.1808990722858, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 600.0, 607.0288, 9.06145, 5497.647, 604.1632, 9.112803, 5499.756, 591.8257, 9.279222, 5494.242, 611.3286, 8.979621, 5489.623, 599.8673, 5.501729, 3300.108, 597.3289, 9.206579, 5499.343, 99.95582, 99.9897, 99.89391, 99.80787, 100.0, 99.98666
18016.48012, 59.98929017902451, 59.98542525030326, 59.988851105118094, 35.57056832666645, 35.63498213324056, 35.566112512384194, 0.9999742977629249, 0.9999650319190602, 0.9999759517411279, 10034.062981420886, 10033.027421727094, 10041.50024516768, 255.57892850585995, 84.9023989443686, 69.24648774267826, 10040.865481553688, 10040.584577685355, 10050.141941627815, 283.0719753405312, 282.7045114540457, 283.14303849716117, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 600.0, 604.0519, 9.103747, 5499.285, 602.6068, 9.126987, 5500.032, 593.2428, 9.263391, 5495.885, 611.2898, 8.979989, 5489.667, 599.8101, 5.502459, 3300.113, 591.0067, 9.293561, 5492.773, 99.98759, 99.99918, 99.92389, 99.80978, 100.0, 99.86511
18018.90552, 59.986531898183415, 59.98869903863972, 59.9882044412896, 35.56758733167784, 35.618424196124586, 35.56690307157065, 0.9999766013997966, 0.9999788420497123, 0.9999761401083932, 10037.001484361906, 10038.886401015832, 10041.628125282889, 236.86263708474007, 70.34663220992866, 70.01105176831243, 10035.74665358261, 10037.061129808571, 10038.248755521428, 283.14525248868597, 282.7556195295131, 283.1405314802212, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 600.0, 597.7826, 9.199941, 5499.702, 596.3226, 9.221111, 5498.823, 599.5322, 9.173932, 5500.163, 605.2894, 9.084055, 5498.447, 593.5536, 5.555603, 3297.724, 584.7639, 9.371571, 5480.269, 99.99317, 99.97836, 100.0, 99.96836, 99.93116, 99.63986
18021.3672, 59.98364640215446, 59.986327277987215, 59.98942119757968, 35.60260773713419, 35.654346353187805, 35.599063067943746, 0.9999758733930799, 0.999961965876756, 0.9999775962747651, 10045.824827807393, 10030.305211590268, 10048.541926748127, 246.68564544815172, 85.36169946180189, 68.91400804640853, 10039.5671667181, 10034.691880373759, 10046.774200880931, 283.02977108640073, 282.5507164303579, 283.16339338583765, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 600.0, 604.0125, 9.103926, 5499.274, 602.5873, 9.127355, 5500.15, 593.3398, 9.262839, 5495.824, 611.3092, 8.980724, 5490.129, 599.791, 5.501911, 3300.323, 591.0266, 9.293561, 5492.658, 99.98855, 100.0, 99.92267, 99.81912, 100.0, 99.86511
18023.81924, 59.985501407285255, 59.980914118887526, 59.98258705813968, 35.568581252233194, 35.62565802449555, 35.574135801390966, 0.9999794634413209, 0.9999691969631677, 0.9999774478140108, 10040.009277366138, 10032.029489133027, 10039.099547063312, 253.1107042282618, 80.6513975238895, 63.93502207124857, 10035.3049288377, 10032.54543412056, 10039.655377893927, 283.0825413831433, 282.7003011712682, 283.2552015528962, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 600.0, 604.0519, 9.104104, 5499.28, 602.6262, 9.12275, 5499.961, 592.4857, 9.274068, 5493.847, 603.0563, 9.130021, 5500.221, 603.7204, 5.459907, 3299.418, 596.4144, 9.212988, 5499.43, 99.9855, 99.99789, 99.892, 100.0, 99.98095, 99.98472
18026.28436, 59.98580005659117, 59.980689693212774, 59.9828476697436, 35.59930136747177, 35.6501089440329, 35.59038253391428, 0.999977093135041, 0.9999668829170411, 0.999973201493444, 10040.363104179027, 10034.590031229774, 10043.330911814348, 246.53896199664405, 78.56063510971853, 69.97742706893087, 10043.311584206125, 10043.047449230437, 10045.386244166224, 283.0079439466973, 282.6429075062146, 283.1762369038108, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 600.0, 607.0485, 9.054668, 5497.757, 604.1826, 9.101936, 5499.869, 591.5151, 9.288978, 5494.37, 605.2506, 9.084055, 5498.56, 599.791, 5.502276, 3300.222, 591.0266, 9.293195, 5492.659, 99.94695, 99.98985, 99.89624, 99.96837, 100.0, 99.86499
18028.661200000002, 59.98431662718293, 59.986333772626764, 59.98288928831903, 35.61563277538192, 35.65821551351817, 35.59968230058523, 0.9999755180108881, 0.999970662616916, 0.9999761230601728, 10032.986732243959, 10043.603886860423, 10048.351636590849, 244.95321492570793, 78.10107587794573, 72.60202805725078, 10044.076287736505, 10045.300448420188, 10046.276121279732, 282.9754702329836, 282.6590741777167, 283.11350762493083, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 600.0, 604.0322, 9.104461, 5499.505, 602.5873, 9.127171, 5500.096, 593.2816, 9.263944, 5495.943, 605.2506, 9.084239, 5498.397, 599.8292, 5.501546, 3300.332, 597.3289, 9.206945, 5499.391, 99.98949, 100.0, 99.92484, 99.96836, 100.0, 99.98752
18031.087720000003, 59.984652511546734, 59.98666095873592, 59.98756351797795, 35.59489679875385, 35.64070773480925, 35.579982931455035, 0.9999770248417317, 0.9999694842462926, 0.9999758378738928, 10039.055383817387, 10041.905473182407, 10053.054559926672, 246.09574444941336, 78.15329547708188, 67.64271056141195, 10039.74764490121, 10043.949191417609, 10049.295879759411, 283.01978067242794, 282.52836929775026, 283.20964757945404, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 600.0, 597.7826, 9.20012, 5499.927, 596.342, 9.220927, 5498.777, 599.4934, 9.174484, 5500.281, 611.2898, 8.980356, 5489.784, 593.5726, 5.555603, 3297.776, 603.6113, 9.110991, 5499.474, 99.99727, 99.97839, 100.0, 99.81179, 99.93953, 99.98915
18033.51612, 59.98588427456862, 59.98843427371375, 59.98868000363128, 35.60158104892923, 35.63664519406837, 35.610605026341084, 0.9999714564170744, 0.9999655047758319, 0.9999738771853846, 10036.089151384931, 10045.221979989508, 10044.458804967619, 249.3287767217571, 79.7282955992082, 66.82771716912748, 10042.974192894982, 10042.480379704206, 10052.91747528711, 283.10665346537917, 282.70352534115716, 283.17576815943085, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 600.0, 604.0519, 9.103926, 5499.5, 602.6068, 9.126618, 5500.148, 593.2622, 9.26376, 5495.948, 605.2506, 9.084423, 5498.337, 599.772, 5.502459, 3300.218, 597.309, 9.206762, 5499.391, 99.9895, 99.99822, 99.92601, 99.96836, 100.0, 99.98533
18035.95016, 59.98689151092039, 59.98778259292453, 59.988333623950076, 35.56733635309978, 35.61665610427206, 35.545343679414174, 0.9999772263152548, 0.9999672292440426, 0.9999785256884612, 10030.358126670013, 10031.23237592478, 10037.383509717074, 254.87077139524354, 80.83424120242512, 64.39950865678657, 10030.381625204407, 10031.459420981015, 10037.777585716436, 283.0264314264687, 282.71230095703146, 283.2084785323739, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 600.0, 604.0716, 9.104282, 5499.389, 602.5873, 9.126987, 5500.037, 592.7963, 9.273332, 5494.318, 603.5029, 9.119541, 5499.968, 603.2626, 5.465386, 3299.505, 592.7562, 9.277996, 5493.731, 99.9895, 99.99926, 99.90644, 99.9975, 99.99919, 99.8959
18038.4, 59.98817615951462, 59.98944916986699, 59.991402250399496, 35.59041229455875, 35.65533178076605, 35.597013020844386, 0.999975812895545, 0.9999669452825949, 0.9999763788006254, 10042.46709679201, 10045.588803838353, 10050.510621617264, 254.5547835872112, 79.76647140987559, 66.20436899461129, 10039.627611955151, 10045.592842369211, 10050.435302827615, 283.15570515747663, 282.7089097043606, 283.2070484894573, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 600.0, 607.64, 9.044853, 5496.585, 605.1554, 9.094752, 5499.053, 591.9034, 9.281983, 5494.436, 605.1147, 9.084791, 5498.331, 599.8673, 5.501729, 3300.331, 597.3289, 9.207129, 5499.271, 99.9365, 99.98137, 99.89103, 99.96825, 100.0, 99.98748
18040.84284, 59.99233710241411, 59.99236129427046, 59.99556045306448, 35.60386295589687, 35.65308638706519, 35.59425724059963, 0.9999753695349959, 0.9999714486546294, 0.9999786306033841, 10037.038582865405, 10041.084181756149, 10041.967545075739, 245.503939319663, 78.60167125421606, 69.27598290288006, 10040.485947099634, 10043.700492813316, 10051.371728945742, 282.99239801164657, 282.7424275373335, 283.26432451792056, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 600.0, 604.0519, 9.104461, 5499.447, 602.5873, 9.127171, 5500.031, 593.2234, 9.264128, 5495.884, 605.3089, 9.084239, 5498.448, 599.772, 5.502094, 3300.168, 597.309, 9.206945, 5499.396, 99.98949, 99.99914, 99.92347, 99.96741, 100.0, 99.98761
18043.23804, 59.99915150332782, 59.99843809768037, 59.99798316261117, 35.55968803572961, 35.64563276548503, 35.58277202150869, 0.9999794164379957, 0.9999681743883769, 0.999978975596317, 10034.577132544897, 10043.555562773496, 10052.926857479444, 245.2248983869008, 77.53414035735784, 68.2283288757908, 10045.404945544402, 10043.730892508656, 10035.930613648869, 283.1085133583915, 282.74051628600205, 283.15872279545044, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 600.0, 597.8023, 9.199762, 5499.87, 596.3226, 9.221295, 5498.783, 599.5516, 9.174852, 5500.282, 611.2898, 8.979989, 5489.778, 593.6299, 5.555238, 3297.667, 603.6113, 9.110991, 5499.541, 99.99537, 99.97645, 100.0, 99.80882, 99.92789, 99.98697
18049.465600000003, 60.009737374371795, 60.009706715665395, 60.00644834865491, 35.52959391602033, 35.59263602178518, 35.55905081750539, 0.9999819368685475, 0.9999643473411964, 0.9999838937212122, 10032.977989659565, 10035.285709299176, 10037.745706968599, 256.859126927573, 81.22911245356863, 57.59675023740192, 10025.34151654606, 10042.488553570245, 10041.045563847592, 283.08626225704086, 282.7340674629236, 283.1994912128808, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 600.0, 610.4198, 8.995774, 5491.679, 608.852, 9.023468, 5494.142, 586.9534, 9.345304, 5485.26, 617.6008, 8.860662, 5472.421, 606.162, 5.441644, 3298.683, 590.9868, 9.293744, 5492.713, 99.84436, 99.89209, 99.7306, 99.49815, 99.9587, 99.86729
18052.027240000003, 60.00533456460744, 60.011295380286164, 60.010991945617384, 35.58174105626503, 35.63923549295275, 35.59745832597723, 0.9999780538405172, 0.9999643379553306, 0.999975526208841, 10033.35113113969, 10037.730716790056, 10044.379776045333, 252.21887779076496, 79.31115779421043, 67.71025997604897, 10036.387946446424, 10040.949643411657, 10044.595828814276, 283.02235843405253, 282.6219372522217, 283.22082469272465, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 600.0, 604.0519, 9.104104, 5499.343, 602.6068, 9.126802, 5500.089, 593.2816, 9.263576, 5495.943, 611.2898, 8.980172, 5489.615, 599.8483, 5.502094, 3300.494, 597.309, 9.206762, 5499.444, 99.98665, 100.0, 99.92386, 99.81371, 100.0, 99.9864
18054.48612, 60.01138362094317, 60.007664072266444, 60.00807238066342, 35.60001469782846, 35.66384164537065, 35.579765685954946, 0.9999793102287298, 0.9999655558098943, 0.9999783267781233, 10041.027593609508, 10042.021356042118, 10046.166504619263, 248.80875271452715, 77.84834955761653, 67.6587132647465, 10045.672721000423, 10037.506684124546, 10051.317315762204, 283.1155771367434, 282.69668573286083, 283.242879592877, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 600.0, 603.7956, 9.114277, 5499.943, 601.42, 9.155169, 5500.376, 596.1546, 9.223632, 5499.644, 607.1148, 9.059969, 5497.912, 593.9923, 5.555055, 3297.937, 603.5517, 9.111357, 5499.474, 99.99438, 100.0, 99.98621, 99.95204, 99.93635, 99.98895
18056.97228, 60.00450431130459, 60.008737992424, 60.00602288618978, 35.57302934922914, 35.64464036950954, 35.582898176610456, 0.9999781441774791, 0.9999660223326224, 0.9999764200151853, 10040.195974616232, 10039.359374481222, 10042.099495281873, 247.74337712218903, 81.22861251498671, 69.32099888866287, 10039.983285572915, 10040.123503793366, 10040.243986629792, 283.1021138724393, 282.665049755972, 283.1911059377104, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 600.0, 603.1647, 9.112135, 5499.54, 602.5873, 9.126987, 5500.037, 593.3398, 9.262655, 5495.951, 611.2704, 8.980172, 5489.674, 599.791, 5.502094, 3300.111, 597.3289, 9.206579, 5499.396, 99.99488, 100.0, 99.92497, 99.81085, 100.0, 99.98761
18059.4342, 60.00205677762641, 60.0067863291107, 60.006097019725715, 35.56420968639807, 35.63675017827463, 35.582128826589255, 0.9999785430440616, 0.9999662781951957, 0.9999758555662965, 10039.633053958412, 10043.217898912499, 10050.540026564355, 245.84653264592384, 76.24085638971701, 66.13000180234985, 10040.354961419858, 10038.228008031734, 10045.48500868953, 283.0905012371104, 282.69986255542557, 283.21346856110864, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 600.0, 604.0519, 9.104104, 5499.552, 602.5873, 9.12754, 5500.143, 593.2816, 9.263391, 5495.891, 605.2312, 9.084239, 5498.449, 599.8101, 5.501911, 3300.273, 597.309, 9.206762, 5499.33, 99.9875, 99.99901, 99.92497, 99.97039, 100.0, 99.98521
18061.89308, 60.0059728518153, 60.00641380591299, 60.00536892671497, 35.59226079865676, 35.646508580062125, 35.57945844981029, 0.9999758720098948, 0.9999669467561175, 0.9999781310664506, 10040.586522973352, 10042.375842079924, 10052.740920628234, 255.08664796725134, 83.77401394645403, 58.44202639979403, 10044.47387635964, 10033.245810221559, 10049.275266306937, 283.04060128966734, 282.70546801264555, 283.23548112915165, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 600.0, 610.4001, 8.996667, 5491.784, 608.852, 9.023284, 5494.252, 586.9728, 9.345489, 5485.371, 598.9396, 9.183342, 5499.998, 606.181, 5.441462, 3298.518, 591.1856, 9.291181, 5494.19, 99.84836, 99.8941, 99.72951, 100.0, 99.95542, 99.88068
18064.294680000003, 60.00273186811898, 60.0009210070387, 60.00419174611655, 35.608266081288214, 35.63601770969021, 35.58035068435836, 0.99997458056638, 0.9999705308481172, 0.9999729524357447, 10041.568873711194, 10047.770589169053, 10043.598420433595, 247.9530899162978, 76.38536788679448, 73.29875615487254, 10037.12136713022, 10046.275253212118, 10048.191316694245, 283.07883324544775, 282.6937268465552, 283.18217807939226, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 600.0, 604.0322, 9.104639, 5499.505, 602.6068, 9.127171, 5500.09, 593.2428, 9.26468, 5495.884, 605.2506, 9.083872, 5498.278, 599.791, 5.502459, 3300.216, 597.2692, 9.206396, 5499.329, 99.98959, 100.0, 99.92376, 99.96847, 100.0, 99.98871
18066.78568, 59.99615918108305, 59.99872188727854, 59.99784159288082, 35.58785147392875, 35.66285923414377, 35.5728633210223, 0.9999797704783987, 0.9999721162260967, 0.999975503853464, 10039.54438966863, 10042.479542829939, 10050.608282981459, 247.75515797210335, 76.51320282286406, 65.46589283767389, 10040.626180362715, 10038.603334489391, 10038.272637533575, 283.0792011582268, 282.6374558357527, 283.10767652552767, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 600.0, 602.8099, 9.123557, 5500.289, 599.7468, 9.176352, 5499.968, 597.2999, 9.207066, 5500.077, 610.9208, 8.986976, 5490.046, 593.6108, 5.555968, 3297.946, 603.6113, 9.110807, 5499.468, 99.9999, 100.0, 99.99396, 99.81761, 99.93635, 99.99013
18069.18588, 59.99521826795176, 59.993632032946394, 59.99685753324318, 35.60866698466759, 35.657891976962595, 35.60540965980904, 0.9999762689206998, 0.99996978790397, 0.9999756556418431, 10038.910680617333, 10041.94495601092, 10049.312129027694, 247.17802427440603, 75.97156157153177, 66.45099933581423, 10039.614968389185, 10047.165352476626, 10049.721294322335, 283.06286568343245, 282.6723663391597, 283.1322445984667, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 600.0, 603.5984, 9.111422, 5499.378, 602.6068, 9.126802, 5500.024, 593.301, 9.263391, 5495.942, 605.27, 9.084055, 5498.284, 599.8292, 5.502459, 3300.331, 597.2891, 9.206945, 5499.329, 99.98909, 99.99903, 99.92389, 99.96836, 100.0, 99.9875
18071.67764, 59.992262445749226, 59.99093299382988, 59.98856516927636, 35.62358743602669, 35.636847765813506, 35.58781844987475, 0.999975838246869, 0.9999679878343211, 0.9999766852245361, 10035.722788403311, 10041.36574336161, 10047.87627115313, 247.08628667805823, 76.03990559891554, 66.4975471664734, 10042.661979953135, 10037.925233337863, 10050.226791686358, 283.05230004346964, 282.60581340560765, 283.2256711374918, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 600.0, 604.0125, 9.104104, 5499.442, 602.6068, 9.126987, 5500.194, 593.2428, 9.263944, 5495.83, 605.2894, 9.083504, 5498.337, 599.791, 5.501911, 3300.17, 597.3289, 9.207312, 5499.275, 99.98844, 100.0, 99.92278, 99.97038, 100.0, 99.98752
18074.10816, 59.99371914277754, 59.99232296550025, 59.989362892875974, 35.583171580488695, 35.638886524715765, 35.5856384443788, 0.9999813364317084, 0.9999689906082969, 0.9999819194883087, 10036.092140724355, 10042.627214476954, 10043.964235838459, 254.3902517036779, 83.0948052533995, 63.013050127211045, 10039.683043852416, 10039.203737436386, 10042.716320050167, 283.17005145138245, 282.6161279243268, 283.1722449995029, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 600.0, 610.4198, 8.996667, 5491.674, 608.8714, 9.023468, 5494.251, 586.934, 9.345489, 5485.265, 598.9202, 9.18279, 5500.11, 606.1429, 5.441644, 3298.773, 591.2253, 9.286968, 5494.189, 99.84816, 99.89217, 99.73271, 100.0, 99.95214, 99.89295
18076.485200000003, 59.98681864954342, 59.98785098320804, 59.98527381677762, 35.60156243533347, 35.62566592510126, 35.59005614334453, 0.9999769982671665, 0.9999686093582802, 0.9999830420648335, 10042.018340741, 10043.91423612917, 10044.929505674838, 247.09539330535972, 76.42866247200072, 70.22948820718148, 10041.627205098755, 10042.375359449597, 10040.525842334515, 283.0991207446691, 282.70689492549616, 283.1363555449897, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 600.0, 604.0322, 9.103926, 5499.441, 602.6068, 9.126802, 5500.024, 593.2428, 9.26376, 5495.942, 605.2506, 9.084239, 5498.396, 599.8101, 5.502459, 3300.163, 597.2891, 9.206762, 5499.328, 99.98855, 99.99903, 99.92482, 99.96846, 100.0, 99.98858
18078.93432, 59.991477178992696, 59.9879076225853, 59.98758524072533, 35.57564119042136, 35.645842102193875, 35.57893715184053, 0.999976986094178, 0.9999722264539326, 0.9999794161291351, 10040.134359009979, 10041.092475063553, 10039.916475609813, 246.435202908704, 77.65579032630012, 73.02906187142446, 10033.179470004854, 10039.286656084603, 10047.464054573556, 283.05786991691457, 282.7276110803196, 283.2714170589401, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 600.0, 603.4013, 9.114634, 5500.24, 600.778, 9.160695, 5500.371, 596.2128, 9.222896, 5499.585, 609.8917, 8.99525, 5490.485, 593.649, 5.555603, 3297.941, 603.5915, 9.111357, 5499.589, 99.99841, 100.0, 99.98727, 99.84332, 99.92958, 99.98904
18081.3414, 59.982883719053234, 59.984439111049774, 59.984911845012846, 35.602367252963134, 35.65986816554393, 35.5911099221542, 0.9999818528916667, 0.9999702220090165, 0.9999771803399324, 10041.60974588474, 10041.461108546104, 10049.369551973417, 244.66295389595325, 79.2176125133401, 73.87209044418637, 10052.76436274626, 10046.324317575163, 10049.199280198945, 283.05313400773423, 282.6756779207889, 283.2167655069679, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 600.0, 603.145, 9.111422, 5499.43, 602.5678, 9.12754, 5500.032, 593.3593, 9.263023, 5495.942, 605.27, 9.083688, 5498.331, 599.8101, 5.502276, 3300.437, 597.309, 9.206945, 5499.45, 99.99605, 99.99914, 99.92604, 99.96743, 100.0, 99.9864
18083.7664, 59.98431709309369, 59.98587449875245, 59.98287813848499, 35.59046558418448, 35.66099324969358, 35.58515337583667, 0.9999762223678443, 0.9999679728490285, 0.9999737219578181, 10039.885258143631, 10040.29337477406, 10055.638168685484, 243.9825001735635, 77.57523921406118, 75.56365284340745, 10048.371450506087, 10039.156385105629, 10043.908052729144, 283.0866517123349, 282.7614829314477, 283.21452856216644, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 600.0, 604.0519, 9.103747, 5499.499, 602.6068, 9.127355, 5500.208, 593.301, 9.263576, 5495.935, 605.2894, 9.083688, 5498.5, 599.772, 5.501546, 3300.333, 597.2891, 9.206945, 5499.39, 99.9876, 99.99713, 99.92386, 99.97132, 100.0, 99.9875
18086.192880000002, 59.98991028603508, 59.98921975123988, 59.992704726096626, 35.57387519604352, 35.634734787513395, 35.574562882974426, 0.9999814138951856, 0.9999654839820411, 0.9999805906251975, 10042.462662201973, 10037.587226633776, 10042.992234088659, 259.9018147556635, 84.38530660194442, 60.978300141395266, 10040.812538997076, 10043.874804390935, 10045.809501592332, 283.153381819808, 282.806803120092, 283.2379415475562, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 600.0, 610.4001, 8.997024, 5491.731, 608.8909, 9.023284, 5494.198, 586.934, 9.34512, 5485.259, 598.9202, 9.182974, 5500.097, 606.1238, 5.442192, 3298.685, 590.9669, 9.293927, 5493.036, 99.84626, 99.8942, 99.72965, 100.0, 99.95874, 99.86608
18088.623000000003, 59.993872387225295, 59.99314440136674, 59.99354311397592, 35.590525373790356, 35.62336871998735, 35.58941138120755, 0.9999754892437699, 0.9999690984114171, 0.9999782001983967, 10037.401269558122, 10042.678141613385, 10044.80732486695, 246.61056831629776, 80.25902031196065, 72.13712205658157, 10040.508932848828, 10043.051420936183, 10044.955404224682, 283.11760752544734, 282.76718875132, 283.18598243342115, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 600.0, 604.0125, 9.104282, 5499.39, 602.5873, 9.127355, 5500.142, 593.2234, 9.263944, 5495.764, 605.27, 9.084423, 5498.449, 599.7147, 5.502824, 3300.003, 594.0684, 9.258036, 5495.643, 99.98854, 100.0, 99.92359, 99.97039, 100.0, 99.91937
18091.203400000002, 59.995810773903315, 59.996794590415924, 60.0000528310629, 35.57829369755029, 35.59285608059567, 35.55288755164563, 0.9999770828586065, 0.9999753762587245, 0.9999753325324338, 10032.141683887518, 10035.753622745962, 10035.87100959305, 236.40091684952313, 70.13775708194066, 71.85997262120691, 10033.584547227123, 10035.656397115901, 10036.934425142652, 283.10317691797746, 282.74336651273256, 283.26705804487904, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 600.0, 603.7759, 9.108387, 5499.995, 600.8168, 9.161063, 5500.266, 596.174, 9.212955, 5499.576, 609.8334, 8.996352, 5490.702, 593.649, 5.554873, 3297.67, 584.7639, 9.371754, 5480.33, 99.99132, 100.0, 99.98525, 99.82954, 99.92953, 99.63877
18093.66252, 59.99940950886553, 59.99821128605551, 59.99457149720814, 35.591502534396255, 35.63616977025444, 35.60253940601842, 0.9999757974668239, 0.9999686772349712, 0.9999765468578985, 10035.29405087216, 10044.458199392542, 10044.625259757247, 247.8328062912019, 80.06028298858377, 70.42119304406879, 10042.97753528681, 10036.658213273111, 10042.48474394845, 283.1677270695045, 282.7859062294589, 283.1801718456367, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 600.0, 603.5393, 9.106246, 5499.389, 602.6068, 9.127171, 5499.979, 593.301, 9.263576, 5495.891, 605.27, 9.084239, 5498.396, 599.8864, 5.501181, 3300.216, 590.9669, 9.29411, 5492.763, 99.98634, 100.0, 99.92389, 99.97146, 100.0, 99.86702
18096.191840000003, 60.00069598220859, 60.0025140557075, 60.00431028253737, 35.59473582236793, 35.64111957265431, 35.56608568672374, 0.9999773128883971, 0.9999674737875797, 0.9999773089950691, 10040.844212192926, 10041.674523135147, 10038.814828184295, 244.6956701029485, 81.82223981391473, 73.87276478607691, 10038.667560033135, 10043.71757558058, 10036.671138473444, 283.165394282462, 282.7347354765399, 283.1443791862375, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 600.0, 604.0322, 9.104282, 5499.279, 602.6068, 9.126987, 5500.082, 593.2622, 9.263944, 5495.824, 605.27, 9.084607, 5498.39, 599.772, 5.502459, 3300.11, 590.9669, 9.293927, 5492.651, 99.98549, 100.0, 99.92267, 99.96933, 100.0, 99.86707
18098.64128, 60.00502214151875, 60.00317859808882, 60.00875408835075, 35.59230403133755, 35.618822909627944, 35.59200422589469, 0.9999831297853818, 0.9999712094044285, 0.9999830564748649, 10034.704687348534, 10041.885791785002, 10040.644075097889, 257.19847543824017, 76.85454119485883, 61.877151395191504, 10036.320189156513, 10043.70409632621, 10040.544019689265, 283.081849630999, 282.8027600713497, 283.21650376702905, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 600.0, 610.3804, 8.997202, 5491.558, 608.852, 9.023652, 5494.258, 586.934, 9.34512, 5485.095, 598.9396, 9.18279, 5500.109, 605.7042, 5.449315, 3299.258, 595.6787, 9.238258, 5497.362, 99.84807, 99.89311, 99.73367, 100.0, 99.96558, 99.95874
18101.07268, 60.00273271240836, 60.006347606062135, 60.004749987618766, 35.59470479216707, 35.648023583193016, 35.59824147534001, 0.9999733361928428, 0.9999678274552438, 0.9999750892610532, 10051.121119592974, 10040.963029527828, 10043.108813536699, 249.61852192788956, 80.69989953363734, 66.64208366405228, 10045.399181853878, 10039.051160278043, 10048.143250795223, 283.1502628550184, 282.7041434078504, 283.2092987019025, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 600.0, 604.0519, 9.104104, 5499.384, 602.5873, 9.127355, 5500.136, 593.301, 9.263023, 5496.018, 605.2506, 9.084239, 5498.5, 599.7338, 5.501729, 3300.16, 596.7921, 9.209692, 5499.369, 99.98549, 100.0, 99.92593, 99.97038, 100.0, 99.98713
