TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
18117.703240000003, 59.992683100530776, 59.99145014565933, 59.98759873502612, 33.04912058830089, 33.10157215682324, 33.06860985147637, 0.9999782622614437, 0.9999751503637905, 0.9999775987560313, 9326.061159334618, 9324.5487372168, 9326.42378415382, 224.32016279326672, 67.18179814877857, 57.65504874876069, 9326.327934971789, 9320.281462742107, 9325.723009320778, 283.04733489439053, 282.6189640687941, 283.1976732873705, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 600.0, 601.0158, 9.151934, 5500.409, 600.6223, 9.149459, 5500.416, 594.1552, 9.251427, 5496.379, 605.3477, 9.084239, 5498.389, 599.7529, 5.502459, 3300.163, 590.6488, 5.579702, 3295.42, 100.0, 100.0, 99.93562, 99.96836, 100.0, 99.85981
18120.189000000002, 59.99072976030575, 59.993260972747265, 59.99390528951901, 33.05763121153267, 33.10544020052329, 33.04475414795648, 0.9999782511940778, 0.9999785452535044, 0.9999764682347764, 9319.171106887437, 9322.848315135641, 9326.436088900542, 215.70627303396304, 63.97770809266751, 65.1772894524247, 9321.072486256988, 9321.2285870916, 9322.868848398419, 283.0863212792348, 282.7164642066173, 283.17947601286045, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 600.0, 604.0519, 9.104104, 5499.39, 602.6068, 9.126802, 5500.038, 593.2428, 9.263576, 5495.763, 611.2704, 8.980172, 5489.778, 599.791, 5.502276, 3300.158, 590.5295, 5.579519, 3295.547, 99.98654, 100.0, 99.92254, 99.81274, 100.0, 99.86173
18122.61448, 59.98908716750592, 59.99282375023188, 59.985220081361476, 33.0080718577652, 33.05652010288553, 32.98538313173904, 0.9999789489867578, 0.9999734073555308, 0.9999794668661538, 9315.851442540084, 9313.784283166446, 9322.434712094908, 221.7167982787696, 65.28429215838514, 62.27308340520449, 9318.901767900477, 9316.254807964055, 9325.271370694738, 283.0107313807244, 282.5842394600997, 283.1306707306931, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 600.0, 610.4001, 8.995953, 5491.512, 608.9103, 9.022732, 5494.086, 586.9534, 9.345304, 5485.267, 617.6396, 8.860293, 5472.37, 606.181, 5.44274, 3298.679, 596.9114, 5.52733, 3299.603, 99.84322, 99.89108, 99.73265, 99.49802, 99.95856, 99.99521
18125.078360000003, 59.99001980181424, 59.99041427948685, 59.98999269564576, 33.04433606756592, 33.09929802360372, 33.055187062658646, 0.999980434670347, 0.9999797631844266, 0.9999852874602738, 9321.372494720965, 9324.255205785576, 9324.384834233413, 222.4686955490531, 59.97841120180601, 55.875209399004234, 9324.656855241667, 9317.417079620305, 9321.59795914832, 283.00831849742065, 282.6488375727748, 283.01932564451886, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 600.0, 604.0519, 9.104104, 5499.395, 602.6068, 9.126987, 5500.032, 593.2622, 9.264128, 5495.935, 611.251, 8.979989, 5489.615, 599.8101, 5.502459, 3300.328, 592.9749, 5.560475, 3298.042, 99.98549, 99.99833, 99.92469, 99.80967, 100.0, 99.93502
18127.47732, 59.986414452033905, 59.984237906334535, 59.98585652307751, 33.060083630892215, 33.12912697038776, 33.043417146041506, 0.9999796851945749, 0.99997418739436, 0.9999756259105536, 9327.357448336461, 9323.961189319061, 9329.906347591223, 222.0792666198396, 69.0377782834712, 60.3040597085801, 9323.852119474213, 9326.7241209512, 9321.234130230418, 283.02301639130997, 282.58579554019934, 283.0837233561952, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 600.0, 604.0519, 9.104461, 5499.227, 602.5873, 9.129934, 5500.188, 592.9516, 9.255845, 5496.25, 608.9595, 9.028345, 5495.638, 595.957, 5.540445, 3298.673, 602.4781, 5.477888, 3300.055, 99.98949, 100.0, 99.93857, 99.91153, 99.95839, 99.9997
18129.933200000003, 59.9827998642903, 59.98584126927006, 59.982956573439594, 33.05358366136331, 33.11185536684581, 33.07032274439361, 0.9999778757157235, 0.9999758837066863, 0.9999767390633166, 9328.285063775364, 9317.78319525592, 9320.875683828728, 220.55655806309392, 62.393515370220484, 60.27362783146873, 9330.682027548926, 9325.729356163076, 9329.136790576025, 282.99778304562784, 282.59956115295773, 283.1173749237969, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 600.0, 600.3652, 9.152112, 5500.388, 600.5444, 9.159221, 5500.46, 594.1746, 9.251059, 5496.386, 611.2704, 8.981276, 5489.785, 599.8292, 5.502459, 3300.215, 596.8716, 5.527879, 3299.491, 100.0, 100.0, 99.9367, 99.81287, 100.0, 99.99001
18132.309080000003, 59.983933534144434, 59.98481440130682, 59.98580174775073, 33.103720890592406, 33.135221024544975, 33.07643624192473, 0.9999766326064538, 0.9999766629848376, 0.9999754621109397, 9327.674510177372, 9328.562664507539, 9330.055108759614, 213.78540308260244, 61.430802642449635, 65.11383878322431, 9324.154394809782, 9326.64091037059, 9329.89460379563, 282.89693526694305, 282.4366891861564, 282.9554912593113, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 600.0, 604.0519, 9.104461, 5499.447, 602.6068, 9.126618, 5500.031, 593.2622, 9.264128, 5495.884, 605.2894, 9.084239, 5498.343, 599.7529, 5.502276, 3300.377, 596.9114, 5.527879, 3299.606, 99.98949, 99.99916, 99.92158, 99.96847, 100.0, 99.98665
18134.73424, 59.983362088180286, 59.988476760262266, 59.983684645373316, 33.029376432692835, 33.08312258911762, 33.03745601730417, 0.9999814873471566, 0.9999785084083936, 0.9999835649047886, 9311.064000543704, 9317.818695349128, 9324.053851016086, 216.71742283899312, 55.90669090556048, 60.397262837607514, 9319.349458118495, 9324.01044369578, 9326.644063978032, 282.98503359151965, 282.61389138831134, 283.1452529939077, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 600.0, 610.4395, 8.996131, 5491.731, 608.852, 9.023284, 5494.088, 586.934, 9.34512, 5485.26, 598.9008, 9.183525, 5499.992, 606.1238, 5.44274, 3298.848, 590.6686, 5.579153, 3295.428, 99.84826, 99.8911, 99.7306, 99.99844, 99.96183, 99.86016
18137.19668, 59.98476857019336, 59.98416733873355, 59.98770461057948, 33.08133629654393, 33.09436458605926, 33.05870710081014, 0.9999811611672594, 0.9999761996467547, 0.9999805600053283, 9322.358499527885, 9328.38395335184, 9330.81035393145, 210.860329123665, 62.18150943047203, 60.63653198482916, 9324.133292543458, 9325.350147889858, 9328.009496783772, 282.92248340595415, 282.5745124617617, 283.13350103891446, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 600.0, 604.0125, 9.103926, 5499.447, 602.6068, 9.126802, 5500.09, 593.2234, 9.264128, 5495.823, 605.2506, 9.084239, 5498.449, 599.791, 5.502094, 3300.326, 595.639, 5.538317, 3298.413, 99.98854, 99.99927, 99.92482, 99.97039, 100.0, 99.95994
18139.59716, 59.98300161540903, 59.985892942623224, 59.984026677840575, 33.06260200062902, 33.104869588983206, 33.039701606475575, 0.9999800111110767, 0.9999749360747119, 0.99997754274964, 9313.84046616486, 9323.945756130464, 9318.488914513335, 217.75490630395052, 65.53321039754928, 58.05344087211506, 9319.537899808627, 9325.54733132805, 9322.255979056983, 282.93057896748684, 282.5643959158997, 283.08578494996783, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 600.0, 604.0716, 9.103926, 5499.384, 602.6068, 9.126802, 5500.1, 593.3398, 9.256213, 5496.8, 606.8818, 9.046731, 5495.478, 596.4529, 5.531314, 3298.873, 586.2948, 5.615777, 3289.005, 99.98855, 100.0, 99.94041, 99.92793, 99.97527, 99.68521
18142.02908, 59.98524642977201, 59.98296151138902, 59.98122434441893, 33.11411094784832, 33.130712276411714, 33.07070421856065, 0.9999790867802923, 0.9999752089121874, 0.9999776175140929, 9319.463297373106, 9323.452051193466, 9328.155958816391, 222.07200713437032, 66.1462404123215, 60.20996618679419, 9324.288420151315, 9328.23866559733, 9328.270808473655, 282.955569393691, 282.4941753107678, 283.1079195188231, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 600.0, 599.5175, 9.16871, 5500.583, 599.4744, 9.165483, 5500.666, 595.1063, 9.24296, 5496.898, 605.3477, 9.082584, 5498.396, 599.791, 5.502276, 3300.164, 590.6885, 5.57897, 3295.254, 100.0, 100.0, 99.9422, 99.9705, 100.0, 99.86351
18144.4834, 59.984236057060635, 59.982278087434445, 59.98109755196693, 33.06788220522343, 33.097813408130826, 33.05950094382574, 0.9999789898125133, 0.9999736694636046, 0.9999814992413455, 9321.615258860376, 9319.361705675305, 9329.381155835144, 214.8760162294675, 65.30439482419843, 62.16092689936431, 9315.501276907296, 9324.277807756936, 9322.610830029918, 282.94724744282655, 282.58529000114373, 283.1000092700107, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 600.0, 604.0322, 9.104461, 5499.384, 602.6262, 9.126802, 5500.03, 593.204, 9.264496, 5495.817, 611.2704, 8.980908, 5489.89, 599.8292, 5.502276, 3300.105, 590.6686, 5.579702, 3295.546, 99.98844, 100.0, 99.92257, 99.80989, 100.0, 99.86351
18146.933680000002, 59.98195567587521, 59.98140871372253, 59.98172467886405, 33.02198041018859, 33.06449146663992, 33.024569652080416, 0.9999798317604697, 0.9999731595370956, 0.9999830122460744, 9309.159250540251, 9314.08088811348, 9312.138240567341, 224.7592250517252, 65.46633641543667, 57.79409613637017, 9317.081727991765, 9313.701808525315, 9320.824683150391, 282.96407352587505, 282.54675973591253, 283.0472538287718, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 600.0, 610.4001, 8.996131, 5491.627, 608.8909, 9.023284, 5494.096, 586.9728, 9.345304, 5485.384, 617.6202, 8.860477, 5472.528, 606.1429, 5.441827, 3298.573, 596.8915, 5.52733, 3299.833, 99.84531, 99.89126, 99.73167, 99.50016, 99.96047, 99.98478
18149.402680000003, 59.98609914085695, 59.98728718495808, 59.98706204528975, 33.063664280406165, 33.11570132113927, 33.07268127998431, 0.9999822031925115, 0.9999790619808413, 0.9999813508841354, 9316.06569568746, 9323.350868050176, 9321.479813927852, 223.40673001111531, 58.71595148586766, 55.570082151875795, 9321.98880610241, 9321.878561823292, 9321.256572716284, 283.0408363550988, 282.5589695123289, 283.10833873103314, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 600.0, 604.0322, 9.104282, 5499.5, 602.6262, 9.127171, 5500.092, 593.2428, 9.263944, 5495.713, 611.2898, 8.980172, 5489.667, 599.791, 5.502094, 3300.276, 591.8616, 5.566152, 3297.358, 99.98844, 100.0, 99.92578, 99.81274, 100.0, 99.90558
18151.87556, 59.98658577489519, 59.98862334213052, 59.9874802789168, 33.07095883073762, 33.09080455217328, 33.05846347262552, 0.9999773835083214, 0.9999705327323682, 0.9999784527099408, 9324.969778777458, 9326.528524479203, 9330.85311530066, 216.3131133472334, 67.08599213530579, 58.677953212494, 9332.9820577623, 9326.56340978193, 9338.165669158672, 283.03977706816033, 282.6051213723712, 283.11164405090733, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 600.0, 604.0519, 9.104104, 5499.505, 602.6262, 9.126618, 5500.152, 593.7281, 9.264128, 5496.66, 609.0566, 9.027426, 5495.166, 595.9952, 5.539532, 3298.569, 601.8021, 5.478071, 3300.11, 99.9875, 99.99655, 99.93786, 99.8955, 99.96117, 99.99811
18154.295280000002, 59.9924656020151, 59.99318474599154, 59.9928309633564, 33.054232064181576, 33.09989906990555, 33.03405238009258, 0.9999759512898849, 0.999978097381551, 0.9999776261040239, 9315.205112495194, 9323.776233681037, 9324.21415228357, 221.7481297562722, 59.82812871621445, 66.21838295333828, 9324.940876646557, 9324.847684184015, 9323.304940290836, 283.01683375668506, 282.61995298222854, 283.04143127041516, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 600.0, 600.5821, 9.153718, 5500.469, 600.4666, 9.149643, 5500.4, 594.2134, 9.250506, 5496.726, 611.2315, 8.980356, 5489.615, 599.7529, 5.502459, 3300.163, 597.0505, 5.526964, 3299.773, 100.0, 100.0, 99.93907, 99.81073, 100.0, 99.98151
18156.75776, 59.99307050392358, 59.995570152809506, 59.99533111918736, 33.074708880902534, 33.09910328525925, 33.056594687448246, 0.9999776307816256, 0.9999782843262599, 0.9999774464580593, 9322.563215309301, 9329.511918109894, 9323.443348530693, 215.9208473150361, 59.75295588615609, 63.17152863525757, 9333.850064025704, 9326.371843228255, 9328.569839384478, 283.07445893532844, 282.76322446197173, 283.1466111278276, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 600.0, 604.0322, 9.103747, 5499.453, 602.6262, 9.127355, 5500.098, 593.2622, 9.26376, 5495.89, 605.2894, 9.084423, 5498.278, 599.8292, 5.501729, 3300.266, 596.8517, 5.527696, 3299.606, 99.98864, 99.99912, 99.92386, 99.96932, 100.0, 99.98665
18159.21368, 59.99503246624088, 60.00058848792678, 59.99798070262249, 33.02624702550191, 33.09352080870955, 33.02983780743284, 0.9999820279894273, 0.9999821044912836, 0.9999809312822406, 9328.631180735, 9316.597359910409, 9327.492563296197, 223.98404535640384, 56.53861189585723, 55.63492965306071, 9327.65115187656, 9321.011397693388, 9323.46117408069, 283.01482276211, 282.6295902211813, 283.10343340654936, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 600.0, 610.4001, 8.996488, 5491.407, 608.9103, 9.023284, 5494.035, 586.9534, 9.345304, 5485.384, 598.9396, 9.182606, 5500.058, 606.2001, 5.441827, 3298.566, 590.6686, 5.578787, 3295.428, 99.84732, 99.8911, 99.73167, 99.99963, 99.95515, 99.86007
18161.65076, 59.99642667148496, 59.99708954169086, 59.996597064785284, 33.07864494640364, 33.11639489503045, 33.06498495631097, 0.9999791893866634, 0.9999753538575702, 0.9999803268426951, 9324.777381954602, 9329.388059802315, 9329.75973094553, 218.70793072047127, 64.63579503063602, 57.17510511413941, 9325.308220429066, 9324.029050903087, 9328.61987104838, 282.97744184906986, 282.58155162147966, 283.1185110245388, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 600.0, 604.0913, 9.104282, 5499.442, 602.6068, 9.126802, 5500.031, 593.2622, 9.26376, 5495.884, 605.27, 9.083872, 5498.396, 599.8101, 5.501729, 3300.105, 595.301, 5.546374, 3298.221, 99.98644, 99.99914, 99.92278, 99.96942, 100.0, 99.94469
18164.05236, 60.00078417980825, 59.998414868936784, 60.000546620172955, 33.05350563138157, 33.095750460868025, 33.039327256654374, 0.9999772232006405, 0.9999744516307417, 0.9999771061301419, 9329.643724810747, 9320.194670856396, 9323.615793314153, 216.1413893410795, 63.825858001186134, 63.93916444653337, 9318.895363758642, 9318.16926892285, 9325.454604022647, 283.0743319918506, 282.63305956093205, 283.13903867261286, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 600.0, 604.0322, 9.104282, 5499.395, 602.6068, 9.129381, 5500.154, 593.9805, 9.261367, 5496.747, 607.4838, 9.039928, 5494.85, 596.0524, 5.539715, 3298.461, 585.8773, 5.619073, 3288.354, 99.9876, 99.99853, 99.93175, 99.90496, 99.96603, 99.6457
18166.453400000002, 60.00362244318953, 60.005699718800926, 60.00521495087434, 33.05692157485103, 33.084043998648774, 33.05279461449928, 0.9999746387025714, 0.9999763374541438, 0.9999790063720082, 9323.36684038046, 9329.070617157258, 9328.15255460634, 222.36984339433684, 64.98218604017347, 65.34863091847262, 9325.293036868383, 9323.04641188358, 9328.813769752724, 283.1374026480872, 282.592423072812, 283.1448585922539, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 600.0, 599.8724, 9.159072, 5500.581, 600.0775, 9.166037, 5500.363, 595.1257, 9.242408, 5496.73, 605.3477, 9.083688, 5498.284, 599.8101, 5.501911, 3300.158, 590.6885, 5.579336, 3295.43, 100.0, 100.0, 99.9433, 99.96849, 100.0, 99.86013
18168.936080000003, 60.005827353863644, 60.002841318608915, 60.00118457336292, 33.05602704807097, 33.104111917085646, 33.053842570948085, 0.9999779337269242, 0.9999770285094545, 0.9999798143869502, 9326.414183942949, 9324.27322092901, 9331.45010611613, 224.6849748833124, 60.97267463443859, 59.16569419601228, 9327.69698868625, 9321.934057741972, 9325.183347034836, 283.0846055879734, 282.6404967465126, 283.18157358394177, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 600.0, 604.0519, 9.103747, 5499.447, 602.6456, 9.127171, 5500.032, 593.2234, 9.26376, 5495.943, 605.27, 9.084055, 5498.292, 599.8673, 5.501911, 3300.166, 590.6488, 5.57897, 3295.372, 99.98855, 99.99914, 99.92362, 99.96932, 100.0, 99.86337
18171.3652, 60.003298622950986, 60.00275882386735, 60.001754416630895, 33.03737487426936, 33.0900516530498, 33.04611023058562, 0.9999811929883052, 0.9999812517674277, 0.9999823583474967, 9316.55458597077, 9321.674918807832, 9327.003543161478, 221.89504577794673, 65.78972551261086, 57.450868398545936, 9321.78456115111, 9318.79253500612, 9328.781991867976, 283.0557898250189, 282.6407912093203, 283.18378964841014, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 600.0, 610.4592, 8.996488, 5491.674, 608.852, 9.023468, 5493.925, 586.934, 9.345489, 5485.378, 598.9396, 9.182606, 5499.94, 606.181, 5.441644, 3298.68, 596.9313, 5.527513, 3299.488, 99.84721, 99.89205, 99.73275, 99.9975, 99.95232, 99.98309
18173.828360000003, 60.005777673942816, 60.00481477584124, 60.00421523116983, 33.050900432248696, 33.08984031256175, 33.05216195547944, 0.9999790890347307, 0.9999762078089094, 0.9999777851148554, 9325.91393746246, 9328.939540765925, 9326.357527351358, 221.58846121573413, 64.23948510156424, 57.221207596232944, 9326.55589026053, 9324.517996897179, 9328.188864815012, 283.1003547198661, 282.6580273523327, 283.1492114293716, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 600.0, 604.0519, 9.104461, 5499.4, 602.6456, 9.12625, 5499.979, 593.2428, 9.26376, 5495.83, 605.27, 9.084055, 5498.278, 599.791, 5.502094, 3300.222, 591.8218, 5.565969, 3297.555, 99.98769, 99.99716, 99.92278, 99.96943, 100.0, 99.92216
18176.283720000003, 60.008959939167475, 60.005594455924395, 60.006189395765766, 33.066363966092936, 33.10506491456962, 33.04900240137814, 0.99997708239619, 0.9999748432486277, 0.9999728041900272, 9323.832029539903, 9321.840818833665, 9325.459024288426, 223.25167277290433, 66.88599593534173, 63.6830129052737, 9330.171144813508, 9316.559006668924, 9330.204959923023, 283.09746175064015, 282.67302144209106, 283.17538324692015, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 600.0, 604.0322, 9.103747, 5499.563, 602.6456, 9.12625, 5500.205, 593.6505, 9.268546, 5496.682, 607.5032, 9.03956, 5494.739, 596.0333, 5.534966, 3298.763, 601.8618, 5.478437, 3300.058, 99.99064, 99.99853, 99.93827, 99.91625, 99.96112, 100.0
18178.756520000003, 60.007492382454636, 60.00525490142365, 60.00855437357674, 33.076901435408466, 33.1144761516464, 33.0589712761002, 0.99997860832757, 0.9999757174420811, 0.9999760536523813, 9326.371801977419, 9326.512766131822, 9328.416294841783, 221.22029922037586, 62.427590182603126, 64.13818407479084, 9326.654311962191, 9329.905511088196, 9332.761944865713, 283.11790318468223, 282.6522509290411, 283.16257376535367, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 600.0, 600.9567, 9.142474, 5500.507, 601.1671, 9.149275, 5500.166, 593.9417, 9.254372, 5496.431, 605.2894, 9.084239, 5498.402, 599.8101, 5.501911, 3300.11, 596.9114, 5.52733, 3299.659, 100.0, 100.0, 99.93371, 99.96933, 100.0, 99.98826
18181.14324, 60.008475956143705, 60.00591219538821, 60.0081962442447, 33.09145936690822, 33.12058746834098, 33.06514224967357, 0.9999746189034294, 0.9999762261410953, 0.9999773963578055, 9327.731795414482, 9328.855709974512, 9332.691356777294, 214.3279597575588, 58.322087775693944, 65.84426881263789, 9328.374165615636, 9322.41881231132, 9327.080362341461, 283.1510445697613, 282.58114777652315, 283.15979888985663, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 600.0, 604.0519, 9.103747, 5499.395, 602.6262, 9.126802, 5500.09, 593.2622, 9.26376, 5496.003, 605.27, 9.084423, 5498.455, 599.8292, 5.502276, 3300.324, 596.9114, 5.527879, 3299.773, 99.98969, 99.99929, 99.92269, 99.96943, 100.0, 99.98495
18183.667680000002, 60.01335323615669, 60.01129468414039, 60.010483352209555, 33.062685975207934, 33.10468256194091, 33.04094826024591, 0.9999833812038383, 0.9999817457166149, 0.9999795960737458, 9323.332658748126, 9325.748898488986, 9323.707750228825, 222.89465457682036, 57.38164219968883, 54.142416773389414, 9327.786317456867, 9321.002448222087, 9325.811587042077, 283.0939785970836, 282.7128210693107, 283.11210186106837, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 600.0, 610.4198, 8.995774, 5491.627, 608.8909, 9.022732, 5494.089, 586.9922, 9.344752, 5485.377, 598.959, 9.182055, 5500.044, 606.0666, 5.441827, 3298.791, 590.6488, 5.579336, 3295.476, 99.84532, 99.89232, 99.73273, 99.99859, 99.95383, 99.8615
18186.092800000002, 60.009904563310876, 60.01172242947148, 60.01086919658542, 33.072272906333296, 33.097853210004544, 33.08780443313043, 0.999976966135295, 0.9999810721624716, 0.9999781078797861, 9322.119734761523, 9324.935381010253, 9331.037228880341, 222.96344586928262, 60.4676051002516, 56.42272088322534, 9324.078198263564, 9322.847684720602, 9324.5351562622, 283.00561373470555, 282.5940947002724, 283.18037461657815, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 600.0, 604.0716, 9.103747, 5499.395, 602.6456, 9.126618, 5500.04, 593.2622, 9.263207, 5495.878, 605.2894, 9.083872, 5498.456, 599.8292, 5.501546, 3300.222, 594.6847, 5.550586, 3297.912, 99.9857, 99.99931, 99.92391, 99.96743, 100.0, 99.9463
18188.53048, 60.00314688043684, 60.00229324760511, 60.00470615629085, 33.034070253197974, 33.08556174399292, 33.04756006585899, 0.9999769315627579, 0.9999785776359561, 0.9999814563457496, 9318.837202801858, 9317.595441074878, 9319.304591450948, 218.32257163155919, 64.29005079045282, 59.75379123140647, 9319.83348822131, 9319.486826623659, 9323.178878686125, 283.05204328113837, 282.58329760199587, 283.0845941422483, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 600.0, 604.0913, 9.103211, 5499.298, 602.4316, 9.137486, 5500.26, 593.6505, 9.257133, 5497.422, 608.4547, 9.030367, 5494.314, 595.4229, 5.544098, 3298.158, 584.8633, 5.625299, 3287.821, 99.98645, 100.0, 99.92982, 99.89521, 99.96021, 99.63309
18191.0168, 60.00363886139953, 59.999820008902425, 60.00083334454369, 33.07314588086855, 33.11467239422755, 33.06954317766103, 0.999977212626469, 0.9999749228936636, 0.9999786174474934, 9324.51307480977, 9324.677708174178, 9322.741700047158, 220.8676173972608, 66.33373486552091, 62.52693777425554, 9324.44472749897, 9323.144271990932, 9331.62435954449, 282.99918684994236, 282.56832859480136, 283.1213955176088, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 600.0, 600.9961, 9.142296, 5499.973, 601.595, 9.132697, 5500.281, 593.9222, 9.258422, 5496.167, 605.2894, 9.083872, 5498.456, 599.8101, 5.502459, 3300.167, 590.5892, 5.579519, 3295.599, 100.0, 100.0, 99.93018, 99.96945, 100.0, 99.86524
18193.534440000003, 59.995508377796604, 59.99771149677428, 59.996858612597514, 33.060905665421934, 33.12148523183684, 33.08783515613433, 0.9999809717663973, 0.9999754968860088, 0.9999806363512497, 9325.080949121706, 9323.279210223467, 9328.556616575166, 217.74675634241794, 65.26367825267607, 59.794491875219876, 9322.528005968356, 9322.431965406153, 9326.349604631738, 283.0487827001938, 282.5939072010869, 283.16327749536345, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 600.0, 604.111, 9.103569, 5499.343, 602.6651, 9.126434, 5500.038, 593.2622, 9.263576, 5495.943, 605.27, 9.084239, 5498.456, 599.8292, 5.501729, 3300.158, 590.6289, 5.579519, 3295.425, 99.9856, 100.0, 99.92386, 99.96946, 100.0, 99.86885
18196.093200000003, 59.998610425435174, 59.99701050906374, 59.997647858871716, 33.077216017860344, 33.09438812353864, 33.04739432231214, 0.9999799119430098, 0.9999809295803883, 0.9999782080252013, 9321.83974968867, 9322.664939960632, 9330.221728130931, 219.45422510580738, 56.513523542806524, 57.77930299286169, 9327.727566290396, 9319.499840095672, 9331.605640720552, 283.13686719869753, 282.6846572493515, 283.18671679299007, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 600.0, 610.4395, 8.995418, 5491.518, 608.8909, 9.022547, 5494.155, 586.9728, 9.344936, 5485.326, 598.959, 9.18279, 5500.17, 606.2001, 5.441827, 3298.848, 596.7523, 5.533007, 3299.204, 99.84342, 99.8942, 99.7349, 99.99954, 99.9637, 99.97525
18198.517640000002, 59.997428487110774, 59.99565147031829, 59.99883889069391, 33.09166911988228, 33.101407816455485, 33.0851435796881, 0.9999798249867717, 0.9999790302972542, 0.9999805699134534, 9323.092063108084, 9327.373365642767, 9330.955837780004, 220.8779963450097, 61.1216434236394, 57.35145558475415, 9333.20658879353, 9331.508191623307, 9334.11733693428, 283.1354219400553, 282.7073921763291, 283.1895515419781, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 600.0, 604.0913, 9.103211, 5499.175, 602.6651, 9.126065, 5500.204, 593.301, 9.263391, 5496.009, 605.3089, 9.08332, 5498.461, 599.8864, 5.501181, 3300.107, 595.3607, 5.541064, 3299.446, 99.9836, 99.99944, 99.92278, 99.97061, 100.0, 99.98179
18200.98136, 59.99240787124743, 59.99691222806499, 59.99454183909171, 33.06342333539142, 33.10863783867702, 33.08875256883791, 0.9999776163811799, 0.9999748991164829, 0.9999779967154493, 9322.999075088519, 9317.330535590281, 9324.182374586362, 220.98939911602702, 69.73909672640366, 61.96315050812848, 9327.457453979112, 9321.132629103813, 9334.25974182329, 283.1631737293973, 282.66459334729467, 283.2101128582938, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 600.0, 602.9282, 9.131945, 5500.265, 599.9219, 9.174694, 5500.05, 597.1058, 9.198782, 5499.986, 610.8625, 8.98146, 5489.831, 593.6108, 5.554873, 3297.887, 603.2336, 5.469831, 3300.117, 100.0, 99.99951, 99.99834, 99.81453, 99.93458, 99.99692
18203.38132, 59.99783861866922, 59.995598843638405, 59.99851747132734, 33.05958955083767, 33.11956429304726, 33.07350187109295, 0.9999740151697992, 0.9999779447344467, 0.9999755532565118, 9328.367415847615, 9322.32991593471, 9327.936678805794, 221.28273388729667, 60.997561619303724, 64.01062270351451, 9331.681958337218, 9316.621139463137, 9321.21787448343, 283.1180898821004, 282.6916131060465, 283.17167533989976, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 600.0, 603.7365, 9.108923, 5499.233, 602.6456, 9.126434, 5499.981, 593.4175, 9.261551, 5496.027, 605.2894, 9.084055, 5498.344, 599.8101, 5.502459, 3300.437, 596.971, 5.52733, 3299.773, 99.98824, 99.99825, 99.92525, 99.96849, 100.0, 99.99007
18205.85304, 59.99866402497668, 59.997135430083596, 59.99674291146264, 33.06586583952643, 33.108352601354035, 33.07708584728098, 0.999973106596906, 0.9999771848013475, 0.9999764290963056, 9325.972647571034, 9319.214659679148, 9332.929772516034, 217.42308512497493, 63.14389750785995, 67.30293157874837, 9327.798247248253, 9324.347991571176, 9327.688670589925, 283.09002840926956, 282.661287911278, 283.19734283227115, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 600.0, 604.0913, 9.10339, 5499.285, 602.6262, 9.126802, 5499.988, 593.2428, 9.263391, 5495.892, 605.3089, 9.083872, 5498.286, 599.7529, 5.502824, 3300.431, 596.8716, 5.527696, 3299.657, 99.98655, 100.0, 99.92391, 99.97264, 100.0, 99.9882
18208.288760000003, 59.998449885868666, 59.99656890247742, 59.99812276300494, 33.06997987619116, 33.10770514876023, 33.05962801271784, 0.9999849761001798, 0.9999800103964954, 0.9999851232271151, 9319.767777845163, 9326.143121108887, 9328.595606518384, 222.01042213811797, 56.871900941886906, 57.206236952875884, 9323.73862163534, 9327.513568409799, 9328.064959456462, 283.1839394009843, 282.7417377610538, 283.23547509367467, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 600.0, 610.4789, 8.996131, 5491.465, 608.8909, 9.022732, 5493.88, 586.9922, 9.344752, 5485.384, 598.959, 9.183158, 5499.999, 606.162, 5.441827, 3298.689, 590.9072, 5.574209, 3296.686, 99.84342, 99.89339, 99.73501, 99.99858, 99.9521, 99.88524
18210.699, 59.999916169530366, 59.99554136231672, 59.99983522827996, 33.097314358636766, 33.105683616346006, 33.055170519551545, 0.9999792455891545, 0.999978316128614, 0.9999809887067993, 9321.293613116215, 9327.64511303713, 9324.419401699075, 217.32679262308284, 63.89831971120657, 58.6991703426649, 9325.2500195861, 9326.364441827012, 9329.877374954953, 283.08978416258117, 282.6674588639551, 283.2153342936626, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 600.0, 604.0913, 9.10339, 5499.337, 602.6651, 9.12625, 5500.152, 593.2816, 9.263391, 5495.831, 605.27, 9.084239, 5498.625, 599.8101, 5.501546, 3300.326, 592.617, 5.567433, 3296.326, 99.98665, 99.99833, 99.92495, 99.96741, 100.0, 99.88726
18213.13088, 60.001552808398046, 60.0007803922353, 60.00097888055252, 33.05757897762378, 33.1011027453197, 33.05339878532325, 0.9999757148882963, 0.9999750890514051, 0.9999789506011989, 9318.0923196667, 9317.525695623022, 9324.274419569718, 219.9402992239252, 64.09854574126575, 59.13359417109689, 9325.536563467453, 9321.771044967814, 9330.232855771865, 283.0733843357653, 282.6234651850345, 283.194603783105, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 600.0, 603.3224, 9.121237, 5500.113, 600.5056, 9.168615, 5500.253, 596.504, 9.218662, 5499.831, 609.814, 8.995801, 5489.83, 593.6871, 5.555238, 3297.72, 584.3464, 5.625666, 3287.705, 100.0, 100.0, 99.98805, 99.83142, 99.92952, 99.62955
18215.495160000002, 59.99806446527283, 59.99820717934583, 60.00308734521398, 33.083348040601, 33.12287040716076, 33.07453373787951, 0.999980052634485, 0.9999782926581521, 0.9999756037978286, 9325.94720273136, 9322.775080315669, 9331.952451315232, 218.99022484369925, 65.9988306842506, 61.099158956306155, 9328.566116943817, 9330.352912363425, 9318.049444484195, 283.18127819324576, 282.6709123291101, 283.16440371233506, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 600.0, 602.7113, 9.118738, 5499.61, 602.5095, 9.128829, 5500.263, 593.534, 9.261367, 5496.091, 605.2894, 9.084055, 5498.508, 599.8101, 5.501363, 3300.548, 590.7283, 5.580069, 3295.602, 99.99151, 99.99903, 99.9266, 99.96859, 100.0, 99.85816
18217.881, 60.0027222313374, 59.99946241636864, 60.003685133357685, 33.06394211892893, 33.12725118868808, 33.07518332822805, 0.9999759236138622, 0.9999787209960541, 0.9999772301281666, 9329.007100420618, 9323.794028624605, 9330.147829177138, 219.8574896768755, 63.5667227413569, 60.961978406529624, 9325.096333772364, 9325.163311082815, 9325.743690397218, 283.13149547073226, 282.6402844527082, 283.14887480460845, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 600.0, 604.0716, 9.103033, 5499.285, 602.6262, 9.126802, 5500.21, 593.2622, 9.263576, 5495.885, 605.2894, 9.083872, 5498.45, 599.8673, 5.501363, 3300.491, 590.6885, 5.579702, 3295.6, 99.9856, 99.99836, 99.92377, 99.96859, 100.0, 99.8599
18220.30268, 59.998219006423575, 60.000809644686875, 59.99896795609716, 33.07545810669287, 33.120062555118736, 33.05413598921594, 0.9999826231316116, 0.9999817167361073, 0.9999819065637324, 9323.229038514939, 9319.78216148076, 9328.228682289202, 220.52350031337346, 54.84499811556725, 60.02987138364119, 9324.295459197292, 9327.585679523758, 9324.801251834351, 283.15274326235703, 282.6859347569788, 283.20888976655635, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 600.0, 610.4395, 8.995596, 5491.402, 608.8909, 9.023284, 5494.265, 586.9728, 9.344936, 5485.437, 598.9202, 9.182055, 5500.169, 606.181, 5.442375, 3298.521, 597.0306, 5.52733, 3299.83, 99.84227, 99.88925, 99.73179, 100.0, 99.96192, 99.99345
18222.73124, 59.99449166784938, 60.00022276050668, 59.999910768971226, 33.098024056154806, 33.130364234479345, 33.061278263276506, 0.9999802828903748, 0.9999778076744577, 0.9999808768263869, 9326.02378516447, 9327.673440744238, 9335.62774374501, 218.21561673969018, 59.1325455662236, 60.005823011346365, 9331.78717451803, 9328.902690346513, 9334.792069762037, 283.13360441156135, 282.6672868993615, 283.21455563542844, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 600.0, 604.111, 9.102855, 5499.181, 602.6651, 9.126618, 5500.217, 593.301, 9.263391, 5496.062, 605.3089, 9.083504, 5498.455, 599.8292, 5.501729, 3300.221, 593.293, 5.558094, 3298.457, 99.9837, 99.99822, 99.9228, 99.96859, 100.0, 99.94796
18225.159720000003, 59.99577562675142, 59.992471403928405, 59.99344647563149, 33.07234003967319, 33.108826284713324, 33.06175462898005, 0.999978266123305, 0.9999733378218861, 0.9999771014849326, 9320.5727985716, 9317.925077536853, 9324.018712494413, 220.2697563374918, 67.60640727719965, 61.99780769051927, 9332.383115417973, 9322.217316197462, 9329.496500796215, 283.15346674513756, 282.6604209832555, 283.17964802003274, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 600.0, 604.0913, 9.10339, 5499.635, 601.9064, 9.143932, 5500.255, 593.7475, 9.257318, 5498.417, 608.5129, 9.02338, 5493.315, 594.9842, 5.548663, 3298.236, 602.8558, 5.471112, 3299.943, 99.98708, 100.0, 99.95977, 99.87705, 99.94597, 99.99686
18227.553160000003, 59.992051422826826, 59.991944451190406, 59.995038305728464, 33.103132769784416, 33.126104470837085, 33.05655853959996, 0.9999774472349882, 0.9999766856187755, 0.9999762679152316, 9333.254074620596, 9323.284755724038, 9320.385356209039, 213.43000022234992, 62.6409892008096, 67.90956879123155, 9327.90356141859, 9324.577944947801, 9332.22699473213, 283.14201038620155, 282.6157590543953, 283.1530029141008, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 600.0, 601.0355, 9.142474, 5500.298, 601.2059, 9.148722, 5500.24, 594.2134, 9.254924, 5496.311, 605.3089, 9.08332, 5498.239, 599.791, 5.502642, 3300.544, 596.9313, 5.527696, 3299.715, 100.0, 100.0, 99.93152, 99.97064, 100.0, 99.98995
18229.95444, 59.99748865959599, 59.99302523704682, 59.99366583021105, 33.098501785555165, 33.104964178173006, 33.0592480418606, 0.9999778905892123, 0.9999774491353285, 0.99997574069568, 9331.228460118618, 9320.071638163165, 9322.266252679168, 214.78131076663567, 59.82616672326003, 64.21074568171667, 9326.120849653886, 9320.592221413373, 9331.581622292388, 283.18225988937814, 282.6423172940941, 283.2551514038429, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 600.0, 604.1307, 9.103569, 5499.296, 602.6651, 9.126065, 5500.04, 593.2816, 9.263576, 5495.951, 611.3286, 8.979989, 5489.673, 599.772, 5.502459, 3300.437, 596.9313, 5.527147, 3299.716, 99.98665, 100.0, 99.9228, 99.81182, 100.0, 99.98998
18232.3928, 59.996800372091506, 59.995817739559136, 59.99820295893655, 33.00179490137672, 33.06830676746425, 33.0341376553216, 0.9999791461173311, 0.999978450495301, 0.9999787289045189, 9307.3164586771, 9313.94185338282, 9321.307847723809, 222.44902305933965, 64.85521223795513, 60.05488621248753, 9315.664031959646, 9316.87320764147, 9322.932036570703, 283.14053471369454, 282.6708249055781, 283.26584807669167, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 600.0, 610.4789, 8.995238, 5491.518, 608.9298, 9.022547, 5493.992, 586.9922, 9.344752, 5485.326, 617.6591, 8.859558, 5472.43, 606.2001, 5.441462, 3298.742, 590.7084, 5.579153, 3295.542, 99.84248, 99.88936, 99.73501, 99.49423, 99.96047, 99.86527
18234.756840000002, 59.99204382830915, 59.99497033110157, 59.99646819292974, 33.05909526732565, 33.099823296507815, 33.0548934119791, 0.9999800874293938, 0.9999805702915111, 0.9999830402300746, 9317.115739818704, 9317.680919435421, 9323.68223912664, 220.86531925395184, 57.53933937271813, 55.84094025270651, 9317.795539302513, 9319.035843250926, 9326.172211666368, 283.1232994735882, 282.6976517046432, 283.2289977910861, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 600.0, 604.0913, 9.103033, 5499.406, 602.6846, 9.12625, 5500.054, 593.2622, 9.263023, 5495.892, 611.348, 8.979805, 5489.453, 599.8483, 5.501729, 3300.326, 596.2354, 5.537402, 3298.893, 99.98675, 99.99957, 99.92606, 99.80683, 99.99869, 99.96506
18237.15824, 59.98940158896169, 59.99039725944026, 59.9881405630248, 33.055153636648, 33.11176139306406, 33.045470052303216, 0.9999778857511761, 0.9999756509257438, 0.999977243215954, 9321.908075216603, 9319.69609864657, 9324.391090953768, 219.04349109257055, 54.835350963188375, 59.69043230626096, 9327.902697623258, 9320.077420331936, 9329.874058258793, 283.1661346060829, 282.66326819669604, 283.1671526520952, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 600.0, 604.111, 9.10339, 5499.296, 602.6846, 9.125881, 5500.106, 593.3593, 9.262471, 5496.506, 610.0858, 9.009223, 5493.63, 597.0061, 5.526748, 3299.017, 586.8912, 5.612114, 3289.945, 99.9858, 100.0, 99.93508, 99.86581, 99.97609, 99.69389
