TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
18253.8434, 59.99184156650612, 59.989334975585884, 59.991923416824356, 35.569112162588745, 35.637394563751606, 35.61244608196992, 0.9999778283547971, 0.9999619004391588, 0.9999814796544265, 10040.103240052153, 10045.304333807604, 10056.21347980336, 258.11468644353283, 84.08723542082771, 67.46797829515799, 10047.508469576913, 10035.516430058398, 10045.359656540892, 283.23601477592297, 282.7465525500448, 283.31492476874183, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 600.0, 604.0716, 9.103747, 5499.401, 602.6651, 9.126434, 5500.097, 593.301, 9.263207, 5495.958, 598.2988, 5.515818, 3300.034, 600.4205, 9.16046, 5500.229, 603.6312, 9.111174, 5499.535, 99.98855, 100.0, 99.92604, 99.99964, 100.0, 99.98904
18256.298840000003, 59.987865652062304, 59.98503329503508, 59.98726203283563, 35.54793956388657, 35.60161298348952, 35.56694148664873, 0.999984103186746, 0.9999649400989857, 0.9999857353485181, 10030.343550672518, 10030.11264105871, 10040.278490383595, 260.8049606940899, 77.8953099692435, 59.0609551298121, 10027.567326210557, 10032.085850398911, 10030.302638495989, 283.2123208956218, 282.7782543039293, 283.34609737162265, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 600.0, 610.0452, 9.003092, 5491.923, 608.9103, 9.022547, 5494.156, 586.9728, 9.344752, 5485.446, 604.668, 5.45643, 3299.574, 606.8105, 9.058555, 5496.754, 609.8143, 9.005513, 5492.564, 99.85175, 99.89235, 99.73181, 99.98569, 99.9426, 99.86061
18258.754520000002, 59.987355720214524, 59.98625421260099, 59.989356944657764, 35.58823819161102, 35.63014225331436, 35.60314754457161, 0.9999819861987641, 0.9999658393004613, 0.9999820593961224, 10037.447795748474, 10040.702380817518, 10054.991987364621, 256.2293154264744, 83.99844479617877, 63.04227619651556, 10045.913138680571, 10040.674137446016, 10053.215574383536, 283.2417383596815, 282.7664688333004, 283.2853408913659, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 600.0, 604.0913, 9.103211, 5499.285, 602.6068, 9.126987, 5500.104, 593.2816, 9.263207, 5495.884, 598.3376, 5.514899, 3299.979, 600.4968, 9.159364, 5500.392, 603.5915, 9.111174, 5499.482, 99.9856, 100.0, 99.92376, 99.99797, 100.0, 99.99121
18261.21572, 59.985951257516675, 59.991386407930975, 59.987352434872896, 35.577186137026004, 35.647591931348735, 35.573511254536626, 0.9999792430370391, 0.9999636785159709, 0.9999756872201593, 10044.448110421436, 10034.6339202031, 10052.306359761755, 254.3978022340948, 86.40176478552803, 69.35761804715116, 10039.347420682083, 10039.991473109389, 10044.836056909258, 283.24915572509457, 282.65066535455713, 283.34345995159373, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 600.0, 604.0913, 9.10339, 5499.348, 602.6068, 9.126434, 5500.202, 593.2816, 9.263576, 5496.009, 604.668, 5.456798, 3299.463, 600.4968, 9.159912, 5500.291, 603.1342, 9.118315, 5500.041, 99.98769, 99.99939, 99.92376, 99.98375, 100.0, 99.99933
18263.68448, 59.988576269948624, 59.98681267062141, 59.98829265084608, 35.59061558476554, 35.62538409653451, 35.577113488045526, 0.9999780545046438, 0.9999621611077089, 0.9999788650080783, 10041.049735361279, 10035.696544928966, 10041.105202140921, 255.97093863990267, 85.32649779711028, 66.46133470125454, 10041.185517184038, 10044.205178673834, 10046.13572891959, 283.1937211868141, 282.70008530434995, 283.2554301021702, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 600.0, 597.822, 9.199762, 5499.702, 596.3226, 9.219638, 5499.271, 598.6975, 9.196205, 5499.509, 608.5129, 5.423151, 3298.173, 598.4749, 9.190045, 5500.141, 602.6173, 9.120696, 5499.779, 99.99433, 99.97977, 99.99635, 99.9266, 100.0, 99.99496
18266.08088, 59.988714347350765, 59.98865770975797, 59.99145324752085, 35.586014296347265, 35.639945824288226, 35.590212692870615, 0.9999767823468051, 0.9999644361635389, 0.9999768417070746, 10039.47232220333, 10038.735241507016, 10047.963535761395, 258.14188384883255, 86.8841505680366, 66.08214666777349, 10043.542566461709, 10036.002698737915, 10047.014703175557, 283.23192593314377, 282.7431621888346, 283.22455718505626, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 600.0, 604.0716, 9.103569, 5499.285, 602.6651, 9.12625, 5499.985, 593.2622, 9.26376, 5495.884, 610.7655, 5.394468, 3294.504, 600.4777, 9.159912, 5500.342, 597.3289, 9.206762, 5499.503, 99.9856, 99.99833, 99.92589, 99.83206, 100.0, 99.9886
18268.5652, 59.987168079744045, 59.98508113602262, 59.988338659207685, 35.53210813422136, 35.56558301371975, 35.54496406459605, 0.9999810016100781, 0.9999648432952435, 0.9999806907316248, 10026.792906602996, 10029.886686726653, 10033.370977010009, 257.1938218476889, 86.69930897584527, 65.20407131213142, 10030.82197070044, 10021.595972379744, 10028.525763889911, 283.17247154452116, 282.7176773862203, 283.26043084341103, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 600.0, 610.0649, 8.998273, 5491.627, 608.9103, 9.022547, 5494.088, 587.0116, 9.344752, 5485.556, 617.0182, 5.323313, 3284.785, 606.8296, 9.058006, 5496.927, 591.2054, 9.29173, 5492.913, 99.84637, 99.88923, 99.73397, 99.53753, 99.93973, 99.86974
18271.033720000003, 59.979523957632466, 59.98221205791575, 59.98516081998605, 35.57858437717787, 35.61054500682642, 35.59842801751325, 0.9999787411960173, 0.9999606540004345, 0.9999818379381282, 10036.71307756556, 10033.487840938922, 10040.977792642268, 256.89965477158785, 88.39630668779543, 64.36615206841816, 10044.565478364339, 10040.150180427338, 10047.710577024378, 283.228177830124, 282.69918699562555, 283.30565596669726, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 600.0, 604.0716, 9.103569, 5499.453, 602.6262, 9.126802, 5500.038, 593.3204, 9.262839, 5495.885, 610.6684, 5.393917, 3294.342, 600.4777, 9.159182, 5500.278, 597.309, 9.206762, 5499.448, 99.98665, 100.0, 99.92616, 99.82715, 100.0, 99.98643
18273.457840000003, 59.98107046596759, 59.98299165366596, 59.982208943072635, 35.56385788908333, 35.60467663750684, 35.579563166144915, 0.9999759451711859, 0.9999645369832736, 0.9999770377535724, 10035.777178879436, 10028.228528008814, 10034.587951464993, 258.72284170345165, 82.45044038678088, 71.34441299827085, 10038.281045162406, 10038.769528311768, 10045.634719921114, 283.24964030715176, 282.78196377790067, 283.29080382710055, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 600.0, 604.0716, 9.10339, 5499.447, 602.6262, 9.126618, 5500.037, 593.2816, 9.263207, 5495.831, 610.7461, 5.393733, 3294.669, 600.4968, 9.163016, 5500.088, 590.8079, 9.298505, 5492.192, 99.9877, 100.0, 99.9228, 99.82712, 100.0, 99.85664
18275.79832, 59.9822391188411, 59.9820161501984, 59.97745587576227, 35.56743303447642, 35.629137823140454, 35.56309047621073, 0.9999776707023782, 0.9999669386470063, 0.9999762355376764, 10039.900636484359, 10034.589846389952, 10041.920844219414, 256.66855887344707, 80.01187018673, 67.87021245865708, 10042.088133248966, 10038.578907278687, 10046.059244314376, 283.19606894496496, 282.67933760402246, 283.3290131033843, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 600.0, 597.8615, 9.199227, 5499.87, 596.3226, 9.220559, 5498.978, 599.0081, 9.181848, 5499.649, 606.3381, 5.434551, 3297.956, 597.3685, 9.205934, 5499.979, 588.78, 9.317, 5490.771, 99.99443, 99.97638, 99.99711, 99.9448, 99.99414, 99.81412
18278.22372, 59.98253471646777, 59.98648632354764, 59.98613415189093, 35.58491712503791, 35.64811303419316, 35.588449370131336, 0.999978223047614, 0.99996610776872, 0.9999760193394656, 10040.130165503702, 10033.683807888934, 10049.337637897524, 255.48783188498317, 81.60177666681102, 67.89351903017769, 10041.856425190112, 10034.287883744764, 10048.499640058451, 283.22782551563773, 282.78507061713924, 283.2499362073458, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 600.0, 604.0716, 9.103211, 5499.348, 602.6262, 9.126618, 5500.09, 593.2816, 9.262471, 5495.951, 604.7457, 5.455695, 3299.404, 600.4968, 9.158816, 5500.228, 591.0266, 9.293378, 5492.772, 99.98666, 100.0, 99.92401, 99.98054, 100.0, 99.86718
18280.61544, 59.98323701340343, 59.982510035201344, 59.984338924361644, 35.55866839308742, 35.591888823047924, 35.55902648198575, 0.9999812216255444, 0.9999662845110229, 0.9999803194218876, 10025.174456177858, 10029.644915244187, 10038.861368940268, 258.0479441889529, 83.61678875986036, 66.59123079560959, 10032.633115607236, 10026.30988245353, 10036.407948787817, 283.1634115979153, 282.7043803722736, 283.3891786310308, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 600.0, 609.3552, 9.015227, 5491.818, 608.7547, 9.023652, 5494.141, 587.0116, 9.344568, 5485.379, 598.2988, 5.515083, 3299.811, 606.7914, 9.058372, 5496.92, 597.3488, 9.206213, 5499.45, 99.86102, 99.89206, 99.73397, 99.99288, 99.94166, 99.98748
18283.053160000003, 59.98244356319988, 59.98217653422176, 59.9832774595418, 35.56956085845312, 35.61793271661798, 35.60294200303915, 0.9999793867136348, 0.9999647606664986, 0.9999778340373721, 10041.675553568186, 10046.382909357457, 10038.5998178259, 257.6563645055612, 80.06156457886391, 63.109506168762564, 10042.534171325738, 10037.726371815259, 10048.154133672213, 283.1860532048029, 282.6782210938006, 283.23248246611234, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 600.0, 604.0716, 9.102676, 5499.453, 602.6456, 9.126618, 5500.313, 593.2428, 9.26376, 5495.883, 604.6875, 5.456614, 3299.685, 600.5159, 9.159182, 5500.335, 590.9868, 9.293927, 5492.711, 99.9858, 99.99942, 99.92374, 99.9773, 100.0, 99.86608
18285.512400000003, 59.97668270975462, 59.98085234650652, 59.978777932941554, 35.56756032017162, 35.61539003041642, 35.58851113680501, 0.9999747635952166, 0.9999650364828001, 0.9999768510426281, 10041.767196282559, 10030.453453315346, 10043.228845941863, 253.9736691684284, 81.25648250365612, 68.60911673856845, 10029.052279301312, 10026.68433787804, 10041.793790734526, 283.1994076904471, 282.61395529247835, 283.26633343820265, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 600.0, 604.111, 9.102855, 5499.285, 602.6262, 9.127355, 5500.148, 593.301, 9.263391, 5495.951, 604.6486, 5.456614, 3299.574, 600.5159, 9.159547, 5500.342, 591.0266, 9.293561, 5492.645, 99.98666, 100.0, 99.92497, 99.98231, 100.0, 99.86487
18288.00372, 59.97759443825898, 59.97904750403052, 59.97711867642118, 35.54953428528747, 35.64933665243265, 35.547913313991465, 0.999976352543069, 0.9999681527600442, 0.9999737750144653, 10041.944721093849, 10035.810721257418, 10053.495589005519, 249.69685872169111, 77.18665982366662, 65.99701652241038, 10037.905341137694, 10037.770342132591, 10039.376186429476, 283.20706730486137, 282.7061037094213, 283.2876435792909, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 600.0, 597.822, 9.199584, 5499.765, 596.342, 9.220927, 5498.835, 599.571, 9.174668, 5500.168, 609.5421, 5.4112, 3296.637, 596.7581, 9.206664, 5499.756, 588.78, 9.314986, 5490.77, 99.99748, 99.9785, 100.0, 99.8967, 99.99417, 99.81682
18290.381360000003, 59.97833628646356, 59.977082448035326, 59.97638638762913, 35.567692953335815, 35.62064743274831, 35.55366756337966, 0.9999761020699688, 0.9999625057151722, 0.9999777987616671, 10038.155754341544, 10039.205341026352, 10044.310659211944, 256.50728399859986, 83.78469590207715, 63.93176623447289, 10041.290861945923, 10039.253692614251, 10044.491505042533, 283.16399110005653, 282.6379066955305, 283.3462790972384, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 600.0, 604.111, 9.102855, 5499.511, 602.6068, 9.126987, 5499.987, 593.3204, 9.263207, 5496.076, 610.2023, 5.395939, 3294.445, 600.4968, 9.159547, 5500.294, 590.9868, 9.29411, 5492.712, 99.9897, 99.99916, 99.92725, 99.83881, 100.0, 99.86597
18292.75068, 59.97527758174648, 59.973612557939944, 59.97661230746824, 35.531611628189324, 35.56741245486712, 35.552564084498606, 0.9999741720421411, 0.9999579256573491, 0.9999802227913284, 10020.270492235213, 10022.843021504179, 10035.951399699907, 258.4400100694463, 88.92123023204749, 60.13538068833077, 10025.57244995792, 10024.92308611016, 10037.740744811703, 283.2020185188514, 282.7474296867859, 283.25307813926355, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 600.0, 608.2512, 9.022366, 5493.69, 608.4823, 9.030283, 5494.038, 587.0504, 9.344384, 5485.274, 617.0959, 5.322946, 3284.896, 606.8296, 9.057824, 5496.762, 597.3289, 9.206762, 5499.391, 99.88388, 99.89767, 99.73086, 99.53241, 99.93973, 99.98752
18295.178760000003, 59.977211108261514, 59.975667812905925, 59.97332078074045, 35.58094155461247, 35.61679087815683, 35.5667005209399, 0.9999783324550446, 0.9999635891195898, 0.9999790544163741, 10033.06493780313, 10031.425068467908, 10041.458890754513, 255.9375203994964, 76.10286006654314, 64.46239971235036, 10047.071661964908, 10035.127553731483, 10043.649511832396, 283.1016531406538, 282.66313613423927, 283.2658552225362, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 600.0, 604.0716, 9.103211, 5499.343, 602.6456, 9.126802, 5500.032, 593.2428, 9.26376, 5495.881, 610.7849, 5.393917, 3294.668, 600.4968, 9.159547, 5500.344, 591.0266, 9.293378, 5492.711, 99.9877, 99.99822, 99.92376, 99.83044, 100.0, 99.86718
18297.62552, 59.98070690222006, 59.977606549916956, 59.977267989349734, 35.579851135653925, 35.643793453785044, 35.58260814154281, 0.9999771020223548, 0.9999661934550977, 0.9999775802336739, 10047.767733411438, 10031.675329233454, 10046.172195555384, 258.23145997632037, 78.88329094149503, 65.82328234284569, 10045.265061966484, 10028.601791934541, 10037.39903956793, 283.20423278171, 282.6872512745443, 283.2361946529419, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 600.0, 604.0716, 9.103926, 5499.4, 602.6262, 9.126434, 5500.106, 593.301, 9.263023, 5495.891, 610.6878, 5.394652, 3294.389, 600.4777, 9.159547, 5500.234, 591.0266, 9.293561, 5492.699, 99.98655, 100.0, 99.92389, 99.83525, 100.0, 99.86621
18300.06568, 59.98011313665519, 59.98098921674679, 59.979881952764494, 35.563204244112654, 35.62185366910019, 35.586585601637445, 0.9999776923878616, 0.999968975238336, 0.9999773523455072, 10041.883312635193, 10034.337090846497, 10044.635363231104, 254.249965908376, 80.5351530433884, 67.9644396417516, 10032.403758859899, 10035.374976345214, 10037.927860167227, 283.1963102712547, 282.79268358470324, 283.19946209242215, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 600.0, 597.8417, 9.199584, 5499.881, 596.381, 9.22019, 5498.837, 599.571, 9.173564, 5500.237, 604.7651, 5.450914, 3299.041, 595.6899, 9.221457, 5499.044, 587.2889, 9.336228, 5488.876, 99.99433, 99.97839, 100.0, 99.97763, 99.97844, 99.7844
18302.562400000003, 59.97581549968637, 59.97826588742253, 59.978572157698345, 35.61057245491214, 35.64015876445414, 35.561970709120146, 0.9999765615138779, 0.9999669291365091, 0.99997881348347, 10035.539047062608, 10040.47281779365, 10044.272978762596, 254.3391074519759, 90.58748942283364, 70.04292384633845, 10035.558839436308, 10032.921412402171, 10053.285124314478, 283.11946613385663, 282.6679039066231, 283.40977346619394, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 600.0, 604.0913, 9.103033, 5499.337, 602.6651, 9.126434, 5500.204, 593.301, 9.263207, 5495.892, 606.2992, 5.446686, 3299.249, 600.4968, 9.159729, 5500.452, 591.0067, 9.29411, 5492.591, 99.98655, 99.99942, 99.92391, 99.97584, 100.0, 99.86389
18304.98728, 59.97596570325037, 59.97825042783095, 59.97780449410262, 35.55346795186431, 35.590739408797, 35.56042202311466, 0.9999797348174905, 0.9999638344412742, 0.9999814621302088, 10028.460035964059, 10033.374366434811, 10042.199512387244, 258.0185496631667, 85.62391856773502, 65.510439010156, 10035.326560823643, 10022.659736806128, 10043.162074355736, 283.03658874672317, 282.50389801138044, 283.30021823641704, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 600.0, 608.9017, 9.016655, 5492.636, 608.7158, 9.023836, 5494.029, 587.0116, 9.344752, 5485.385, 598.3182, 5.515083, 3299.979, 606.8487, 9.057824, 5497.026, 597.3289, 9.206762, 5499.336, 99.88357, 99.89513, 99.73288, 99.99791, 99.94453, 99.9875
18307.540360000003, 59.97448341372038, 59.97688025260375, 59.97774054916231, 35.57086582599686, 35.63692590966267, 35.60336968705244, 0.9999779989018325, 0.9999623048378833, 0.9999757337774242, 10038.54463355887, 10040.808242440595, 10044.19261784006, 256.54164918709694, 80.9809682992609, 63.09050394446035, 10035.747604491411, 10033.794734428038, 10052.303835877996, 283.0473729254786, 282.6298922874975, 283.31610408083577, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 600.0, 604.0913, 9.103926, 5499.458, 602.6456, 9.126434, 5500.038, 593.301, 9.263023, 5495.772, 604.6486, 5.456614, 3299.403, 600.4968, 9.159364, 5500.288, 591.0266, 9.29411, 5492.657, 99.9876, 99.99929, 99.92499, 99.97721, 100.0, 99.86497
18309.996320000002, 59.97690084838259, 59.977538720997075, 59.97551427957985, 35.58980179521376, 35.62097628670606, 35.574806826987526, 0.9999762069357875, 0.9999680444468666, 0.9999799903256583, 10026.717220780436, 10027.563592797082, 10039.360840819298, 254.34213919017202, 85.8192753910007, 70.44098297488472, 10033.879716193665, 10036.314356513789, 10038.759028470811, 283.06294161508805, 282.7516702810074, 283.37309235720323, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 600.0, 604.111, 9.10339, 5499.505, 602.6262, 9.126802, 5500.038, 593.301, 9.263207, 5495.898, 604.6292, 5.456982, 3299.295, 600.5159, 9.159182, 5500.285, 591.0067, 9.296674, 5492.233, 99.9857, 99.99927, 99.92386, 99.97722, 100.0, 99.85889
18312.395, 59.97757648696562, 59.979222140910395, 59.9772634493002, 35.5960302863765, 35.63833283498143, 35.57085397175409, 0.9999772586658354, 0.9999664755783987, 0.9999750982908564, 10022.130599783466, 10044.467453248066, 10046.491930714987, 255.84641775456748, 80.6092483818909, 62.433201539543006, 10033.217398788927, 10031.78830219267, 10042.043417295072, 283.1476360644724, 282.6846641062607, 283.36005120713395, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 600.0, 597.822, 9.199584, 5499.881, 596.3032, 9.221111, 5498.845, 599.5516, 9.180191, 5500.046, 609.1343, 5.4112, 3296.967, 596.6437, 9.20776, 5499.623, 588.6606, 9.323959, 5490.581, 99.99433, 99.97851, 99.99943, 99.89669, 99.99173, 99.81646
18314.804480000003, 59.98293768634343, 59.98204082992245, 59.97839131543498, 35.571627621685714, 35.61172749298496, 35.57981456418789, 0.9999770245661814, 0.9999626330019717, 0.9999779373760198, 10025.116066911454, 10039.582723081137, 10049.918724841467, 256.42069868323597, 86.5503582965739, 65.80316689261235, 10040.688682566579, 10036.976983481038, 10039.562119639542, 283.108331657006, 282.80269767676424, 283.3334779477218, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 600.0, 604.0716, 9.103569, 5499.401, 602.6068, 9.126618, 5500.083, 593.2816, 9.263576, 5496.076, 610.4937, 5.397226, 3294.504, 600.4777, 9.158998, 5500.288, 591.0067, 9.293561, 5492.839, 99.9877, 99.99929, 99.92499, 99.83204, 100.0, 99.8684
18317.19252, 59.98280011951279, 59.9858736583744, 59.986256271253595, 35.52200862163955, 35.57353866679381, 35.55778889372203, 0.9999814499957737, 0.9999615039849187, 0.9999811361308426, 10025.009348346583, 10023.482719831685, 10034.413149163385, 260.6269908278902, 87.08877665411546, 58.34747035703458, 10030.841863748372, 10027.077345079315, 10034.297141591313, 283.2125935496221, 282.72902854635157, 283.33241384768417, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 600.0, 608.8229, 9.017548, 5492.682, 608.7158, 9.023284, 5494.201, 587.0116, 9.3442, 5485.445, 617.0571, 5.323865, 3284.839, 606.8487, 9.058372, 5496.768, 597.3488, 9.206396, 5499.51, 99.88651, 99.89209, 99.73397, 99.53909, 99.93983, 99.98653
18319.62364, 59.99107320384073, 59.984731377490576, 59.9870887783764, 35.58013633243314, 35.629389955118604, 35.589690374848416, 0.9999800902143818, 0.9999617608291294, 0.9999806078019383, 10032.879914675119, 10031.842210750256, 10047.222870217389, 254.19488089619313, 84.30183461301749, 64.55023166211413, 10040.247962159083, 10035.982815631232, 10045.199390877999, 283.1321837922259, 282.72968698384886, 283.32964687099616, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 600.0, 604.0913, 9.10339, 5499.291, 602.6456, 9.126802, 5500.038, 593.2622, 9.263576, 5495.943, 610.7072, 5.394468, 3294.839, 600.5159, 9.159729, 5500.335, 590.9868, 9.293744, 5492.777, 99.9858, 100.0, 99.92386, 99.84219, 100.0, 99.86728
18322.027560000002, 59.99062639661578, 59.99293551396276, 59.99061158943612, 35.5932500598359, 35.61897094586999, 35.58318265799774, 0.9999787141564837, 0.9999630896442916, 0.999979400398385, 10028.02271502552, 10038.472376702575, 10044.904719109127, 259.412923216697, 84.29905059185603, 64.58857118027572, 10033.786741552261, 10029.64035212062, 10050.904383310552, 283.1652494203854, 282.6954349413716, 283.37061814435907, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 600.0, 604.0716, 9.103569, 5499.348, 602.6068, 9.126802, 5500.098, 593.3398, 9.262839, 5496.062, 610.7072, 5.394652, 3294.614, 600.5159, 9.159547, 5500.336, 590.9868, 9.293744, 5492.718, 99.98674, 100.0, 99.92525, 99.83538, 100.0, 99.8661
18324.42972, 59.988649637357845, 59.99001433648762, 59.991667116236904, 35.57040260901748, 35.628761696791486, 35.58469499141963, 0.9999791474799049, 0.9999632524114288, 0.9999808346049851, 10038.663806764884, 10033.520857482925, 10051.407696607323, 256.1210540985953, 80.2512292152851, 64.68434521218524, 10045.375080361338, 10035.01917795576, 10043.649506981668, 283.2410531074557, 282.7935480585704, 283.345207295594, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 600.0, 604.0519, 9.103569, 5499.343, 602.6262, 9.126802, 5500.038, 593.3204, 9.263023, 5496.003, 610.7072, 5.39502, 3294.616, 600.5349, 9.159729, 5500.236, 591.0266, 9.293561, 5492.713, 99.98761, 99.99929, 99.92508, 99.83545, 100.0, 99.86511
18326.889040000002, 59.99241883288103, 59.994057386238204, 59.99161994048722, 35.56057622659741, 35.579469503346594, 35.46992462687695, 0.9999800866728884, 0.9999636467131131, 0.999978460023259, 9889.029942798394, 9851.715887198661, 9806.706883868575, 252.74211323680174, 84.17573504824668, 68.55304544967595, 9597.115826979147, 9553.239126254066, 9512.650069649926, 283.10980689102513, 282.67628575005017, 283.2855727491361, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 600.0, 604.0716, 9.103569, 5499.343, 602.6456, 9.126802, 5499.973, 593.301, 9.263576, 5496.009, 610.7072, 5.394101, 3294.557, 600.4968, 9.158998, 5500.453, 590.947, 9.293927, 5492.598, 99.98865, 99.9981, 99.92604, 99.83031, 100.0, 99.86608
18329.34256, 59.98966972946804, 59.990211477711036, 59.99054602975695, 35.04044997456819, 34.54837448897979, 33.8610724370029, 0.9999698586202482, 0.9999822467913206, 0.9999927129135286, 9900.894057103284, 10011.175342951194, 10037.17899108822, 252.97694989409683, 78.50166272650677, 65.12982555077787, 10033.493784762677, 10040.989266522069, 10042.83361602911, 283.1575118591328, 282.70766825212377, 283.39604218599203, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 600.0, 604.0125, 9.106246, 5499.476, 602.7429, 9.126987, 5500.075, 592.8546, 9.269282, 5495.41, 610.8043, 5.393733, 3294.728, 319.9837, 10.00036, 2696.509, 591.1259, 9.292096, 5492.719, 99.98906, 100.0, 99.91391, 99.83042, 53.83643, 99.86657
18331.724280000002, 59.9931627572179, 59.99012190402775, 59.99413587885209, 34.49449615593367, 34.318030360179996, 34.13321834156167, 0.9999765784968507, 0.9999629221619514, 0.9999790262728008, 9439.502657126928, 9391.55688218387, 9340.684154506762, 239.59643261195288, 79.42922852681886, 56.44898656463158, 9154.492011767312, 9114.803093790006, 9142.158716890548, 283.0678541856711, 282.58807507399615, 283.310118250552, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 600.0, 603.7759, 9.107316, 5499.633, 602.8013, 9.12404, 5499.879, 592.5051, 9.276277, 5494.587, 609.8723, 5.402375, 3298.495, 600.4777, 9.159547, 5500.279, 590.6686, 9.298322, 5492.193, 99.99087, 99.99952, 99.90043, 99.92636, 100.0, 99.85639
18334.09808, 59.99458459402505, 59.99913726582419, 59.99261344196059, 35.51077111825802, 35.61853969811933, 35.56688574541577, 0.9999820477830917, 0.9999712587178287, 0.9999826925983727, 10032.825566587146, 10037.51292504798, 10041.779107634706, 256.47315584365333, 82.49378752642087, 57.183527520343205, 10036.097742060458, 10038.70298756182, 10047.657366680905, 283.1907668875579, 282.72326865179247, 283.3266864913231, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 600.0, 603.4604, 9.113741, 5499.611, 448.1299, 10.00045, 3889.268, 591.3793, 9.288978, 5493.247, 606.2021, 5.438963, 3298.715, 600.4777, 9.160094, 5500.336, 590.4102, 9.301069, 5491.787, 99.99195, 74.94106, 99.87906, 99.95964, 100.0, 99.84926
18336.583720000002, 59.9942411784836, 59.99734206584239, 59.995332843165265, 35.58516682231017, 35.63820611251439, 35.59618469823025, 0.9999821280077155, 0.9999735611191409, 0.9999858895639472, 10032.580795076272, 10033.587539179662, 10040.167181020344, 256.46471004310115, 76.87277449560315, 67.17218188239667, 10034.352569958417, 10034.806741416283, 10046.279387226026, 283.1476208069028, 282.6848162233326, 283.3597711476727, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 600.0, 632.9341, 8.491781, 5498.142, 602.7429, 9.124961, 5500.018, 591.3793, 9.289714, 5493.292, 606.1827, 5.441537, 3298.769, 600.5159, 9.159364, 5500.227, 590.2114, 9.30345, 5491.453, 99.71392, 99.99892, 99.87471, 99.95444, 100.0, 99.84221
18338.95472, 59.99649314307523, 59.99543094504097, 59.9980622259499, 35.561339869058806, 35.6145867230517, 35.584202237328334, 0.9999823167084194, 0.9999746014226846, 0.9999852581420148, 10032.042489062438, 10035.8524019023, 10036.587509456791, 256.03627314839196, 74.95665948300075, 56.419082371292006, 10033.820461355432, 10033.166148483855, 10045.77392323607, 283.148701515703, 282.6763888091405, 283.3459335938044, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 600.0, 603.3224, 9.115883, 5499.924, 602.8402, 9.123856, 5499.974, 591.2434, 9.290818, 5493.171, 606.2798, 5.441905, 3298.601, 600.4968, 9.159547, 5500.222, 590.2313, 9.303633, 5491.458, 99.99721, 100.0, 99.87443, 99.95621, 100.0, 99.84328
18341.354760000002, 59.99889957170347, 60.00293130240773, 60.00019560391661, 35.56900396554245, 35.606564394550674, 35.5468389835804, 0.9999760342605225, 0.9999698712909898, 0.9999779078286662, 10034.719366125395, 10032.923985550382, 10050.333153961776, 251.0563219194146, 78.47870861219371, 70.67086818805228, 10024.186766218609, 10032.726917443224, 10047.22613068108, 283.1242990042996, 282.6445720784398, 283.35538625631165, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 600.0, 601.3904, 9.154611, 5500.479, 599.241, 9.184825, 5499.905, 595.9993, 9.225841, 5499.442, 600.0853, 5.500925, 3300.304, 594.2975, 9.249398, 5496.91, 583.9687, 9.381275, 5478.447, 100.0, 100.0, 99.97936, 100.0, 99.94339, 99.60672
18343.841200000003, 59.998879293938735, 59.99566389190754, 59.999131271979756, 35.55012732131658, 35.62152747904509, 35.5862320532893, 0.999982186089346, 0.999973901648121, 0.9999817501801929, 10033.456002395857, 10031.482677968648, 10043.156252649222, 254.34593653711545, 78.33753806930554, 60.539450911139284, 10037.760710536919, 10035.512347390686, 10042.218678342879, 283.16275404265883, 282.7314472790026, 283.35787355137194, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 600.0, 603.2633, 9.115348, 5499.704, 602.8402, 9.123672, 5499.974, 591.3016, 9.289898, 5493.171, 606.2992, 5.441905, 3298.601, 600.5349, 9.158633, 5500.287, 590.2313, 9.30345, 5491.397, 99.99616, 100.0, 99.87458, 99.96124, 100.0, 99.84429
18346.23532, 59.99624128000965, 59.99923395308697, 59.998198290141225, 35.5571652509651, 35.618182105564806, 35.5797769985344, 0.9999830503927651, 0.999973512590698, 0.9999814276921236, 10031.558717235072, 10028.400959188233, 10045.355084240327, 250.51008191139317, 70.59314445518248, 57.597410862104425, 10028.037428255268, 10032.831402330114, 10045.343795799785, 283.1370992790985, 282.7437727315776, 283.29771417576933, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 600.0, 603.3224, 9.115169, 5499.872, 602.8207, 9.123672, 5500.027, 591.2239, 9.291002, 5493.045, 606.2604, 5.440618, 3298.711, 600.5159, 9.159182, 5500.393, 590.2313, 9.303816, 5491.458, 99.99417, 99.99908, 99.87323, 99.95954, 100.0, 99.84426
18348.643, 59.992233530796, 59.99149432113512, 59.99358147151716, 35.58361527333005, 35.61864159961303, 35.57012311376856, 0.9999827342603527, 0.9999639332705563, 0.9999804715563483, 10036.82693279812, 10039.751567933472, 10047.844901591436, 256.05835666728035, 83.93379957191382, 59.84994094964577, 10036.653930000213, 10036.210484833005, 10042.996917813593, 283.0767361006291, 282.76709632387457, 283.365519871119, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 600.0, 609.6509, 9.009873, 5493.082, 609.066, 9.019232, 5493.802, 585.0121, 9.36905, 5481.055, 612.4161, 5.377185, 3292.523, 606.7724, 9.058737, 5497.002, 596.1758, 9.227638, 5497.791, 99.87082, 99.88604, 99.65414, 99.77527, 99.9441, 99.96695
18351.03744, 59.988479579718096, 59.989220153386924, 59.989758462177, 35.55426900959349, 35.623726343614166, 35.57917125612257, 0.9999837982588925, 0.9999700510681083, 0.9999839286331932, 10029.32318636838, 10036.618650304103, 10042.566156208528, 251.31314049630146, 76.74779608954668, 60.105874025719004, 10029.011334932746, 10032.131767792152, 10036.49694666065, 283.09289765411256, 282.6073155090033, 283.3076360399858, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 600.0, 603.3224, 9.115169, 5499.814, 602.8207, 9.123856, 5500.029, 591.2239, 9.290634, 5493.051, 608.2217, 5.416716, 3296.26, 600.5349, 9.159729, 5500.344, 590.2313, 9.303633, 5491.453, 99.99417, 99.99799, 99.87226, 99.90181, 100.0, 99.84328
18353.464920000002, 59.98828745593545, 59.98767833216174, 59.98487182561968, 35.53174680485816, 35.5830469119477, 35.54814135370794, 0.9999811001172946, 0.9999666452873822, 0.9999799189233761, 10030.001129709502, 10024.12757704762, 10035.277251608153, 255.8210593267304, 79.25767810379394, 69.63313076774921, 10027.64580626114, 10028.915893051033, 10034.546127923986, 283.17428043772827, 282.66670040720464, 283.27801718868716, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 600.0, 602.455, 9.138906, 5500.284, 600.2721, 9.162905, 5500.191, 593.4175, 9.247561, 5497.89, 617.5037, 5.311913, 3281.678, 594.4119, 9.247937, 5496.961, 583.9886, 9.380726, 5478.436, 100.0, 100.0, 99.96023, 99.48041, 99.94219, 99.60453
18355.863640000003, 59.9861974791061, 59.98400495856247, 59.98579012618561, 35.547966785222684, 35.610496095452696, 35.569146687040536, 0.9999784017509361, 0.9999702238459761, 0.9999785371808867, 10027.451325800193, 10040.295702473255, 10039.333388137882, 253.95230532590904, 76.67247266730783, 59.48043413821597, 10035.687511139466, 10028.110972183162, 10044.61418892502, 283.21215219145904, 282.7152771562011, 283.4064426503487, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 600.0, 602.0213, 9.12552, 5499.931, 602.7624, 9.124592, 5500.139, 592.1364, 9.282351, 5493.717, 612.2996, 5.377553, 3292.746, 600.4777, 9.159729, 5500.236, 590.2711, 9.303816, 5491.572, 99.99734, 99.99802, 99.88437, 99.77034, 100.0, 99.84536
18358.274840000002, 59.98807425437985, 59.98623848008668, 59.9848322650649, 35.54630155310407, 35.59951494631029, 35.564091894651234, 0.9999836890855502, 0.9999666346250485, 0.9999832754658792, 10027.87775801252, 10034.493525010652, 10040.542526317084, 256.11049711132546, 75.18536240111234, 59.26843814417225, 10037.09164863621, 10035.61622241108, 10041.100626319572, 283.13246016115863, 282.7301227453252, 283.34090583630086, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 600.0, 603.3224, 9.115705, 5499.756, 602.8597, 9.123487, 5500.147, 591.2239, 9.29137, 5493.11, 612.2802, 5.376818, 3292.353, 600.5349, 9.159547, 5500.344, 590.2313, 9.303633, 5491.451, 99.99607, 99.99599, 99.87213, 99.78043, 100.0, 99.84426
18360.6726, 59.9876356907961, 59.98854316537403, 59.986975932047606, 35.5550850850396, 35.59915017128857, 35.55264504154313, 0.9999829177275081, 0.9999632039191299, 0.9999820498253486, 10034.242811784543, 10034.906532242423, 10042.027337043157, 258.05064000938944, 89.72620609662499, 59.18517995597995, 10033.593590766704, 10032.438231514217, 10042.573454326573, 283.19950227511845, 282.72907124984044, 283.30334771935674, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 600.0, 609.6312, 9.010052, 5492.972, 609.066, 9.020337, 5494.018, 584.9733, 9.36905, 5480.885, 606.2798, 5.44117, 3298.599, 606.7724, 9.05965, 5496.796, 596.6728, 9.215919, 5499.004, 99.87187, 99.88885, 99.65201, 99.96118, 99.94035, 99.97844
18363.050760000002, 59.98963641593418, 59.985492128961404, 59.985561764615554, 35.58631013869847, 35.613847505235746, 35.5804164133503, 0.9999847884041028, 0.999969518395261, 0.9999817804517743, 10033.721350547123, 10034.188524896705, 10045.788776989972, 254.74769381702248, 76.30727131561616, 55.09905375805647, 10035.197574525599, 10038.045773948263, 10040.767282246085, 283.1976028219697, 282.7766216049799, 283.36652960315325, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 600.0, 603.3224, 9.115526, 5499.808, 602.8402, 9.123487, 5499.921, 591.2239, 9.290818, 5493.164, 611.8335, 5.382701, 3294.011, 600.4968, 9.159729, 5500.236, 590.2512, 9.303633, 5491.512, 99.99416, 99.99717, 99.87335, 99.81713, 100.0, 99.84427
18365.46744, 59.987400318719814, 59.98867031316353, 59.986212042234506, 35.551492744278114, 35.609934661194885, 35.54125705644748, 0.9999804942289817, 0.999971859754103, 0.9999795162458529, 10029.168458504715, 10028.647419518717, 10044.84641357697, 261.7483071518159, 79.05470007632084, 66.85741199541508, 10030.520742978715, 10032.773375512235, 10036.657497749637, 283.2770511507488, 282.6951093136641, 283.3891785300734, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 600.0, 603.3224, 9.115348, 5499.995, 601.9453, 9.137486, 5500.291, 592.2334, 9.277381, 5495.447, 602.765, 5.475, 3299.904, 596.1096, 9.231502, 5497.727, 584.2669, 9.377613, 5478.574, 99.9949, 100.0, 99.90005, 99.99567, 99.96621, 99.60904
18367.88792, 59.97966644078893, 59.982007514303305, 59.98420170318509, 35.58149456853169, 35.645919401755876, 35.588363356978434, 0.999978230570889, 0.9999715759856926, 0.9999818605441557, 10032.370231703693, 10037.071230381393, 10048.715446429393, 254.23832324244177, 76.54097497884413, 65.60698078404153, 10034.923007031657, 10032.449256829861, 10046.805242458368, 283.1663087683922, 282.720094242655, 283.29760094073555, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 600.0, 600.6215, 9.158179, 5500.543, 601.0503, 9.144854, 5500.186, 592.2916, 9.278117, 5494.513, 606.2604, 5.440986, 3298.656, 600.4396, 9.159182, 5500.329, 590.2711, 9.30345, 5491.518, 100.0, 100.0, 99.89774, 99.95282, 100.0, 99.84438
18370.42236, 59.97623297192207, 59.978882149653316, 59.97911133760864, 35.58310382607173, 35.6535350464275, 35.57676819681929, 0.9999846675447869, 0.9999707243787217, 0.9999841792672306, 10029.111498280157, 10033.208861703954, 10042.138033085477, 252.6446542307931, 73.86846392609914, 58.089411424778746, 10036.975136327581, 10034.205491016197, 10050.283488520108, 283.06982836730486, 282.6861033197446, 283.3259832934163, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 600.0, 603.3224, 9.115705, 5499.976, 602.8207, 9.12404, 5499.969, 591.2239, 9.291002, 5493.165, 606.2798, 5.441537, 3298.491, 600.4586, 9.159547, 5500.229, 590.2313, 9.303633, 5491.511, 99.99816, 99.99896, 99.87228, 99.95287, 100.0, 99.84219
18372.905000000002, 59.97624849376662, 59.97672048489003, 59.9728095714683, 35.56889190660602, 35.62083859827604, 35.58202943216626, 0.9999819082683822, 0.9999587111244584, 0.9999818885415598, 10028.206956497255, 10034.927218658164, 10043.681227793702, 252.58652959261417, 91.64320041068234, 56.278907752343, 10031.167770005153, 10035.144554856839, 10043.600845384533, 283.13312096980394, 282.6941796660012, 283.3320715081409, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 600.0, 609.6509, 9.009695, 5492.868, 609.0854, 9.020337, 5493.741, 585.0121, 9.368682, 5480.99, 612.3578, 5.376634, 3292.687, 606.7914, 9.058737, 5496.867, 596.6529, 9.216285, 5498.952, 99.87187, 99.88479, 99.65297, 99.77033, 99.94164, 99.97954
