TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
18389.55612, 59.97531523698376, 59.97397751993453, 59.97695123261976, 33.04378064359161, 33.064401627222814, 33.069607253026625, 0.9999832529096027, 0.9999706639837079, 0.9999827627901128, 9320.763878790356, 9309.551863533376, 9329.485054681007, 231.55931024383426, 61.39490193522124, 52.55151872097031, 9324.874371232205, 9324.35700804163, 9326.100515400203, 283.08360793843696, 282.61548812766557, 283.25933086517426, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 600.0, 603.3027, 9.115705, 5499.762, 602.8207, 9.123302, 5500.095, 591.3016, 9.290634, 5493.172, 606.2021, 5.443376, 3299.138, 599.6193, 9.178174, 5499.711, 587.4479, 5.606438, 3290.599, 99.99512, 99.99691, 99.87443, 99.95783, 99.9963, 99.71372
18392.01772, 59.97827816135428, 59.97646566218342, 59.97695178779124, 33.045630387616065, 33.09275790414635, 33.05905973916696, 0.9999842476866292, 0.9999792682276002, 0.9999849229117574, 9319.709159628308, 9318.22807714407, 9328.65383422344, 226.94366561617062, 57.8685446333925, 52.755811758905566, 9320.484604409288, 9318.013600966846, 9333.211269953572, 283.12138531126874, 282.6316335153541, 283.1943747806344, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 600.0, 597.4277, 9.205296, 5500.099, 597.8401, 9.193666, 5500.37, 594.9899, 9.244432, 5496.582, 604.4156, 5.452569, 3299.086, 600.1343, 9.161921, 5500.326, 589.8933, 5.585013, 3294.76, 99.99547, 100.0, 99.94071, 99.9709, 100.0, 99.83983
18394.391440000003, 59.98193033948862, 59.9798412540411, 59.98023390781183, 33.02826781985079, 33.10268531001977, 33.0521762633748, 0.9999837490344883, 0.9999769185268731, 0.999983712893808, 9319.006708713277, 9319.544703689035, 9324.752552320231, 229.87473704895456, 59.340434016587324, 50.04035451742038, 9325.865255364866, 9316.249522610062, 9327.32919813827, 283.06506668244475, 282.7507780302155, 283.4156690641854, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 600.0, 603.3422, 9.115348, 5499.75, 602.8013, 9.123118, 5500.093, 591.2628, 9.29045, 5493.172, 606.2798, 5.440802, 3298.765, 600.4777, 9.159729, 5500.386, 589.8933, 5.585196, 3294.707, 99.99237, 100.0, 99.8723, 99.96116, 100.0, 99.83819
18396.82432, 59.98190501566959, 59.98002673256564, 59.982569239744905, 33.01489899029341, 33.03086132095615, 32.972525560657594, 0.999984389375064, 0.9999679217785312, 0.9999828243451115, 9305.005257683462, 9310.830034420786, 9312.76203490223, 236.6814630899471, 75.02304929795127, 53.48862348159582, 9314.675823534173, 9311.16733461802, 9319.625101996942, 283.1467165165648, 282.6698483917443, 283.23897236588186, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 600.0, 609.6509, 9.01023, 5493.077, 609.0854, 9.019968, 5493.854, 585.0121, 9.368866, 5481.048, 612.3578, 5.376634, 3292.468, 606.7533, 9.060016, 5496.966, 596.3348, 5.532824, 3299.457, 99.87272, 99.88889, 99.65402, 99.77367, 99.94212, 99.97365
18399.30544, 59.98382894817051, 59.97830891035115, 59.977935401517485, 33.04353618326271, 33.08992460979732, 33.053192329581606, 0.9999840030105736, 0.9999788658166012, 0.9999828663994109, 9316.097599276593, 9316.700271461157, 9333.245932932869, 230.1471830828434, 60.40977428183896, 53.812959570374005, 9320.015984588852, 9313.807221230212, 9320.621037218065, 283.19127510903667, 282.6670970954707, 283.3512161127814, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 600.0, 603.3422, 9.11499, 5499.866, 602.8207, 9.123487, 5499.916, 591.2434, 9.290266, 5493.106, 606.241, 5.44025, 3298.319, 600.4777, 9.159547, 5500.443, 589.8138, 5.584647, 3294.482, 99.99426, 99.99718, 99.87326, 99.96135, 100.0, 99.83138
18401.6794, 59.981033298264535, 59.980670165070364, 59.98188150626451, 33.029700628834114, 33.084607362187946, 33.01288833922833, 0.9999818780631241, 0.999971369009098, 0.9999798571054884, 9310.311102662881, 9304.508490074859, 9320.191799854045, 230.6198873172416, 72.34903070257042, 55.67484776970423, 9315.79401665323, 9305.071634824035, 9321.067252005801, 283.107770105004, 282.58616077913854, 283.323201081548, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 600.0, 609.6312, 9.010587, 5493.024, 602.8402, 9.123487, 5500.146, 591.2628, 9.29045, 5493.061, 612.3967, 5.376818, 3292.417, 599.6575, 9.171966, 5500.024, 598.144, 5.511582, 3300.334, 99.87367, 99.99721, 99.87243, 99.77207, 99.99903, 99.9994
18404.08136, 59.978370070951875, 59.97839786517494, 59.97913307273263, 33.02550653923132, 33.083018046318756, 33.04558533661358, 0.9999762880434624, 0.9999612385101218, 0.9999798299118822, 9318.328977850799, 9316.100277260295, 9327.890704522808, 231.11522717676235, 77.3980611738516, 61.982344809125834, 9322.13745557272, 9311.308642060752, 9324.995795998748, 283.17095915291543, 282.71609076190333, 283.14652349751736, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 600.0, 615.9597, 8.892977, 5478.867, 596.8284, 9.208218, 5499.974, 595.941, 9.231547, 5497.695, 615.6395, 5.342619, 3289.712, 598.3986, 9.181096, 5500.133, 596.3746, 5.532091, 3299.165, 99.59857, 99.98942, 99.96321, 99.66669, 100.0, 99.97879
18406.53396, 59.979527819836264, 59.97966334247306, 59.97892720787914, 33.03576370721373, 33.07844787518011, 33.03642226848481, 0.9999813696965064, 0.9999706164333745, 0.9999841561196782, 9315.89526169157, 9316.08239244739, 9323.273496227192, 228.8537543821867, 71.17801845268923, 54.55344583237502, 9325.69825236617, 9318.350182152497, 9322.332051582709, 283.1458483971442, 282.71531958347265, 283.255704962035, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 600.0, 609.6706, 9.010408, 5493.134, 602.8402, 9.123302, 5499.974, 591.2434, 9.290634, 5493.112, 612.2802, 5.377185, 3292.356, 600.4586, 9.160094, 5500.278, 596.2751, 5.533556, 3299.514, 99.87376, 100.0, 99.87448, 99.76695, 100.0, 99.9752
18408.934, 59.9799914064016, 59.983530231118465, 59.981753679414275, 33.02844175321664, 33.05585761784012, 33.028040627042344, 0.9999863549501607, 0.9999738653666091, 0.9999816337396826, 9317.003030481526, 9312.000430582337, 9321.68378330882, 230.91469801289713, 69.26604263557147, 49.405571151610275, 9318.04333575595, 9309.128205248278, 9317.938945020622, 283.17202898718153, 282.69485083533493, 283.32046935854095, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 600.0, 603.4013, 9.11499, 5499.867, 609.066, 9.019968, 5493.69, 584.9927, 9.368682, 5480.938, 606.2992, 5.440802, 3298.432, 606.7151, 9.059467, 5496.796, 589.8734, 5.585196, 3294.654, 99.99322, 99.88388, 99.65105, 99.95107, 99.94428, 99.84184
18411.33468, 59.9833172158418, 59.98362924158146, 59.9843296765827, 33.01093618747111, 33.10141362192105, 33.041547454055305, 0.9999828007295815, 0.9999694871935998, 0.9999820797107459, 9319.762460165679, 9315.911250868838, 9321.622484807838, 228.68373745146846, 74.67037676159987, 54.794297227645984, 9322.323960764737, 9319.021329315143, 9330.258501805434, 283.17993851237827, 282.68165039008505, 283.26355023644544, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 600.0, 609.6706, 9.009516, 5493.03, 602.8402, 9.123302, 5500.08, 591.2434, 9.290634, 5493.118, 612.319, 5.377185, 3292.52, 600.4586, 9.16046, 5500.327, 596.3547, 5.532274, 3299.232, 99.86882, 100.0, 99.8723, 99.7771, 100.0, 99.98404
18413.735520000002, 59.98829320469834, 59.98550766210499, 59.98523862805188, 33.03494363001196, 33.095567047861444, 33.04563839607551, 0.999982386164055, 0.9999757342638026, 0.9999860521218494, 9322.027308518333, 9321.066076221963, 9327.37917313297, 227.8863993919481, 61.07403852062316, 53.25761581509596, 9320.94760459487, 9317.913133993543, 9313.351592577272, 283.2441719310785, 282.69933794103986, 283.399645093347, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 600.0, 603.3422, 9.115348, 5499.82, 602.8402, 9.123302, 5499.975, 591.2434, 9.290634, 5493.112, 606.2798, 5.44117, 3298.377, 600.4586, 9.159547, 5500.321, 589.5355, 5.59069, 3293.103, 99.99617, 100.0, 99.87337, 99.95954, 100.0, 99.81296
18416.143360000002, 59.98595126810939, 59.99091327239343, 59.98679135288309, 33.03867670593021, 33.07509661971791, 33.029391026223124, 0.9999857229865935, 0.9999763920626575, 0.9999857908603463, 9321.21331672962, 9315.322178636674, 9332.719700240705, 232.43378820918588, 64.06363806796844, 52.52607506446475, 9320.229860704743, 9323.543336802579, 9325.141581430094, 283.1887021936928, 282.7535423239049, 283.29540952463674, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 600.0, 597.0334, 9.210828, 5499.346, 596.4783, 9.218533, 5499.169, 597.3775, 9.213324, 5498.844, 601.8524, 5.479597, 3299.921, 597.3304, 9.206482, 5499.905, 588.0444, 5.595634, 3293.814, 99.98985, 99.97922, 99.98308, 100.0, 99.99703, 99.7895
18418.53456, 59.99236304892239, 59.98937852096735, 59.98700973961473, 33.043759449401335, 33.07725336622941, 33.03742440344403, 0.9999836917151785, 0.9999792071467356, 0.9999861606129844, 9317.242539514738, 9316.275662620625, 9327.427652804941, 227.80449819612335, 63.25870959153326, 52.08502370332053, 9319.248500232472, 9319.60319733685, 9327.737017068317, 283.1329402694357, 282.69280319080616, 283.3806748631777, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 600.0, 603.3422, 9.115348, 5499.762, 600.058, 9.174694, 5500.142, 591.2628, 9.29045, 5493.113, 606.2992, 5.440802, 3298.435, 600.4586, 9.159912, 5500.446, 589.8734, 5.585379, 3294.705, 99.99722, 100.0, 99.87536, 99.95282, 100.0, 99.83305
18421.031000000003, 59.98945024186376, 59.99143757385994, 59.99061758465464, 33.00592124644676, 33.05107938791839, 33.01138482146664, 0.9999801073996457, 0.9999716322343162, 0.9999823985923284, 9312.743482935439, 9307.27674595182, 9315.560931203407, 229.55497760143294, 73.81782846474835, 57.599792504805464, 9312.377384366202, 9309.255422642545, 9317.700398380386, 283.2069666361209, 282.6825876696826, 283.36406734799925, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 600.0, 608.882, 9.023973, 5493.668, 590.6221, 9.300316, 5491.799, 585.0316, 9.368682, 5480.997, 612.4161, 5.375898, 3292.468, 606.7533, 9.059467, 5496.96, 596.3149, 5.53319, 3299.52, 99.88347, 99.84949, 99.65307, 99.77365, 99.94333, 99.97528
18423.492560000002, 59.9937024172532, 59.993294479886124, 59.99117408786049, 33.0444792173287, 33.09883433511839, 33.03808727164611, 0.9999849902956952, 0.9999764775390587, 0.9999822301631183, 9318.193409159945, 9315.910682905203, 9329.029792222878, 231.84403906677107, 61.221563316635184, 51.34307857920567, 9320.546676853408, 9320.376336376548, 9332.708993360115, 283.3504710979594, 282.77723791838673, 283.35981249400805, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 600.0, 603.3422, 9.115526, 5499.872, 596.4977, 9.218164, 5498.755, 591.2239, 9.29045, 5493.111, 606.2216, 5.440618, 3298.654, 600.4396, 9.159729, 5500.386, 589.8933, 5.585013, 3294.766, 99.99427, 99.98003, 99.87445, 99.95781, 100.0, 99.83471
18425.923440000002, 59.990030434718065, 59.990328862917295, 59.991073598268585, 33.05358708645535, 33.09891313106573, 33.06154346761236, 0.9999829829113454, 0.9999738651893076, 0.9999839435073131, 9316.985675706168, 9324.64610653348, 9323.537924854652, 229.52009117546777, 64.92147875866613, 55.33827248250782, 9321.0599582338, 9319.374986552912, 9326.070471346287, 283.2140530875805, 282.7457051849004, 283.3754321172017, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 600.0, 603.3224, 9.115705, 5499.866, 596.4588, 9.219085, 5498.985, 591.2628, 9.291002, 5493.178, 612.3772, 5.377369, 3292.632, 600.4777, 9.159547, 5500.21, 596.6132, 5.53026, 3299.864, 99.99616, 99.97694, 99.87456, 99.77378, 100.0, 99.99196
18428.324920000003, 59.986394684003464, 59.987562902027555, 59.98728849469966, 33.04070909787166, 33.08505940369884, 33.03290552088563, 0.9999810151972932, 0.9999720755439621, 0.999981192853165, 9325.718202240014, 9318.53424899434, 9327.458814048457, 228.4443219666923, 66.2754962264953, 59.98140394245276, 9325.421976955568, 9318.152016873531, 9324.64478938309, 283.17229624936175, 282.7527979350597, 283.4057584273113, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 600.0, 597.0729, 9.210471, 5499.398, 602.8402, 9.123672, 5500.028, 597.4164, 9.205409, 5498.912, 617.426, 5.327358, 3286.055, 596.8726, 9.207395, 5499.74, 597.985, 5.521836, 3299.555, 99.98766, 99.99911, 99.98338, 99.57604, 99.98786, 99.99095
18430.724120000003, 59.986533991832296, 59.9859376496325, 59.98548979765855, 33.05548475433757, 33.08957181401576, 33.02745992774314, 0.9999848896280741, 0.9999747121090639, 0.9999846033072968, 9327.434326342041, 9315.46732391111, 9329.511218618964, 225.6597437820119, 66.38119289668703, 53.07259729995849, 9321.376044302637, 9314.105187056235, 9323.695975637755, 283.2115971843605, 282.64770052048885, 283.37837315837305, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 600.0, 603.3422, 9.115348, 5499.809, 599.1826, 9.169721, 5500.459, 591.2434, 9.290634, 5493.225, 612.3772, 5.376266, 3292.524, 600.4396, 9.159547, 5500.219, 596.2553, 5.533373, 3299.46, 99.99512, 100.0, 99.87337, 99.77718, 100.0, 99.97712
18433.1434, 59.986518890216516, 59.98608870147215, 59.98794304656505, 33.01002947906859, 33.064076039044835, 32.99397077501464, 0.9999851883419439, 0.9999679487720641, 0.9999835059425718, 9314.331068250394, 9312.66235625886, 9319.656676464603, 229.13153389468516, 70.13609623082516, 49.891273926172744, 9317.92147949681, 9311.572551415667, 9321.194313755006, 283.23184689012055, 282.6849040726754, 283.36548551749974, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 600.0, 607.7583, 9.033966, 5494.426, 608.6769, 9.021257, 5493.795, 584.9927, 9.368682, 5481.002, 606.3187, 5.440618, 3298.547, 606.7533, 9.05892, 5496.9, 589.933, 5.585013, 3294.82, 99.89726, 99.88857, 99.65416, 99.95615, 99.93943, 99.83491
18435.58164, 59.982065789557694, 59.989367901855154, 59.99124047578445, 33.05382844297297, 33.08608151464184, 33.031465026806096, 0.9999823131756056, 0.999974848154436, 0.9999825098475494, 9316.382559163692, 9315.35604950961, 9327.624742681983, 230.47858334985358, 67.71451720546725, 52.27304684131468, 9327.330198003365, 9322.532969391103, 9331.830318886143, 283.2073912326831, 282.76401604941225, 283.4080016106962, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 600.0, 603.283, 9.11624, 5499.756, 602.8402, 9.123302, 5500.079, 591.2434, 9.290818, 5493.171, 612.3578, 5.376634, 3292.583, 600.4396, 9.160094, 5500.267, 596.3348, 5.532457, 3299.29, 99.99417, 100.0, 99.87122, 99.77372, 100.0, 99.98562
18438.01684, 59.98550192557668, 59.98338599857373, 59.9852391007706, 33.037379043565515, 33.074660324955076, 33.04358019535339, 0.9999854954861299, 0.9999786971153062, 0.9999844745639886, 9318.355547062623, 9317.23561719938, 9329.119853416061, 228.93482785627202, 61.9388921927582, 50.50881490685333, 9320.939399758225, 9322.243670516562, 9326.835568095723, 283.2044932196879, 282.82027932948716, 283.3710676861874, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 600.0, 603.3422, 9.115169, 5499.872, 602.8207, 9.123118, 5500.087, 591.2434, 9.291002, 5493.164, 606.3187, 5.440434, 3298.602, 600.4968, 9.159364, 5500.336, 589.933, 5.585379, 3294.413, 99.99627, 100.0, 99.87217, 99.96132, 100.0, 99.83983
18440.49308, 59.9839653528952, 59.98560477379232, 59.98635097126175, 33.06697249392432, 33.092709094379074, 33.0543217199225, 0.9999825334283042, 0.9999763795173509, 0.9999829040326149, 9319.986488945462, 9319.866070409485, 9328.42611152889, 225.59009583565398, 66.09496933362288, 46.65939899300429, 9322.174388515332, 9319.485965619768, 9326.99464720049, 283.0817782776975, 282.6884632132139, 283.2554800491641, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 600.0, 597.0729, 9.210114, 5499.293, 596.4977, 9.218349, 5498.928, 597.5328, 9.205041, 5499.208, 601.2115, 5.489526, 3300.302, 596.2813, 9.212873, 5499.411, 587.4479, 5.599296, 3293.214, 99.98871, 99.9791, 99.98959, 100.0, 99.98789, 99.7714
18442.99232, 59.983875987776294, 59.9836016572433, 59.98406161733171, 33.05488427312549, 33.10918806501691, 33.0693665625329, 0.9999835702264707, 0.9999785913043869, 0.9999850615214407, 9321.31672732095, 9325.956306336395, 9329.693472030423, 223.66680176493207, 61.81713593260747, 55.95865688005506, 9324.156847816817, 9323.345452472413, 9328.493942548504, 283.2028464859218, 282.7499612863853, 283.40126986202273, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 600.0, 603.3619, 9.11499, 5499.809, 602.8013, 9.123302, 5499.858, 591.2434, 9.290818, 5493.172, 606.2604, 5.441353, 3298.438, 600.4777, 9.160277, 5500.216, 589.8933, 5.584464, 3294.707, 99.99322, 100.0, 99.87445, 99.95127, 100.0, 99.8348
18445.362520000002, 59.98454817191552, 59.98398657950598, 59.983531151014205, 33.011871042668794, 33.06210540948857, 33.01302174876638, 0.999981735363352, 0.9999722001692036, 0.9999850412590451, 9314.350916717003, 9302.965552217542, 9317.47186760535, 230.63761343848319, 70.93679972302834, 52.592875715577975, 9319.5589553808, 9310.964268335943, 9319.50460402167, 283.2364808953021, 282.789195007821, 283.35391373968145, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 600.0, 608.8229, 9.024508, 5493.72, 609.027, 9.020705, 5493.86, 585.0316, 9.368866, 5480.943, 612.2413, 5.376818, 3292.356, 606.7343, 9.059467, 5496.894, 596.2155, 5.53264, 3299.29, 99.88441, 99.88765, 99.65212, 99.77192, 99.94516, 99.97709
18447.77156, 59.97994615094318, 59.97842351502407, 59.98388642809478, 33.05221138303544, 33.101302154778566, 33.05011528612447, 0.9999811725042027, 0.9999783245866825, 0.9999829247321974, 9316.825476454052, 9315.62678404195, 9328.580995530981, 232.6510938377328, 64.06707699720027, 51.23373408612781, 9324.66454753786, 9321.318102624757, 9333.089288034873, 283.12121331922606, 282.64814002705356, 283.2609854013166, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 600.0, 603.3422, 9.115526, 5499.924, 602.8402, 9.123302, 5500.085, 591.2434, 9.29045, 5493.282, 606.2021, 5.440986, 3298.374, 600.4968, 9.160094, 5500.329, 589.9529, 5.584647, 3294.646, 99.99616, 99.99913, 99.87347, 99.95794, 100.0, 99.83661
18450.255400000002, 59.985249052364416, 59.98619940595452, 59.983761006449406, 33.04832723145654, 33.10872845594524, 33.06027003808052, 0.9999851385047259, 0.9999737196080027, 0.9999835592755834, 9325.575867749858, 9321.692751224931, 9333.005021163117, 228.55525544158354, 68.25631605362332, 52.26448486247318, 9324.489975890545, 9323.281194330892, 9328.654103751596, 283.19252709494305, 282.7439884386571, 283.35130345260313, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 600.0, 603.3224, 9.115705, 5499.976, 602.8402, 9.123856, 5499.982, 591.2628, 9.290634, 5493.224, 606.2604, 5.440618, 3298.546, 600.4777, 9.159729, 5500.278, 596.2354, 5.533007, 3299.473, 99.99816, 99.99799, 99.8755, 99.9562, 100.0, 99.98262
18452.704960000003, 59.97729102809796, 59.97945717401705, 59.98169965707968, 33.06373432290038, 33.096447409204494, 33.064149879850994, 0.9999818862533695, 0.9999725549496367, 0.999982872790977, 9314.264604345712, 9315.621425033294, 9329.991298311324, 229.50437301981037, 63.648956787890256, 53.43078569559884, 9328.978332935365, 9324.564229279276, 9335.312333244512, 283.0950705769801, 282.7821132373987, 283.37641389794436, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 600.0, 597.0729, 9.210471, 5499.398, 596.4977, 9.218717, 5498.869, 597.5911, 9.205225, 5499.098, 601.1339, 5.483458, 3300.241, 596.7963, 9.213969, 5499.615, 598.7007, 5.518174, 3299.75, 99.98879, 99.97788, 99.98219, 100.0, 99.9886, 99.99154
18455.1358, 59.980635345861906, 59.981461278317106, 59.98178220957514, 33.041718026488475, 33.10576775677439, 33.05036102670697, 0.9999850684819319, 0.9999760964822061, 0.999984956584489, 9325.689103808654, 9320.715713735943, 9325.395009624242, 224.60011119978708, 64.23623258743339, 56.81457114714976, 9326.60677066425, 9319.084138512899, 9328.955693442616, 283.1424674146848, 282.6699651930169, 283.4180653816202, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 600.0, 603.3224, 9.115705, 5499.809, 602.7819, 9.12404, 5499.907, 591.2628, 9.29045, 5493.232, 606.2604, 5.44117, 3298.545, 600.4205, 9.159729, 5500.377, 596.2553, 5.53264, 3299.396, 99.99616, 99.99691, 99.87241, 99.95276, 100.0, 99.97879
18457.598120000002, 59.976350758597555, 59.98129962984455, 59.98051242511196, 32.99698454655974, 33.04522076822234, 32.99209052531637, 0.9999866482439355, 0.9999684608557148, 0.9999830626300747, 9302.169668805946, 9308.147148689366, 9318.763157412484, 227.79853818509832, 74.35995760063497, 53.84169301710881, 9314.129845150288, 9309.83285113659, 9314.41982431327, 283.13414209018447, 282.7368793276501, 283.2963980965863, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 600.0, 608.1132, 9.025043, 5493.714, 609.0076, 9.021073, 5493.856, 585.0316, 9.368866, 5480.997, 612.3967, 5.375898, 3292.857, 606.7343, 9.059102, 5496.917, 589.8933, 5.58483, 3294.877, 99.89801, 99.88586, 99.65309, 99.78214, 99.94243, 99.8417
18460.06044, 59.98095731653977, 59.97633190988388, 59.97800830100866, 33.03483605745565, 33.1173768088727, 33.05170797117997, 0.9999847598705566, 0.9999769220946154, 0.999982733937613, 9317.430272748254, 9323.727801249926, 9330.4937417373, 224.3978480266021, 65.32857002303444, 53.40356865207332, 9319.697460476506, 9320.030210509396, 9332.749986603301, 283.0644474328943, 282.6544412836561, 283.2216731112875, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 600.0, 603.3224, 9.115705, 5499.698, 602.8207, 9.123118, 5500.08, 591.2628, 9.29045, 5493.225, 606.3187, 5.440802, 3298.652, 600.4586, 9.160094, 5500.275, 596.3149, 5.533739, 3299.292, 99.99407, 100.0, 99.87541, 99.95959, 100.0, 99.97715
18462.542640000003, 59.97412541530939, 59.976893147530824, 59.97690462575926, 33.06920420305541, 33.1000560487931, 33.09280277104217, 0.9999830791213109, 0.9999810672116778, 0.9999858855859328, 9315.861190284428, 9327.574182230755, 9323.450104383903, 226.9473781170991, 64.22311786739738, 52.07698975667611, 9320.9791705686, 9324.590805652426, 9328.68431542153, 283.1527813803291, 282.6958264278618, 283.3873425131806, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 600.0, 603.3619, 9.115705, 5499.751, 602.8402, 9.123487, 5500.087, 591.2434, 9.290634, 5493.172, 606.3187, 5.440434, 3298.771, 600.4396, 9.160277, 5500.275, 596.5734, 5.530443, 3299.861, 99.99407, 99.99911, 99.87243, 99.95285, 100.0, 99.9884
18465.008240000003, 59.98022186795689, 59.98213161375212, 59.98223137950292, 33.068535141930916, 33.11166381260746, 33.0613455558457, 0.9999856896051579, 0.9999756657393329, 0.9999842903646179, 9321.127988486931, 9315.91732071429, 9327.85452958408, 226.90240834439737, 64.58770592322207, 53.76440546569211, 9321.453341557959, 9321.613450953486, 9332.369819488775, 283.1630286388492, 282.78201302442193, 283.3837525741233, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 600.0, 597.0729, 9.210649, 5499.456, 596.4977, 9.218533, 5499.137, 596.9699, 9.211667, 5498.63, 601.7747, 5.481068, 3300.14, 597.1968, 9.198994, 5499.818, 597.6669, 5.523851, 3299.246, 99.98681, 99.9791, 99.98222, 100.0, 99.99528, 99.99063
18467.52808, 59.98036924244879, 59.97775817436695, 59.9743326154358, 33.070363611767135, 33.09562413512096, 33.053517319999195, 0.9999830855831584, 0.9999790191378601, 0.9999815844358233, 9328.637440943854, 9314.260673362955, 9329.672301372619, 227.59900475635322, 64.18276060469995, 52.95908375275212, 9325.880515362347, 9320.97518111335, 9330.29566905855, 283.20342030055997, 282.72814710239885, 283.30144406451194, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 600.0, 603.3224, 9.115883, 5499.918, 602.8207, 9.123302, 5500.079, 591.2239, 9.290818, 5493.171, 606.2604, 5.440618, 3298.543, 600.4586, 9.160277, 5500.333, 596.2553, 5.53319, 3299.291, 99.99616, 100.0, 99.87445, 99.95282, 100.0, 99.97692
18469.932920000003, 59.9758258349155, 59.975786640970256, 59.97431533101175, 33.022987794149216, 33.061396142649464, 32.98945925558964, 0.9999831875066759, 0.9999672471014137, 0.9999858173832298, 9297.879579714992, 9305.316604738817, 9315.421685054063, 230.3852715008452, 72.9579630574508, 53.28213639666228, 9303.109637563572, 9312.335375521237, 9322.441153672942, 283.1348355081717, 282.7249207087284, 283.265686929012, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 600.0, 609.6312, 9.009695, 5493.093, 609.1049, 9.020337, 5493.802, 585.0121, 9.368866, 5481.106, 612.3772, 5.377001, 3292.528, 606.7343, 9.05892, 5496.801, 589.9132, 5.58483, 3294.831, 99.87187, 99.8859, 99.65201, 99.77218, 99.94349, 99.83465
18472.333280000003, 59.980612390631435, 59.97932553266431, 59.98167558840592, 33.06083769756848, 33.127233237658935, 33.05482647649535, 0.9999851124643546, 0.9999744067478438, 0.9999835014288755, 9317.749825345896, 9318.110415010296, 9322.210173967924, 226.126171237856, 64.8327416262855, 52.73801186602168, 9327.647530115226, 9323.132525983756, 9331.621524261629, 283.0225680404215, 282.72976490235084, 283.46150556728776, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 600.0, 603.3224, 9.115705, 5499.756, 602.8013, 9.123302, 5500.139, 591.2434, 9.290818, 5493.113, 606.2021, 5.440802, 3298.658, 600.4205, 9.160277, 5500.327, 596.295, 5.533556, 3299.513, 99.99416, 99.99922, 99.87338, 99.95458, 100.0, 99.97697
18474.793680000002, 59.979021110205714, 59.97981448234545, 59.983384009216834, 33.073342650841546, 33.111596249338774, 33.07073328972481, 0.9999835782875303, 0.999976909512664, 0.9999845410546546, 9325.158121907323, 9320.030946930918, 9333.906028574263, 225.86233151360193, 62.974868647315816, 51.04860549990235, 9329.64287830046, 9320.779949515212, 9327.467968134435, 283.1819041079585, 282.71491223586446, 283.2558755593512, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 600.0, 603.3619, 9.115169, 5499.756, 602.8207, 9.123487, 5499.91, 591.2628, 9.290634, 5493.106, 606.241, 5.440802, 3298.492, 600.4586, 9.159912, 5500.192, 596.9114, 5.522386, 3299.99, 99.99521, 100.0, 99.87337, 99.96467, 100.0, 99.99781
18477.312, 59.985933612619455, 59.983433855965956, 59.983506958574864, 33.05272640004338, 33.09809060376192, 33.04956815276689, 0.9999849601789549, 0.9999771178410625, 0.9999845560504803, 9322.891831267993, 9320.109250730507, 9329.734793974789, 225.17231131940525, 62.43772777213735, 52.70587327431553, 9324.92663723508, 9315.99095297738, 9337.563467490892, 283.0802633043999, 282.6589195163362, 283.3350250408681, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 600.0, 597.0532, 9.210649, 5499.346, 596.4588, 9.216322, 5499.602, 596.6593, 9.224184, 5498.262, 602.066, 5.474817, 3299.718, 598.2078, 9.19388, 5500.228, 596.7126, 5.532824, 3299.511, 99.98671, 99.98389, 99.97157, 100.0, 99.99916, 99.98378
18479.77644, 59.98279121090117, 59.984383855606204, 59.985682582687616, 33.06110087890745, 33.108438233737374, 33.045528430085334, 0.9999831015854432, 0.9999789826187385, 0.9999843406819098, 9322.758583807936, 9319.469939485405, 9322.43616762088, 228.90621329536953, 64.80153592809438, 55.749560984597565, 9322.404261890746, 9321.06032381529, 9325.388934765691, 283.14030511173945, 282.75317284905987, 283.39902059336015, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 600.0, 603.3422, 9.115348, 5499.756, 597.9763, 9.203244, 5499.026, 591.2434, 9.290082, 5493.053, 606.2604, 5.440986, 3298.715, 600.4777, 9.160094, 5500.219, 596.295, 5.533007, 3299.458, 99.99616, 99.9842, 99.87647, 99.94941, 100.0, 99.9787
18482.14412, 59.983149158784364, 59.98505961620995, 59.9846615249352, 33.00372494324837, 33.03712063247078, 33.01032461222712, 0.9999825069459949, 0.9999692606759193, 0.9999823626195967, 9306.014187589175, 9302.614952440801, 9323.370160676219, 226.54767906638244, 68.86176563257209, 57.71101953714515, 9307.553773084095, 9310.601211580839, 9316.112710613703, 283.01261300701, 282.6610483296841, 283.40451434907175, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 600.0, 609.6706, 9.009873, 5493.024, 590.272, 9.304, 5491.538, 585.0121, 9.368682, 5480.884, 612.3384, 5.375714, 3292.467, 606.7533, 9.059285, 5496.851, 589.9529, 5.584647, 3294.823, 99.87177, 99.84474, 99.64997, 99.77033, 99.9424, 99.84173
18484.54544, 59.98805188536617, 59.98526094423279, 59.98263971503419, 33.0390756344989, 33.10083320706514, 33.04104347214301, 0.9999859977827138, 0.999976865760357, 0.999984598063201, 9326.537549115967, 9319.439242771137, 9326.197004809648, 226.92211247273463, 62.8529814184256, 51.7337419339965, 9321.72344300537, 9318.807893383242, 9330.413251151454, 283.21120560266036, 282.7335580654311, 283.3740276022147, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 600.0, 603.3224, 9.115883, 5499.756, 596.4393, 9.219085, 5498.86, 591.2239, 9.290634, 5493.111, 606.241, 5.440066, 3298.547, 600.4586, 9.160094, 5500.27, 596.2553, 5.532457, 3299.402, 99.99911, 99.97899, 99.87443, 99.95111, 100.0, 99.98048
18486.939680000003, 59.98756459179653, 59.988669793777994, 59.98850455088822, 33.03070519067051, 33.10802176092221, 33.05438740036639, 0.9999847593600731, 0.9999772352634954, 0.9999831924349812, 9319.78804428141, 9321.963473191878, 9332.020524012467, 226.3017835665073, 64.88393975581744, 54.399772207661954, 9326.051758844069, 9322.358456844091, 9333.348554406119, 283.1555893143761, 282.6869391487018, 283.3544910600046, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 600.0, 603.3422, 9.115169, 5499.809, 596.4783, 9.218901, 5498.868, 591.2434, 9.290634, 5493.054, 606.2216, 5.44117, 3298.656, 600.4205, 9.160094, 5500.371, 596.5535, 5.527513, 3299.8, 99.99521, 99.97801, 99.87541, 99.9546, 100.0, 99.98837
18489.364840000002, 59.98786311563574, 59.988030911180985, 59.9891236438086, 33.05039573744868, 33.07509131816337, 33.038843206948386, 0.9999823714491728, 0.9999774602905248, 0.9999822860778335, 9319.118956257924, 9313.076394366517, 9331.360141254983, 229.74566878586415, 67.2248095506443, 53.206284167684316, 9317.041821556115, 9322.796799405729, 9327.733263389206, 283.1901678912279, 282.6675251345674, 283.36633870266223, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 600.0, 597.0926, 9.211006, 5499.398, 602.8597, 9.123856, 5500.027, 597.6105, 9.204304, 5499.246, 601.095, 5.485297, 3300.347, 596.7391, 9.209586, 5499.966, 598.1838, 5.520921, 3299.676, 99.98766, 99.99693, 99.98488, 100.0, 99.99204, 99.98879
18491.796560000003, 59.992440160596395, 59.9923599672637, 59.99322653140292, 33.039625950404115, 33.09036858272697, 33.04182042871668, 0.9999845285300053, 0.9999755920440813, 0.9999834426153249, 9317.781136305033, 9316.486582118403, 9333.307397184384, 226.42476525699067, 64.64945492535207, 56.053547594712654, 9320.278427317337, 9318.794333020098, 9329.535918756172, 283.1543586363826, 282.66649428192164, 283.40441367475296, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 600.0, 603.3422, 9.115348, 5499.814, 599.6106, 9.162537, 5500.37, 591.2434, 9.290818, 5493.225, 606.241, 5.44117, 3298.49, 600.4777, 9.16046, 5500.378, 596.2751, 5.53264, 3299.287, 99.99531, 100.0, 99.87326, 99.95282, 100.0, 99.97879
18494.197360000002, 60.00077374474482, 59.998996213398094, 59.99734406493298, 32.99769022089263, 33.03384402389832, 32.995686252169094, 0.9999816207924199, 0.9999673546622734, 0.9999814507289926, 9310.587798828863, 9311.987524741704, 9308.232102629236, 230.16138705640185, 72.79139177387196, 51.348283194894066, 9313.865061566765, 9307.219826309565, 9321.730593538183, 283.23283783045235, 282.82778096092494, 283.4135432691413, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 600.0, 608.6849, 9.020046, 5493.181, 609.066, 9.020337, 5493.906, 585.0121, 9.368866, 5480.936, 612.319, 5.37645, 3292.689, 606.7151, 9.059833, 5496.852, 589.933, 5.585196, 3294.594, 99.87461, 99.88671, 99.65405, 99.7705, 99.94349, 99.8365
18496.62884, 59.99963210208355, 60.000722240381904, 59.99999716200086, 33.05042935087015, 33.09801804581051, 33.03864723615709, 0.9999837879405489, 0.9999778475845739, 0.9999829380685366, 9317.833858011505, 9318.315100472542, 9331.63587358397, 228.57295877692468, 63.209494386354436, 54.12256476569655, 9322.60909135519, 9320.481913431568, 9329.225637303667, 283.21253028563376, 282.7508753451855, 283.37413005417676, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 600.0, 603.3619, 9.115705, 5499.877, 602.8013, 9.123856, 5499.916, 591.2434, 9.290634, 5493.224, 606.2604, 5.440618, 3298.436, 600.4396, 9.160094, 5500.211, 596.295, 5.533007, 3299.345, 99.99407, 100.0, 99.87539, 99.95797, 100.0, 99.97721
18499.03608, 60.003720900272036, 60.004017958588015, 60.00510590219761, 33.0621141119821, 33.10081193798684, 33.02246815908269, 0.999982825608809, 0.9999788489247732, 0.9999826566975685, 9323.440597957242, 9319.878959644697, 9333.59341441748, 227.0021729995733, 64.05001532846518, 52.27633759671971, 9327.786077088229, 9320.319457772195, 9325.553815200397, 283.20881369724333, 282.7571997345636, 283.39452061434054, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 600.0, 603.3422, 9.115526, 5499.866, 602.8207, 9.123487, 5500.137, 591.2239, 9.29045, 5493.118, 606.2604, 5.440986, 3298.489, 600.4586, 9.160094, 5500.384, 596.3348, 5.53319, 3299.47, 99.99406, 100.0, 99.87347, 99.95794, 100.0, 99.97689
18501.461320000002, 60.002704151714035, 60.00388182229009, 60.00515441877621, 33.06304603116307, 33.119411464361434, 33.065333056060126, 0.9999814414677541, 0.9999746234583888, 0.9999826586327183, 9318.411189823395, 9325.07357682157, 9335.087230945222, 227.31996136361704, 66.33066329594521, 52.87690479919911, 9323.363995787358, 9321.300241673813, 9333.714190014665, 283.13962047291983, 282.67225920476216, 283.42227913427956, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 600.0, 597.0334, 9.209935, 5499.461, 596.4588, 9.219085, 5498.929, 597.6105, 9.203015, 5499.188, 600.6678, 5.488422, 3300.169, 596.1096, 9.224379, 5499.358, 599.1381, 5.511033, 3299.885, 99.98785, 99.97993, 99.99081, 100.0, 99.98231, 99.9951
18503.85556, 60.007060350560764, 60.00474303215569, 60.00286162166013, 33.03406798818922, 33.098985396676014, 33.047330427075266, 0.999980644922786, 0.9999747849283417, 0.9999821615892871, 9317.766518284185, 9322.382766114786, 9328.239358409875, 232.07926834940508, 62.710519314914336, 51.0828469250373, 9325.612742097679, 9322.17400837667, 9329.004054205912, 283.1366679837813, 282.72304511157154, 283.3462346187751, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 600.0, 603.3422, 9.115705, 5499.872, 600.6417, 9.157011, 5500.115, 591.2434, 9.290634, 5493.001, 606.2216, 5.440986, 3298.597, 600.4014, 9.161008, 5500.318, 596.3348, 5.53319, 3299.283, 99.99512, 100.0, 99.87647, 99.9528, 100.0, 99.97687
18506.38592, 60.00257674154468, 60.00204799550198, 60.00249225747651, 33.014400383415754, 33.03986501576005, 32.99827704246337, 0.9999839642928614, 0.9999698917663848, 0.999982796471955, 9296.447837431862, 9302.277528422805, 9321.762565928077, 227.99960540438724, 72.500344463597, 56.5292385540979, 9311.850765126053, 9304.922380487576, 9314.846076131984, 283.2029484694358, 282.6818478761642, 283.33783543506667, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 600.0, 607.6203, 9.045388, 5494.728, 591.5949, 9.293132, 5491.875, 585.0121, 9.368682, 5480.943, 612.3967, 5.37645, 3292.577, 606.7343, 9.059467, 5496.95, 589.933, 5.58483, 3294.827, 99.91772, 99.86029, 99.65418, 99.77034, 99.94423, 99.83658
18508.865, 60.003858755914884, 60.00134081827642, 60.0019458753375, 33.04388330830715, 33.09135171464416, 33.0307218932121, 0.9999846600132858, 0.9999742574187203, 0.9999849515295263, 9316.417465954382, 9321.03818561581, 9329.072698717817, 228.1548808554553, 62.054315108264376, 51.944985078473564, 9325.642262944739, 9318.401753287762, 9323.584069726396, 283.1833630968761, 282.7165567012145, 283.3214572371621, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 600.0, 603.3619, 9.11499, 5499.814, 596.4588, 9.219085, 5498.985, 591.2434, 9.290634, 5493.112, 606.2798, 5.441353, 3298.49, 600.4777, 9.160643, 5500.483, 596.295, 5.533556, 3299.231, 99.99531, 99.97681, 99.87647, 99.95282, 100.0, 99.97528
