TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
18525.4258, 59.97135164387791, 59.96966727115281, 59.96899545585656, 33.06479697865804, 33.09076490899962, 33.055130485400966, 0.999981419960711, 0.9999666180899808, 0.9999821958138899, 9312.125492455185, 9317.581735482934, 9329.584222452691, 228.82912055234283, 73.96344254579253, 58.32188580738148, 9326.730594581308, 9319.815508718886, 9335.587700123031, 283.1242645203593, 282.66949414148894, 283.2610375946489, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 600.0, 597.0729, 9.210471, 5499.467, 596.5172, 9.218533, 5498.986, 597.6105, 9.203015, 5499.649, 618.6494, 5.304008, 3281.232, 593.5917, 5.55542, 3297.668, 602.9155, 9.121795, 5499.85, 99.9867, 99.98017, 99.99222, 99.43322, 99.92794, 99.99783
18527.85652, 59.969829784202076, 59.96976131274695, 59.97062306058741, 33.04507746779058, 33.08888972553843, 33.03757660332707, 0.9999858488883306, 0.9999755728024102, 0.9999854023463193, 9321.941451341827, 9320.803705825308, 9324.267087386392, 231.49012017866153, 67.33113766200825, 54.424026710137696, 9323.045876990698, 9315.266436217202, 9328.9542061703, 283.14989470618514, 282.8260843881856, 283.2741862203813, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 600.0, 603.3816, 9.114812, 5499.819, 602.8402, 9.123487, 5500.094, 591.2434, 9.290818, 5493.112, 612.2996, 5.377369, 3292.583, 599.8673, 5.501546, 3300.278, 596.6529, 9.216102, 5498.839, 99.99512, 99.99819, 99.87347, 99.77525, 100.0, 99.97748
18530.25992, 59.96944370649968, 59.97037084647023, 59.96830701624037, 33.01448361061731, 33.072261261515905, 32.997824061043104, 0.9999867725379852, 0.9999735866604208, 0.999985254697555, 9306.625035254454, 9309.503266878335, 9315.796497469648, 237.34446261471172, 66.27057670166869, 47.934636120314735, 9310.72370839707, 9298.208008948577, 9317.83454775395, 283.2340537731407, 282.6717838807824, 283.3399160059895, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 600.0, 603.4802, 9.113206, 5499.295, 594.9023, 9.241005, 5497.179, 588.6034, 9.328921, 5486.645, 608.6683, 5.423151, 3297.622, 605.0938, 5.44621, 3298.838, 591.0862, 9.295026, 5492.254, 99.99287, 99.9473, 99.77494, 99.92654, 99.97124, 99.85776
18532.6908, 59.969085027568035, 59.96692611526366, 59.96527642462459, 33.05746507053244, 33.08886915806472, 33.050215861695655, 0.9999846069363456, 0.9999748712959338, 0.9999854520725993, 9313.02958266226, 9320.656126327682, 9330.291943319738, 226.4210329263983, 64.79358355095428, 49.296589010253456, 9324.476886044793, 9319.449876705667, 9323.516997444338, 283.08307365062694, 282.74104380905294, 283.3587778241323, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 600.0, 606.1022, 9.080011, 5498.972, 595.2526, 9.226821, 5498.866, 591.1269, 9.29137, 5493.045, 612.2802, 5.377921, 3292.742, 599.8101, 5.501546, 3300.44, 596.6132, 9.216285, 5498.96, 99.97491, 99.97568, 99.87417, 99.77028, 100.0, 99.98174
18535.09256, 59.96653871969249, 59.96610307017982, 59.96464423242181, 33.048397681821115, 33.083560229921865, 33.023272486180346, 0.9999879238919431, 0.9999784907874953, 0.9999875486831071, 9317.18768741348, 9322.690947722886, 9320.803976397669, 226.8100649808739, 56.021987267645954, 45.44183170328324, 9312.920536925407, 9316.048134670498, 9327.32124523073, 283.13182160704696, 282.7057849250989, 283.3138664308589, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 600.0, 603.3422, 9.115348, 5499.762, 596.4588, 9.218533, 5498.922, 591.2239, 9.29045, 5493.166, 606.1633, 5.440618, 3298.321, 599.8292, 5.502642, 3300.113, 590.291, 9.303633, 5491.512, 99.99426, 99.98008, 99.87434, 99.95961, 100.0, 99.84427
18537.486920000003, 59.96488622347649, 59.964311140396354, 59.96494294474777, 33.04649934994809, 33.07160578617878, 33.030707286735904, 0.9999813693618769, 0.9999727039913896, 0.9999819298988325, 9328.404310584467, 9319.023624560752, 9321.778026914526, 225.0178916318357, 68.19044719919839, 59.309613332803565, 9312.897807521143, 9320.152216238755, 9325.822750662233, 283.1720783174186, 282.7787261101568, 283.2470641594272, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 600.0, 597.0729, 9.211006, 5499.409, 602.8402, 9.123302, 5499.968, 597.5522, 9.203199, 5499.478, 599.9299, 5.500925, 3300.185, 593.5726, 5.555238, 3297.776, 583.9687, 9.38036, 5478.326, 99.9866, 99.99718, 99.9891, 100.0, 99.93121, 99.60259
18539.91844, 59.96647310547309, 59.96301669611617, 59.96521121047103, 33.03412034216062, 33.11497914590802, 33.023715767997714, 0.9999861527333471, 0.999983259244255, 0.9999839617997953, 9321.7499458308, 9319.843089342074, 9320.859236313712, 223.13977454790802, 54.50917484080037, 46.9084606040733, 9326.089355822183, 9326.956518077171, 9319.54953298364, 283.08360023212697, 282.8260404348646, 283.3519290927065, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 600.0, 603.3816, 9.11499, 5499.82, 596.5366, 9.218533, 5498.869, 591.2045, 9.291186, 5493.104, 606.2021, 5.440618, 3298.487, 599.8101, 5.501729, 3300.491, 590.2512, 9.30345, 5491.518, 99.99416, 99.9791, 99.87217, 99.95274, 100.0, 99.84438
18542.323040000003, 59.96982602331108, 59.96870129981007, 59.96502406728526, 33.01428288125292, 33.049039901677986, 33.02157036204973, 0.9999891849799893, 0.9999729965773014, 0.9999878800219962, 9314.630210280302, 9309.91626395978, 9310.902084772417, 230.22908310437106, 67.23344031700844, 48.84896498497869, 9310.21796255844, 9312.277376115024, 9326.73079476851, 282.7804948516553, 282.3878114030678, 283.16671026325696, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 600.0, 603.3816, 9.11499, 5499.877, 602.8597, 9.122382, 5499.688, 590.4087, 9.309594, 5489.981, 608.7071, 5.415797, 3295.716, 603.606, 5.464108, 3299.412, 595.142, 9.237709, 5498.699, 99.99426, 99.99646, 99.82936, 99.88862, 99.99272, 99.96715
18544.726400000003, 59.96625826538961, 59.971191994244066, 59.971717377881234, 33.05440863000528, 33.08102474478743, 33.02567548390405, 0.9999881209666863, 0.9999791079288934, 0.9999894575242606, 9317.24313549708, 9322.502030660016, 9325.562287685267, 235.69946304417772, 58.20948265344089, 46.41123189510836, 9329.08670036746, 9323.479487960294, 9324.039439011127, 282.9985144309962, 282.76851252959506, 283.22967852683826, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 600.0, 607.2654, 9.061808, 5497.525, 605.4278, 9.088305, 5499.467, 589.9622, 9.299286, 5492.693, 606.2216, 5.441353, 3298.823, 599.8292, 5.501729, 3300.276, 590.5892, 9.298871, 5491.85, 99.948, 99.98038, 99.85421, 99.95453, 100.0, 99.85161
18547.15176, 59.96891185865341, 59.97012146758266, 59.970453110428274, 33.029412388663026, 33.10300675580079, 33.04308743618463, 0.9999851775761055, 0.9999827825089727, 0.999986071442872, 9307.776127605266, 9322.549571143307, 9317.298073004691, 227.37388025138063, 61.04073429265418, 50.52909307026721, 9312.769127874093, 9323.296515959515, 9326.310111519833, 282.97635214508085, 282.61762529087497, 283.2668748796769, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 600.0, 603.3816, 9.11499, 5499.762, 602.8207, 9.123487, 5499.925, 591.2045, 9.291002, 5493.051, 612.3384, 5.37645, 3292.577, 599.7147, 5.503007, 3300.167, 590.2512, 9.303267, 5491.459, 99.99322, 100.0, 99.87226, 99.7705, 100.0, 99.84656
18549.634240000003, 59.967657078879895, 59.96733456234629, 59.9623971181949, 33.01746548630897, 33.08381218090992, 33.041372409226234, 0.9999809512252136, 0.9999727597850583, 0.9999794482944333, 9308.725125844363, 9309.459196349115, 9315.885572420328, 227.37746126972024, 68.93706652019227, 59.79113700177331, 9314.510381441743, 9321.119206149557, 9323.958013025727, 283.06158295337775, 282.751949172043, 283.2808570333071, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 600.0, 597.0729, 9.209935, 5499.514, 596.4977, 9.218901, 5498.929, 597.5522, 9.203199, 5499.544, 618.6688, 5.305479, 3281.452, 593.6108, 5.555055, 3297.94, 584.0085, 9.380543, 5478.501, 99.98975, 99.97798, 99.99124, 99.43655, 99.93462, 99.60347
18552.222400000002, 59.96824228778023, 59.96809397708111, 59.96639900933859, 33.02996638784963, 33.0758087199086, 33.031284234251146, 0.999988279309007, 0.9999775286715714, 0.999984012349677, 9319.061534722994, 9329.083243190946, 9323.427431485241, 220.43750626240126, 61.753677402398694, 55.2483363793649, 9322.313861977782, 9312.699509005093, 9322.957607333023, 283.09303568092895, 282.58130521411164, 283.2215337834306, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 600.0, 603.3422, 9.115348, 5499.814, 602.8402, 9.123302, 5500.034, 591.2239, 9.290634, 5493.112, 612.4549, 5.377001, 3292.578, 599.8483, 5.502276, 3300.326, 590.2313, 9.303633, 5491.518, 99.99617, 99.99612, 99.87433, 99.77028, 100.0, 99.84316
18554.61608, 59.96966136446248, 59.970548045943474, 59.970694189591605, 33.01875252653282, 33.06475134537102, 33.02519630340217, 0.9999909896738784, 0.9999722506086145, 0.9999879093869466, 9301.79273298594, 9313.47942211849, 9328.97504795533, 230.7635119046397, 69.73114441132384, 47.47047872402436, 9307.497745703957, 9321.790194425872, 9315.57228185622, 283.1346738059469, 282.6407703823374, 283.3240394236708, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 600.0, 603.3422, 9.114634, 5499.71, 596.0308, 9.230505, 5497.754, 589.3992, 9.31438, 5488.113, 609.1732, 5.414877, 3297.189, 604.4834, 5.45388, 3298.925, 596.2155, 9.222693, 5498.722, 99.99332, 99.96726, 99.79444, 99.89524, 99.97976, 99.97535
18557.024080000003, 59.971713841709104, 59.97187103978109, 59.97203067570271, 33.02889956448002, 33.099913399370934, 33.011494995986595, 0.999990127967115, 0.9999784087496785, 0.9999850876005003, 9314.642470324416, 9318.762126153237, 9329.855783324654, 230.32162223237424, 65.87262706547244, 58.7089127004665, 9322.347115585773, 9314.333661686971, 9320.257844588205, 283.07610772985873, 282.7405974142694, 283.2601628816117, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 600.0, 606.2797, 9.077869, 5498.442, 595.058, 9.229216, 5498.856, 590.8746, 9.292659, 5492.859, 612.2996, 5.37645, 3292.799, 599.7529, 5.501911, 3300.275, 590.45, 9.300703, 5491.654, 99.97028, 99.96972, 99.86877, 99.7705, 100.0, 99.85038
18559.42452, 59.968715269962516, 59.96785456978322, 59.96756820864743, 33.04333797593081, 33.08278740205526, 33.046779101482876, 0.9999868285795435, 0.9999810405959132, 0.9999847018674434, 9324.599340437528, 9319.504430728133, 9325.327708000606, 223.77641001634765, 53.98328504805295, 48.74228870471302, 9318.7210284421, 9317.809000291509, 9325.580399905833, 283.0930054630924, 282.6315389937115, 283.2362324566473, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 600.0, 603.3422, 9.115348, 5499.762, 596.4977, 9.218349, 5498.935, 591.2239, 9.291002, 5493.104, 606.2604, 5.440618, 3298.88, 599.791, 5.502094, 3300.108, 590.2313, 9.303816, 5491.458, 99.99407, 99.97922, 99.87322, 99.96465, 100.0, 99.84536
18562.033040000002, 59.9640369240023, 59.963818023525874, 59.96592297125612, 33.0490333430597, 33.058559923786866, 33.057563532760696, 0.9999818129165108, 0.9999755434480329, 0.9999804448370071, 9315.506028680615, 9320.274794523957, 9326.901749618248, 217.5838446761827, 68.56980087812929, 59.267751995160324, 9324.097917393214, 9312.89396898271, 9325.680224435333, 282.9037186342822, 282.6010828540085, 283.22230492197764, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 600.0, 597.0926, 9.210292, 5499.456, 602.8207, 9.123302, 5500.029, 597.5911, 9.202831, 5499.707, 599.9105, 5.500374, 3300.243, 593.5917, 5.555238, 3297.938, 583.9886, 9.380726, 5478.624, 99.98986, 99.99922, 99.99111, 100.0, 99.93121, 99.60664
18564.429640000002, 59.962119241546986, 59.964204464728915, 59.965595763299554, 33.05494156419528, 33.09364018746223, 33.03517987905728, 0.9999901422732844, 0.9999822579859305, 0.9999863681544356, 9317.892638464535, 9324.195849393367, 9322.672822378776, 223.99280988268742, 56.18819948851524, 45.075895018236224, 9318.200063382981, 9316.22063941143, 9330.249606688953, 282.9149002999479, 282.6465177363003, 283.2865287596126, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 600.0, 603.3422, 9.115169, 5499.814, 596.4977, 9.218533, 5498.98, 591.2239, 9.290818, 5493.111, 606.2021, 5.44117, 3298.542, 599.8101, 5.502642, 3300.16, 590.2512, 9.30345, 5491.518, 99.99426, 99.98232, 99.87335, 99.95959, 100.0, 99.84438
18566.83504, 59.96495728064341, 59.96726097985062, 59.96938485482162, 32.99464047256047, 33.08208725391097, 33.03198442053169, 0.9999874653316566, 0.9999717437398584, 0.9999884826965372, 9305.420194942099, 9305.420241148651, 9317.026545603101, 231.05127101193057, 69.11980531657991, 43.75844669996718, 9299.550051183933, 9310.966617171924, 9322.730304941157, 283.12319000878205, 282.7386630034327, 283.21441281889116, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 600.0, 603.3619, 9.115169, 5499.657, 603.6768, 9.110041, 5499.241, 589.4963, 9.321743, 5488.243, 609.6003, 5.406787, 3294.952, 604.5215, 5.454976, 3299.188, 596.1758, 9.220679, 5498.938, 99.99448, 99.98479, 99.78484, 99.85362, 99.97399, 99.97839
18569.22912, 59.96694669664708, 59.96762800968692, 59.970775203039196, 33.0646570991337, 33.097924941048426, 33.04236744853188, 0.999989257302682, 0.9999785633489108, 0.9999890630710104, 9325.042665298732, 9319.270100456868, 9323.545979800294, 235.06233514092855, 56.7660445956048, 45.75275744218334, 9321.476756973292, 9322.924013229715, 9325.027875710704, 283.10065888618215, 282.6397947769165, 283.2005205295111, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 600.0, 606.7725, 9.06734, 5497.931, 604.4745, 9.103041, 5499.556, 590.4281, 9.296157, 5492.978, 606.241, 5.440986, 3298.541, 599.8673, 5.501363, 3300.162, 590.45, 9.301069, 5491.655, 99.96098, 99.98419, 99.86966, 99.95101, 100.0, 99.84928
18571.606480000002, 59.97343234520477, 59.97665819290043, 59.97692852442119, 33.03645895763944, 33.086194718587215, 33.017170738543435, 0.9999872794410504, 0.9999758038759923, 0.9999873021741204, 9320.35970970836, 9318.975505471963, 9327.316567561067, 226.3846935877525, 59.31646702778744, 48.63689849630373, 9314.741960949314, 9320.975897378039, 9327.305247527314, 282.9904367108242, 282.6844126271096, 283.23592631467125, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 600.0, 603.3422, 9.115169, 5499.699, 602.8402, 9.123672, 5499.864, 591.2628, 9.290818, 5493.165, 612.3772, 5.376634, 3292.466, 599.772, 5.501729, 3300.111, 590.2313, 9.303633, 5491.458, 99.99531, 99.99612, 99.87228, 99.77028, 100.0, 99.8433
18574.062240000003, 59.98016534593059, 59.982138758909436, 59.98402998429261, 33.00415176147228, 33.067893878620296, 33.01024506651102, 0.9999817311635063, 0.9999732948394505, 0.9999791623290336, 9313.08500415978, 9312.419914541566, 9312.598863297932, 226.19685746452998, 64.70146342614589, 59.563992867319485, 9316.316511603272, 9317.473225899188, 9328.924111964292, 283.0388033434859, 282.80390717324383, 283.2612869205746, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 600.0, 597.0334, 9.211006, 5499.514, 596.4783, 9.218349, 5498.98, 597.5522, 9.203936, 5499.649, 618.63, 5.304192, 3281.342, 593.6299, 5.555238, 3298.106, 583.9687, 9.381092, 5478.32, 99.98776, 99.98006, 99.99096, 99.42825, 99.94122, 99.60442
18576.48712, 59.98720849621441, 59.98884533103512, 59.99180802434559, 33.02069362777294, 33.09581894796618, 33.04228540772127, 0.999984147522582, 0.9999800437611481, 0.999985329050395, 9317.856804243545, 9317.506410917138, 9322.40251338433, 224.9601949357011, 59.664007091679196, 52.34736777884382, 9302.979374690487, 9319.373022194573, 9322.526937332494, 283.1644401868779, 282.7081220106451, 283.26119849246606, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 600.0, 603.3619, 9.11499, 5499.71, 602.8402, 9.123302, 5500.093, 591.2239, 9.290818, 5493.171, 612.2802, 5.377185, 3292.687, 599.772, 5.501546, 3300.267, 590.2512, 9.30345, 5491.512, 99.99732, 99.99919, 99.87443, 99.7738, 100.0, 99.84438
18578.94844, 59.98980070173686, 59.99154868869905, 59.99409237762215, 33.03445618203313, 33.06703472216168, 33.03567974369994, 0.9999894885099387, 0.9999730424386248, 0.9999869273930497, 9308.064312673012, 9313.166056044593, 9322.057783933906, 229.38304798587933, 69.08973470715773, 47.26942126683457, 9310.945797140985, 9308.087283469673, 9316.605441459347, 283.0758146042335, 282.740142948948, 283.22824937382643, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 600.0, 603.3422, 9.115169, 5499.756, 596.4977, 9.218901, 5498.663, 590.894, 9.299654, 5491.012, 610.28, 5.403478, 3296.26, 603.3771, 5.464655, 3299.621, 594.9431, 9.233681, 5498.552, 99.99636, 99.98112, 99.83518, 99.88527, 99.99432, 99.96419
18581.35628, 59.99479397164871, 59.99268029348293, 59.99471553059095, 33.03415200147185, 33.09428658300305, 33.05158209757534, 0.9999851465592928, 0.9999767020424145, 0.9999869611980519, 9311.61727757463, 9319.05296668077, 9329.536729021242, 226.8307802647996, 63.591671984407185, 52.66897007263174, 9322.248197717485, 9318.608994411052, 9321.504066017322, 283.04156560758906, 282.6861197155171, 283.3087789769578, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 600.0, 607.3837, 9.058773, 5497.397, 593.8907, 9.255372, 5497.842, 589.8069, 9.301679, 5492.505, 612.2607, 5.378105, 3292.746, 599.791, 5.502459, 3300.382, 590.6686, 9.298871, 5491.857, 99.94261, 99.95114, 99.86232, 99.77878, 100.0, 99.85054
18583.744840000003, 59.99961493099414, 59.9945614428667, 59.99581739475198, 33.03587706328529, 33.08914766816768, 33.05580527970134, 0.9999852207156685, 0.9999824793164305, 0.9999876130764362, 9319.694649988787, 9311.557858592247, 9325.736697208786, 223.02072784670145, 55.54069457017795, 46.19403508354367, 9319.389119817917, 9320.737954129923, 9323.843159834018, 283.0967414345028, 282.7714124054529, 283.2911868659182, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 600.0, 603.3816, 9.11499, 5499.709, 596.4977, 9.218533, 5499.046, 591.2434, 9.290634, 5493.164, 606.2021, 5.441905, 3298.712, 599.8292, 5.502276, 3300.166, 590.2313, 9.303816, 5491.571, 99.99426, 99.98003, 99.8743, 99.96285, 100.0, 99.84317
18586.35856, 60.00150449925586, 59.99841508235977, 59.996251209359485, 33.02727403582632, 33.10069679368866, 33.03322900574741, 0.9999793462282653, 0.9999747913436169, 0.9999800004081261, 9323.271406294865, 9317.253716624655, 9325.96886350826, 224.09241478344393, 66.69981497804747, 58.86189049657014, 9317.924520282842, 9323.329419371337, 9324.177431285072, 283.08255876662196, 282.7600818931147, 283.26891728870464, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 600.0, 597.0729, 9.210292, 5499.34, 602.8207, 9.123487, 5500.035, 597.5522, 9.203015, 5499.708, 599.9299, 5.500741, 3300.412, 593.5726, 5.555603, 3297.935, 583.9886, 9.380909, 5478.442, 99.98785, 99.99923, 99.99116, 100.0, 99.93148, 99.60664
18588.814440000002, 60.00124449209639, 60.00167088665565, 60.00403185790443, 33.025660961487844, 33.09185714921076, 33.04610952714998, 0.9999867912775288, 0.9999843840450694, 0.9999871723890568, 9317.857856247902, 9323.914093369824, 9329.015379914143, 222.30991127494917, 50.160856027137015, 49.64226365490208, 9320.550412197905, 9325.876557689722, 9323.791224101757, 283.10567736846616, 282.7159397495352, 283.2437746621401, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 600.0, 603.3422, 9.115526, 5499.866, 596.4977, 9.217979, 5499.046, 591.2239, 9.291002, 5493.104, 606.1827, 5.441721, 3298.821, 599.8673, 5.502094, 3300.218, 590.2512, 9.303267, 5491.512, 99.99531, 99.98126, 99.87323, 99.95793, 100.0, 99.84427
18591.245840000003, 60.004474773443384, 60.0021337956991, 60.00088184570196, 33.015252702494195, 33.06450583511037, 33.02110469706111, 0.9999863934034241, 0.9999720774549749, 0.9999867649629915, 9305.583068412185, 9313.172849327038, 9318.221357827537, 228.68077332772327, 61.448059899345026, 47.62687581428327, 9305.03461497532, 9310.797268525685, 9318.62839418192, 283.0713602247266, 282.6761244433946, 283.31378516379715, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 600.0, 603.3422, 9.115169, 5499.703, 603.2682, 9.111146, 5499.398, 589.5352, 9.321191, 5488.191, 609.5227, 5.407523, 3294.728, 604.4834, 5.454793, 3299.132, 596.1559, 9.219764, 5498.871, 99.99616, 99.98766, 99.7839, 99.86209, 99.9723, 99.97547
18593.744440000002, 60.00213538430411, 60.00266268997405, 60.002585921333065, 33.0472262106826, 33.10698895466445, 33.03058630514261, 0.9999896249061154, 0.9999794870926076, 0.9999902569515514, 9311.276160371664, 9318.628204308294, 9325.440217678146, 229.69716430335484, 55.82847650761778, 49.82667276861139, 9320.183119212517, 9326.973866175078, 9323.00783138027, 283.13396040524617, 282.75376381633015, 283.328164450863, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 600.0, 606.3388, 9.07662, 5498.837, 604.1048, 9.112619, 5499.876, 591.0687, 9.292475, 5493.029, 606.2021, 5.441537, 3298.713, 599.7529, 5.502642, 3300.273, 590.4301, 9.301802, 5491.646, 99.96973, 99.99634, 99.87185, 99.95797, 100.0, 99.8467
18596.145760000003, 60.00332959510422, 60.0018861961211, 60.00455201193409, 33.03630066845096, 33.07395644155433, 33.03177768207739, 0.9999866150365104, 0.9999777973978184, 0.9999879053331464, 9314.39413932901, 9312.260452990377, 9324.949836655553, 233.93976712173276, 61.57116381501328, 49.80592083056217, 9315.005674170336, 9318.973135494653, 9320.782000775089, 283.026640195856, 282.80318995373574, 283.2176582343163, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 600.0, 609.6509, 9.009516, 5493.03, 602.8597, 9.123487, 5500.094, 591.2045, 9.291186, 5493.104, 612.3384, 5.376266, 3292.518, 599.8292, 5.501911, 3300.224, 590.2711, 9.303267, 5491.513, 99.86987, 100.0, 99.87419, 99.78041, 100.0, 99.84429
18598.63172, 60.00440958005413, 60.00287446286129, 60.00258987766596, 33.01910719762253, 33.03056116917448, 32.9902768827285, 0.9999778845490823, 0.9999670937597884, 0.9999795816637419, 9311.572310652313, 9318.286364219703, 9317.924013943506, 231.56979788035446, 72.90319927662767, 59.26234010244207, 9311.051467041769, 9322.257685277616, 9319.95486669518, 283.0397608192268, 282.7510857852153, 283.24925286883865, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 600.0, 615.9597, 8.892798, 5477.883, 596.4977, 9.218533, 5499.033, 597.5911, 9.203199, 5499.714, 618.6688, 5.303824, 3281.401, 593.649, 5.55542, 3297.941, 584.0085, 9.380543, 5478.509, 99.59647, 99.98102, 99.99219, 99.43333, 99.93121, 99.60881
18601.05688, 60.00182127981289, 60.00148109810724, 60.00294936478926, 33.02415815552553, 33.071016408240446, 33.01429260005273, 0.9999819440027908, 0.9999765722849808, 0.9999816766841519, 9315.715459543197, 9314.465893396802, 9317.28733703577, 225.16731134693111, 69.66729479677633, 53.791034907783796, 9314.949766844407, 9316.148675184648, 9321.603554852369, 283.07137826585165, 282.7615094157027, 283.2122133341021, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 600.0, 609.6312, 9.009337, 5492.972, 602.8402, 9.123672, 5500.087, 591.2434, 9.291186, 5493.111, 612.3578, 5.376634, 3292.629, 599.8483, 5.501546, 3300.113, 590.2512, 9.303267, 5491.573, 99.86988, 100.0, 99.87322, 99.77365, 100.0, 99.84538
18603.525, 60.0056314664566, 60.00522550647243, 60.00223654488636, 33.01983513179489, 33.071416803640176, 33.02476841367906, 0.999987138231775, 0.9999770232043602, 0.9999880468387642, 9311.576554292727, 9313.926918804815, 9315.30129406886, 229.37028959232634, 65.30240365246527, 41.8866271068091, 9315.956709719101, 9315.639033961737, 9320.453250813523, 283.1824627851133, 282.87284963366113, 283.2676025149896, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 600.0, 609.6312, 9.01023, 5494.207, 595.7778, 9.237873, 5496.914, 588.4092, 9.326897, 5486.92, 608.2605, 5.424254, 3297.785, 605.4181, 5.444566, 3298.788, 596.5535, 9.2172, 5498.893, 99.88145, 99.95213, 99.76079, 99.93147, 99.95995, 99.97723
18605.922560000003, 60.00158034765135, 60.00199641611795, 60.002859444549784, 33.014853152632995, 33.07355904881447, 33.02226758316789, 0.9999837366216265, 0.9999754556058706, 0.9999837585763853, 9311.301941696382, 9318.940550767473, 9319.319939042774, 229.80045346061434, 65.99609451004017, 55.591362276328255, 9310.028465042433, 9323.376089213041, 9318.437363338739, 283.12154204423194, 282.8457284111547, 283.25213618201076, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 600.0, 607.9752, 9.031646, 5494.073, 596.0892, 9.224427, 5498.91, 591.1269, 9.291739, 5493.044, 612.2802, 5.377553, 3292.629, 599.8101, 5.501181, 3300.376, 590.3704, 9.301802, 5491.652, 99.90685, 99.97958, 99.87093, 99.76873, 100.0, 99.84792
18608.38232, 60.00214834112489, 60.003845176978984, 60.00337895023831, 33.05129073617873, 33.07877100251544, 33.05236286393425, 0.9999882792366066, 0.9999849702734499, 0.9999923451892453, 9317.457242115426, 9317.094542932706, 9328.45369518651, 225.28421283070838, 55.96343771894999, 47.26993607178974, 9318.13200291361, 9324.567700234309, 9327.61987158794, 283.1025405716567, 282.81233136925493, 283.32253756057673, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 600.0, 603.3422, 9.115169, 5499.652, 596.5172, 9.218349, 5498.928, 591.2239, 9.291002, 5493.099, 606.2798, 5.440618, 3298.599, 599.772, 5.502094, 3300.003, 590.2512, 9.303816, 5491.452, 99.99426, 99.98017, 99.87323, 99.95274, 100.0, 99.84209
18610.84316, 59.99883832377844, 60.00332597043242, 60.00301307861549, 33.031469722967074, 33.09578486398985, 33.02832879289994, 0.9999815791903606, 0.9999771886554254, 0.9999835852111096, 9318.392812813343, 9329.602018261909, 9323.159681506813, 222.33836860977772, 64.97668729046154, 54.26094776197533, 9316.762315622364, 9319.289250774955, 9320.971646122596, 283.13957101071975, 282.7906036415053, 283.276595601867, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 600.0, 597.0532, 9.211006, 5499.346, 602.8402, 9.123302, 5500.02, 597.5522, 9.203568, 5499.596, 599.9493, 5.500741, 3300.126, 593.5917, 5.555786, 3297.992, 583.9886, 9.381092, 5478.563, 99.9866, 99.99922, 99.99114, 100.0, 99.9278, 99.60343
18613.24424, 60.001180555014905, 60.00100446866593, 60.00194069593082, 33.039311498825356, 33.09343117980458, 33.06200859684006, 0.9999861095217522, 0.9999821818307435, 0.9999884203182146, 9314.642996053175, 9321.731877414502, 9327.320874227858, 224.63048537507302, 53.26391689579748, 47.184989143775056, 9316.217076244897, 9319.748886320678, 9323.587259507645, 283.16343622589636, 282.8844153758557, 283.2986683022129, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 600.0, 603.3422, 9.11499, 5499.756, 596.4783, 9.218717, 5498.987, 591.2239, 9.291186, 5493.105, 606.2604, 5.440802, 3298.659, 599.8292, 5.501911, 3300.272, 590.2512, 9.303633, 5491.517, 99.99426, 99.98008, 99.87215, 99.95285, 100.0, 99.84436
18615.67296, 60.007463642061744, 60.003909102668814, 60.00567904975771, 32.99749944164496, 33.05801589167339, 33.025547978123726, 0.9999883769240403, 0.9999745476655388, 0.9999898257607719, 9317.881290364077, 9314.09210620121, 9320.681654887636, 232.33696653421657, 64.20915310205771, 44.4791490842631, 9312.777809220317, 9312.457776844487, 9314.989476272272, 283.14353788709064, 282.8191221273302, 283.2803071601272, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 600.0, 603.3224, 9.114099, 5499.564, 603.6184, 9.111146, 5498.939, 589.5157, 9.321191, 5488.25, 609.5033, 5.40072, 3293.844, 604.9603, 5.447854, 3298.665, 596.3746, 9.217383, 5498.756, 99.99448, 99.98654, 99.79692, 99.84548, 99.96752, 99.97712
18618.0944, 60.00979115976083, 60.00670158469755, 60.00732355367689, 33.05658279875934, 33.087892663738444, 33.05764850561894, 0.9999877746690365, 0.9999817187441156, 0.9999886369240142, 9308.707471075773, 9328.664021968769, 9324.34896607033, 233.53217271523863, 56.2746735748226, 42.40861069990979, 9313.989469880325, 9324.402950811686, 9325.539357943846, 283.16847261564317, 282.827866540391, 283.3782384003374, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 600.0, 606.1219, 9.077333, 5498.901, 604.1437, 9.113172, 5499.757, 591.0881, 9.292291, 5492.92, 606.241, 5.441353, 3298.489, 599.8101, 5.501911, 3300.273, 590.45, 9.301252, 5491.66, 99.97291, 99.99418, 99.87185, 99.96129, 100.0, 99.84926
18620.496000000003, 60.0040067612908, 60.00790642171332, 60.009544172375655, 33.04795988818186, 33.09787943785148, 33.03042212419163, 0.9999853197574402, 0.9999832364284762, 0.9999886510805676, 9314.270368483314, 9323.364992556397, 9327.42426695685, 224.82871159425304, 55.478202487223825, 46.47431757333243, 9313.246429860788, 9320.79932958021, 9324.52707200781, 283.089596814844, 282.8634657571108, 283.3181546932588, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 600.0, 603.3619, 9.115169, 5499.82, 602.8597, 9.123672, 5499.975, 591.2434, 9.290634, 5493.053, 612.3384, 5.376818, 3292.523, 599.791, 5.501911, 3300.218, 590.2512, 9.30345, 5491.458, 99.99417, 99.99814, 99.87228, 99.77706, 100.0, 99.84538
18622.89544, 60.011130539569805, 60.00872732429588, 60.01072220656729, 33.022781677922104, 33.063318971985694, 33.02387367418032, 0.9999833960742606, 0.9999705193262783, 0.9999836371377981, 9310.066269969295, 9317.431153924617, 9320.50245750875, 227.35955435642927, 70.29691963030155, 54.697856746048444, 9307.614025447843, 9318.315035426771, 9323.3433275965, 283.14575270832495, 282.83033407052585, 283.30663947879987, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 600.0, 597.0532, 9.210114, 5499.456, 596.4783, 9.218533, 5498.868, 597.6105, 9.202463, 5499.531, 618.5717, 5.304375, 3281.4, 593.5917, 5.55542, 3297.725, 583.9687, 9.381092, 5478.092, 99.98871, 99.98008, 99.99007, 99.43495, 99.92794, 99.60028
18625.298160000002, 60.01060419447541, 60.007408547605316, 60.008386846087284, 33.047430319550465, 33.0667065676071, 33.045052422322506, 0.9999846154650422, 0.9999802447044039, 0.9999849634004835, 9317.53281345117, 9322.864659645975, 9319.29790750659, 218.54701777880518, 55.00970582078298, 48.94029846284934, 9309.814956078171, 9321.199855851994, 9319.723820429674, 283.1055207277785, 282.8266544403914, 283.25990855502556, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 600.0, 603.3619, 9.11499, 5499.866, 602.8402, 9.123118, 5499.907, 591.2239, 9.290818, 5493.169, 612.2996, 5.377553, 3292.633, 599.791, 5.501363, 3300.112, 590.2512, 9.30345, 5491.518, 99.99627, 99.99923, 99.87441, 99.77186, 100.0, 99.84438
18627.87832, 60.00827897065379, 60.005716829607636, 60.00596367707718, 33.02108594713045, 33.05943071319374, 32.9994716364925, 0.9999883106490234, 0.9999754263559306, 0.9999856693073284, 9314.139156443358, 9314.470151760117, 9315.999239207984, 237.3403380448667, 66.4971746876754, 43.61212102735408, 9314.391413205949, 9315.942290560548, 9315.111794521095, 283.17965744127423, 282.8537081797872, 283.2392836561169, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 600.0, 603.3224, 9.114099, 5499.69, 595.6806, 9.229769, 5497.325, 589.4769, 9.321743, 5488.242, 608.8625, 5.413774, 3297.239, 604.9031, 5.454063, 3298.672, 596.4144, 9.219764, 5498.946, 99.99237, 99.9556, 99.79579, 99.90665, 99.97389, 99.97822
18630.31288, 60.007136773697, 60.00680220833935, 60.00582284602986, 33.031869286679424, 33.09166518370177, 33.03492404386571, 0.9999873981034328, 0.999980315952907, 0.9999880349273491, 9311.366606216263, 9322.808675243816, 9319.504648262551, 231.61905106239885, 60.468333500945846, 46.3282417054038, 9311.368317419847, 9314.861183925885, 9325.967642527894, 283.1231593646919, 282.8916156438566, 283.2823691916726, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 600.0, 605.6685, 9.087685, 5498.786, 595.739, 9.2294, 5498.784, 591.1463, 9.291923, 5492.925, 612.2802, 5.376818, 3292.466, 599.8101, 5.502276, 3300.389, 590.45, 9.301252, 5491.653, 99.97386, 99.97552, 99.86996, 99.77031, 100.0, 99.84684
18632.82944, 59.99709206477178, 60.00184498824224, 60.004302316023605, 33.02800758976009, 33.08516665419805, 33.04562047342467, 0.9999907493637731, 0.9999825841247957, 0.9999897460501546, 9309.27355980466, 9322.001627532522, 9328.680296128743, 222.6636127574644, 53.81545697120964, 43.709941548763254, 9322.064826098527, 9322.515141511085, 9330.232123842172, 283.0834474197471, 282.79251756414084, 283.2864453133376, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 600.0, 603.3816, 9.114812, 5499.809, 596.4783, 9.218533, 5498.869, 591.2239, 9.290818, 5492.994, 606.1633, 5.441905, 3298.486, 599.772, 5.501729, 3300.331, 590.2512, 9.303633, 5491.396, 99.99512, 99.97803, 99.87323, 99.95784, 100.0, 99.84317
18635.434960000002, 59.99421642000606, 59.99603009477434, 59.99671695920842, 33.03396953881636, 33.09898866175091, 33.04587417974111, 0.9999836937238862, 0.9999784708254414, 0.9999823139509081, 9317.095347708886, 9318.746693545, 9323.853298650738, 223.9656912738532, 60.78678752206815, 56.5397047185952, 9314.140146751508, 9320.48503519238, 9329.833017352215, 283.0855359747981, 282.8359718403868, 283.32355176272273, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 600.0, 597.0729, 9.210649, 5499.45, 602.8207, 9.123487, 5499.922, 597.5717, 9.202279, 5499.479, 599.9299, 5.500925, 3300.185, 593.5726, 5.555786, 3297.719, 584.2868, 9.370471, 5482.858, 99.9886, 99.99718, 99.99044, 100.0, 99.92948, 99.65943
18637.84444, 59.99389284919957, 59.99546366976275, 59.995229131255016, 33.056905487329246, 33.101691275268024, 33.03700492283081, 0.9999896931245951, 0.999986082199017, 0.9999902863642885, 9315.858852661384, 9320.825252959005, 9319.821688412543, 226.3326192465959, 53.22514937784399, 47.43571916891733, 9318.21038785934, 9323.930171389895, 9321.455208888174, 283.06181231596486, 282.8689793962917, 283.270857698728, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 600.0, 603.3619, 9.11499, 5499.867, 596.5172, 9.212454, 5499.506, 591.2239, 9.290818, 5493.164, 606.2021, 5.440618, 3298.657, 599.772, 5.502276, 3300.116, 590.2512, 9.303633, 5491.458, 99.99617, 99.98503, 99.8743, 99.95282, 100.0, 99.8433
18640.276960000003, 59.9905795262106, 59.992617962832455, 59.99028143767165, 33.00661893864862, 33.07033070294091, 32.99340077612106, 0.9999874997604559, 0.999975314219443, 0.9999874402849749, 9307.60701177506, 9312.191068761429, 9318.021649797709, 231.3067154832679, 69.48006959369377, 45.59093403531642, 9310.034798473793, 9305.124691892966, 9317.510080665132, 283.09035206675793, 282.8607225898571, 283.2873068917882, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 600.0, 604.8208, 9.084829, 5498.133, 605.7391, 9.066386, 5496.97, 586.701, 9.348249, 5482.323, 611.5811, 5.37884, 3292.47, 606.1429, 5.442009, 3298.464, 596.6331, 9.216285, 5499.013, 99.96466, 99.95292, 99.7066, 99.77034, 99.96028, 99.97857
18642.73164, 59.987510363943834, 59.985011449521025, 59.98430381874594, 33.06143671682712, 33.11360259100987, 33.05796447142812, 0.9999905189163841, 0.9999842032688284, 0.9999897741471984, 9312.141220422525, 9321.54422905649, 9323.26936386107, 231.55239289386373, 58.308039126942276, 43.16051558783852, 9317.16793654556, 9320.57872896824, 9332.790605397346, 283.0251467875314, 282.79685425027185, 283.2673311006967, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 600.0, 603.6379, 9.114277, 5499.762, 602.7819, 9.12404, 5499.968, 591.2239, 9.291002, 5493.171, 606.2216, 5.440802, 3298.547, 599.8673, 5.501546, 3300.273, 590.2313, 9.303633, 5491.459, 99.99752, 99.99813, 99.87443, 99.95442, 100.0, 99.84328
18645.13248, 59.98014334222256, 59.97784096595619, 59.982177510024215, 33.04124176765195, 33.07038761241231, 33.04458651836678, 0.9999856191284134, 0.9999812464228383, 0.9999863977190981, 9316.021377167544, 9328.09553836952, 9322.509498036958, 231.0877382607623, 56.76837653161465, 45.736618773423004, 9308.825791272953, 9323.966746023234, 9323.228807927793, 283.09997334299936, 282.80943178651717, 283.2656486999815, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 600.0, 603.3816, 9.115348, 5499.924, 602.8013, 9.122934, 5499.916, 591.2434, 9.290818, 5493.118, 612.2996, 5.377921, 3292.692, 599.791, 5.502094, 3300.167, 590.2711, 9.303633, 5491.397, 99.99617, 99.99706, 99.87433, 99.77873, 100.0, 99.84319
