TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
19070.775240000003, 60.00583111541823, 60.00607462637649, 60.00298473352278, 33.06267507572999, 33.114215215301044, 33.07821371907196, 0.9999850999502319, 0.9999793496756627, 0.9999857166237673, 9320.921897371276, 9326.353399447386, 9324.795478013248, 240.64996684199605, 64.8545450557599, 49.13641946382813, 9329.487235799532, 9322.83185927695, 9327.944708015608, 283.1566608486178, 282.81282269369865, 283.22650709139316, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 600.0, 602.8099, 9.124092, 5500.036, 601.595, 9.142828, 5500.416, 596.6205, 5.530205, 3299.5, 606.6293, 9.060704, 5496.839, 593.7062, 5.555603, 3297.892, 593.3527, 9.262247, 5494.635, 99.9983, 100.0, 99.98513, 99.94113, 99.93471, 99.91373
19073.204560000002, 60.00325113703289, 60.00549516237261, 60.00665084755581, 33.08274694020606, 33.11020693840931, 33.06053159795311, 0.9999848218249028, 0.9999753781311044, 0.9999823407477596, 9320.476611423373, 9329.510350368395, 9331.027537573727, 236.7933383150894, 67.26324390684834, 53.836050229203465, 9321.266409260135, 9324.280476795588, 9326.385588684823, 283.08254294967776, 282.7777985332567, 283.2213213695586, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 600.0, 609.1383, 9.018618, 5493.761, 601.6145, 9.142643, 5500.41, 596.6593, 5.529653, 3299.444, 606.6487, 9.060888, 5496.892, 593.7062, 5.55469, 3297.779, 590.0126, 9.306746, 5491.054, 99.88715, 100.0, 99.98683, 99.94006, 99.93639, 99.83595
19075.671440000002, 60.00275064297682, 60.004179012397074, 60.004047302664326, 33.063892754540454, 33.110235834812514, 33.04858592690682, 0.9999818660503726, 0.9999759609517584, 0.9999835786754796, 9322.798303301144, 9327.888037652025, 9329.246146646481, 238.43382631131044, 68.7184560129233, 42.553426925564054, 9326.508556325203, 9330.691283142012, 9325.103463679627, 283.11516000688084, 282.8522861546791, 283.21664405703984, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 600.0, 609.1777, 9.018083, 5493.708, 601.6145, 9.142459, 5500.364, 596.6787, 5.530389, 3299.444, 606.6487, 9.060888, 5496.949, 593.668, 5.555238, 3298.001, 590.0325, 9.306379, 5491.061, 99.8882, 100.0, 99.98677, 99.94315, 99.93802, 99.83496
19078.091800000002, 59.999976787899236, 60.00136909857802, 60.00107393736077, 33.06280794128718, 33.07303985518944, 32.93814766460168, 0.9999820116627242, 0.9999757108506782, 0.999978743687228, 9151.698177918932, 9117.244634031184, 9057.184553526431, 229.66534516164847, 69.62990250914561, 52.5053538590746, 8859.352403425055, 8820.037290801707, 8780.761358626329, 283.0947386377709, 282.75094258280313, 283.17865424146987, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 600.0, 609.1383, 9.018439, 5493.708, 601.595, 9.142828, 5500.414, 596.5817, 5.530757, 3299.5, 606.6487, 9.060888, 5496.944, 593.7253, 5.554325, 3298.052, 589.9927, 9.306746, 5491.061, 99.88821, 100.0, 99.98669, 99.94112, 99.93957, 99.83605
19080.54492, 59.99642489119782, 59.99841110708209, 60.00378740451759, 33.07341090218518, 32.98928257250823, 32.633704410973664, 0.9999822037186006, 0.9999669026095711, 0.9999891841763646, 9258.071433674077, 9320.075281216275, 9329.060530867413, 235.8332143341886, 70.89890391374911, 48.60045081831686, 9318.010676826903, 9327.723932765031, 9331.878532479099, 283.14713069493274, 282.85433474350253, 283.3071833174151, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 600.0, 609.0397, 9.021295, 5493.911, 601.634, 9.141907, 5500.233, 596.504, 5.531494, 3299.725, 606.843, 9.057579, 5496.749, 309.5498, 6.074444, 1424.155, 590.3307, 9.306746, 5490.467, 99.89274, 100.0, 99.98361, 99.9387, 46.15725, 99.82528
19083.10104, 60.00084683406156, 60.0018354617767, 60.00275166538481, 31.254450384580377, 31.24375545218745, 31.064000309579264, 0.999983066180761, 0.9999756627080191, 0.9999869634862382, 8718.152491529976, 8766.61332376346, 8838.498785459044, 216.72997269368898, 57.09095926788996, 38.42220840588243, 9039.42551201591, 9101.29425517249, 9157.246994570745, 283.11076470770905, 282.7928463424269, 283.2160848159424, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 600.0, 608.9412, 9.022009, 5494.166, 601.7118, 9.141907, 5500.312, 596.6205, 5.530942, 3299.437, 606.7264, 9.059969, 5496.957, 593.649, 5.554873, 3297.782, 590.1716, 9.310774, 5490.932, 99.89622, 100.0, 99.98152, 99.94327, 99.93812, 99.83373
19085.477840000003, 60.00037051867795, 60.00368517804035, 60.003535706729735, 33.069411633520374, 33.11345349964874, 33.05115306333115, 0.9999882521392286, 0.9999740903931111, 0.9999858227967401, 9319.87490717604, 9306.074131692001, 9284.93592212513, 236.583098167971, 64.8418868449844, 57.311587994833644, 9134.467439657194, 9099.719953716287, 9047.485822623521, 283.1422290486057, 282.80078708567476, 283.2319314636293, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 600.0, 608.7637, 9.025043, 5494.41, 266.2208, 10.00082, 3721.629, 596.2905, 5.533335, 3299.256, 606.6876, 9.059786, 5496.854, 593.7443, 5.554142, 3298.068, 589.774, 9.308393, 5490.791, 99.89695, 58.89551, 99.97606, 99.93924, 99.94005, 99.83239
19087.90292, 59.999486722265345, 60.00473128744631, 60.00076359527853, 33.08239503235478, 33.1187090382455, 33.06334272423411, 0.9999861220568296, 0.9999764802779086, 0.9999840083555841, 9319.83967699283, 9324.641755404746, 9320.657253577285, 235.746131986617, 61.891563865817716, 50.58922307276839, 9321.062709690399, 9332.095809397493, 9330.390119313812, 283.0263381486307, 282.6681922426831, 283.1001147771567, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 600.0, 608.744, 9.027006, 5494.456, 601.595, 9.142643, 5500.252, 596.3681, 5.532414, 3299.371, 606.6682, 9.060888, 5496.951, 593.649, 5.554873, 3297.619, 589.8337, 9.308577, 5490.804, 99.8978, 100.0, 99.97954, 99.94101, 99.93639, 99.8314
19090.358480000003, 60.005179678695804, 60.00333993099055, 60.00302837708123, 33.06830920417886, 33.108484147739546, 33.058874188896596, 0.9999869345124114, 0.9999740846589695, 0.9999863337081311, 9321.871617608836, 9327.17063191635, 9326.232587817842, 236.60922172774463, 64.69722010334772, 51.35280170757733, 9324.0882667209, 9325.537239938385, 9325.34498165563, 283.1345189496444, 282.7442487693345, 283.21510081258947, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 600.0, 608.7243, 9.026649, 5494.624, 601.595, 9.142275, 5500.31, 596.3487, 5.53223, 3299.434, 606.6487, 9.060888, 5496.893, 593.6108, 5.55542, 3297.613, 589.8337, 9.308577, 5490.744, 99.8998, 100.0, 99.98145, 99.94208, 99.92625, 99.83237
19092.82628, 60.00211378290554, 60.001946832823805, 60.001422652640066, 33.04467405267659, 33.0915591768316, 33.046272137060164, 0.9999821118834252, 0.9999782178124119, 0.9999801353056913, 9313.994795159446, 9327.490733112594, 9326.307215398612, 235.94287480543016, 60.792176552017736, 53.572371846418434, 9316.513317702107, 9323.871770455851, 9328.13828721002, 283.1343425699811, 282.7745880596785, 283.2670362286825, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 600.0, 614.9542, 8.913144, 5481.067, 595.3109, 9.235294, 5497.972, 590.0787, 5.583587, 3294.756, 600.3377, 9.16183, 5500.168, 599.8864, 5.500815, 3300.01, 583.5114, 9.386037, 5478.139, 99.65323, 99.96174, 99.83968, 100.0, 100.0, 99.58845
19095.224240000003, 60.00487992783873, 60.0037407468373, 60.003367178400076, 33.07453935376998, 33.12647027450469, 33.079797579820145, 0.9999859775906242, 0.9999757832021027, 0.9999848883375583, 9326.823613833101, 9325.897640466224, 9326.20990734905, 236.5590758519411, 67.78106903956905, 49.774536977472565, 9328.164167138964, 9318.20726638973, 9332.67847780788, 283.0467719578799, 282.6732726530403, 283.1728639880602, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 600.0, 608.7046, 9.026292, 5494.561, 601.6145, 9.142643, 5500.304, 596.4457, 5.531678, 3299.539, 606.6293, 9.060888, 5496.892, 595.7472, 5.53241, 3299.269, 589.8535, 9.308393, 5490.744, 99.8997, 100.0, 99.98464, 99.94411, 99.97588, 99.83118
19097.67968, 59.99942664027731, 60.000136626833644, 59.99653906793994, 33.07110286723876, 33.11384817432139, 33.05115193056679, 0.9999852841273549, 0.9999775843415676, 0.9999866089273385, 9331.01056529157, 9326.298617578052, 9323.13711012042, 234.37584286061065, 62.743723206084724, 53.509936495658934, 9326.764360357132, 9330.48060164653, 9328.675939383984, 283.13365564315245, 282.80714564023214, 283.2122750323444, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 600.0, 608.606, 9.037357, 5495.975, 603.1904, 9.112435, 5499.235, 599.5516, 5.504803, 3300.164, 610.6101, 8.984769, 5489.117, 605.7424, 5.445662, 3298.368, 596.0764, 9.223609, 5498.558, 99.92542, 99.99188, 100.0, 99.82101, 99.95546, 99.9702
19100.169560000002, 59.99991270214415, 59.99799100553092, 59.998826860687075, 33.06610097535792, 33.11282442121356, 33.05252498153959, 0.9999874538124616, 0.9999773127336831, 0.9999869020829136, 9320.316484809588, 9326.11770036951, 9326.452456638017, 235.30309475831336, 62.97405111979242, 50.75139939739694, 9326.422506117253, 9326.912850731047, 9325.875357918101, 283.1208100166763, 282.7911248996983, 283.2993582120736, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 600.0, 607.1077, 9.047709, 5495.453, 601.848, 9.138775, 5500.252, 596.4457, 5.531862, 3299.543, 606.6487, 9.060888, 5496.892, 599.8483, 5.501546, 3300.113, 589.8933, 9.308577, 5490.803, 99.93279, 100.0, 99.97465, 99.94315, 100.0, 99.83138
19102.526400000002, 60.00040405751241, 59.99958405214701, 59.997741581268755, 33.10214220567556, 33.14561368133495, 33.10478388153862, 0.999986426118092, 0.9999780245376488, 0.9999859193022115, 9331.27072403075, 9330.127339547831, 9336.371046506501, 235.10493496621393, 64.65208811507728, 49.153393520817644, 9340.073294887152, 9327.205072728386, 9336.976034457639, 283.0681052483668, 282.70865639986954, 282.9464289910229, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 600.0, 602.3564, 9.131053, 5500.229, 601.634, 9.143012, 5500.245, 596.4069, 5.53223, 3299.323, 606.6682, 9.060704, 5496.951, 599.8864, 5.501181, 3300.227, 596.1161, 9.223609, 5498.437, 100.0, 100.0, 99.97808, 99.94209, 100.0, 99.97226
19104.97596, 60.00050440904904, 60.00200134695455, 60.002498345271356, 33.094123538681025, 33.107432783151026, 33.07816261909681, 0.9999843438996517, 0.9999762645958208, 0.9999839430325026, 9324.910771438112, 9334.157645409428, 9335.3541089034, 235.4573639467976, 67.14778729258433, 54.1254272656372, 9334.806239480815, 9334.651943583567, 9340.036122487796, 283.1341907954707, 282.7579149964797, 283.21183112291476, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 600.0, 596.0477, 9.224927, 5498.766, 595.2914, 9.235294, 5497.913, 590.0399, 5.583955, 3294.761, 600.3183, 9.162013, 5500.286, 593.668, 5.55469, 3297.616, 602.4185, 9.129851, 5500.111, 99.9752, 99.96065, 99.83985, 100.0, 99.92979, 99.99686
19107.37668, 60.00373370764061, 60.00160930315343, 60.000988123098125, 33.08242691234494, 33.1194748797216, 33.06586327250631, 0.9999854095996404, 0.9999769120582714, 0.9999858115865348, 9325.329906667934, 9328.576340638827, 9333.267329973018, 240.4196284468826, 59.72554942604893, 49.41987066345928, 9332.814451431774, 9330.490774003274, 9336.757295719419, 283.1028334674907, 282.7894950572733, 283.19933379062593, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 600.0, 602.317, 9.131231, 5500.229, 601.6145, 9.142459, 5500.251, 596.3681, 5.531862, 3299.365, 606.6487, 9.060888, 5496.898, 599.8864, 5.501546, 3300.169, 596.1559, 9.223426, 5498.617, 100.0, 100.0, 99.97628, 99.9422, 100.0, 99.97128
19109.776080000003, 60.00546644624838, 60.005340378971354, 60.0056351095616, 33.03276255272134, 33.09354946133799, 33.031567071729995, 0.9999860762349643, 0.9999774667299719, 0.9999860339959509, 9313.582606930386, 9316.509292735005, 9318.447162461584, 237.90380978602752, 61.817849148239475, 47.964845758788215, 9315.233443524183, 9316.116842817924, 9321.728495181966, 283.0906861334511, 282.7940169306489, 283.2479711848811, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 600.0, 602.317, 9.131588, 5500.128, 602.1982, 9.127908, 5499.89, 587.9822, 5.602546, 3291.303, 609.9693, 9.004258, 5490.344, 604.7314, 5.452237, 3298.824, 590.2114, 9.303999, 5490.925, 100.0, 99.9966, 99.75825, 99.83763, 99.96296, 99.83509
19112.1742, 60.00285144546673, 60.005128227968584, 60.005879544187756, 33.082475630869695, 33.13560605522164, 33.08434902440384, 0.999983725796874, 0.9999767340790413, 0.9999852285405438, 9321.241445915262, 9333.39777922119, 9337.82871400403, 239.64481306711718, 63.46016729640996, 52.57615865786602, 9326.684489458346, 9328.580237283186, 9337.769258297882, 283.06637739379966, 282.79277026237133, 283.3027490872953, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 600.0, 604.9588, 9.08947, 5499.477, 603.2488, 9.12275, 5500.1, 589.9234, 5.584875, 3294.813, 606.6293, 9.061256, 5497.009, 599.9055, 5.501181, 3300.114, 596.1161, 9.223792, 5498.605, 99.98031, 99.99625, 99.83982, 99.94422, 100.0, 99.97228
19114.6886, 60.00584017016909, 60.0062870091837, 60.00829119463352, 33.07589549919739, 33.120944379340806, 33.07685675811578, 0.9999881361758677, 0.9999751943229, 0.9999851876345951, 9325.874117583242, 9327.621567313588, 9331.882274106223, 234.3038589519614, 57.2885369972073, 43.79935900159535, 9327.062831995776, 9325.577591025643, 9334.73353169342, 283.13419976350747, 282.7329087695018, 283.2037734535949, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 600.0, 608.6849, 9.02647, 5494.508, 601.6145, 9.142459, 5500.31, 590.1175, 5.583403, 3294.93, 606.6487, 9.06144, 5496.944, 599.8673, 5.500998, 3300.116, 596.136, 9.223426, 5498.544, 99.89875, 100.0, 99.84159, 99.94505, 100.0, 99.97346
19117.093960000002, 60.007918711736174, 60.01147834632596, 60.01101793588458, 33.071183121546866, 33.11642333888362, 33.068068463681236, 0.999987279308948, 0.9999748820076761, 0.9999879538099972, 9325.415873164593, 9329.466492265528, 9330.429741698736, 237.55410331106964, 64.05729483020059, 44.20479605019227, 9327.219216104753, 9332.097409367347, 9331.019101948077, 283.15133443467766, 282.82016731954593, 283.2181605484759, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 600.0, 614.9344, 8.912965, 5481.056, 595.3304, 9.235478, 5498.033, 596.3875, 5.532598, 3299.322, 600.3571, 9.161646, 5500.232, 593.649, 5.554507, 3297.613, 602.4185, 9.129668, 5499.904, 99.65123, 99.96283, 99.97805, 100.0, 99.93316, 99.99686
19119.479000000003, 60.007776777248544, 60.00888023574213, 60.01069535941014, 33.087257144444386, 33.11586507423316, 33.06437958603205, 0.9999873904932826, 0.9999770372081774, 0.999988565221131, 9322.805686176065, 9331.590718355168, 9334.540899266776, 239.93142589810395, 60.25076710403755, 46.68424913329818, 9320.119933838929, 9327.277529945013, 9331.369210831523, 283.1261488278557, 282.7880841669904, 283.2108533933368, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 600.0, 608.6652, 9.026114, 5494.503, 601.6145, 9.142459, 5500.363, 590.0787, 5.584139, 3294.818, 606.6682, 9.060521, 5497.055, 599.8673, 5.501363, 3300.17, 596.0963, 9.224158, 5498.436, 99.89865, 100.0, 99.84156, 99.94113, 100.0, 99.97212
19121.89352, 60.00814804391282, 60.01083617987872, 60.00772070352946, 33.07940858524974, 33.1034677069525, 33.04420969238635, 0.9999864523015191, 0.9999753293054771, 0.9999847241121651, 9324.397796256253, 9323.829220970356, 9330.09745604395, 235.60764348775228, 53.60399428679807, 47.028881991910566, 9328.33501980208, 9321.55851918464, 9332.983331354679, 283.10545130055567, 282.7586646839353, 283.2998185213412, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 600.0, 608.6652, 9.026828, 5494.451, 601.634, 9.140985, 5500.446, 597.5134, 5.522842, 3300.313, 608.6295, 9.020622, 5492.905, 603.7204, 5.461916, 3299.582, 591.1458, 9.29704, 5491.331, 99.89875, 100.0, 100.0, 99.86959, 99.98488, 99.85776
19124.41096, 60.003721494689444, 60.00644251665375, 60.004978665427885, 33.09003699677093, 33.12375765114958, 33.0706596731405, 0.9999882028432155, 0.9999772814155987, 0.9999880244385506, 9332.2252963621, 9323.942461406707, 9331.309393543937, 238.77722896435716, 62.62530174194251, 47.06595809765531, 9330.15752100487, 9332.444777201621, 9337.176381193167, 283.15439177786334, 282.75278427513797, 283.2591697895398, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 600.0, 604.9785, 9.082688, 5497.774, 603.8713, 9.116856, 5500.217, 597.0087, 5.531678, 3299.373, 606.6876, 9.061256, 5496.892, 599.9246, 5.502094, 3300.222, 596.136, 9.224158, 5498.611, 99.97194, 99.99907, 99.9796, 99.94612, 100.0, 99.97113
19126.81144, 60.00507746006057, 60.003720168746085, 60.00264902102713, 33.09444695365603, 33.12486685870062, 33.08296120417911, 0.9999868884044039, 0.9999779284494399, 0.99998740456532, 9332.276681414132, 9329.379602060748, 9340.065470212014, 236.04631158096254, 60.289200182967534, 51.64467808681593, 9327.389847989669, 9335.637535266227, 9335.095585929581, 283.1402585042124, 282.78781244422316, 283.24054714701685, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 600.0, 602.317, 9.131588, 5500.281, 601.595, 9.142275, 5500.422, 596.3099, 5.53223, 3299.32, 606.6682, 9.060337, 5497.01, 599.8864, 5.500998, 3300.224, 596.136, 9.223792, 5498.605, 99.9996, 100.0, 99.98819, 99.94423, 100.0, 99.97323
19129.264560000003, 59.99956869606212, 59.99953828601866, 59.99982448693552, 33.08477860102145, 33.1298087904236, 33.10204436728212, 0.9999834822115672, 0.9999739896065022, 0.9999849080324114, 9330.048896328637, 9328.55879588042, 9337.117227692439, 232.6671102987193, 73.15770985707331, 49.959744199337365, 9330.623359004232, 9328.706314020972, 9340.34148433764, 283.1985476630358, 282.81469969341856, 283.29381830915383, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 600.0, 596.0477, 9.225284, 5498.829, 595.2914, 9.235478, 5497.974, 590.0399, 5.584323, 3294.923, 600.3377, 9.162013, 5500.286, 593.7062, 5.555055, 3297.673, 602.3787, 9.130034, 5499.951, 99.9732, 99.96485, 99.83971, 100.0, 99.93462, 99.9977
19131.67452, 60.00033684494975, 59.99817574976889, 59.999471611070156, 33.07909479226474, 33.121691489649315, 33.10422775339391, 0.9999860164487309, 0.9999767723352547, 0.9999848265538208, 9320.336252696308, 9333.000085267533, 9337.142830549374, 240.16261134983142, 60.16712389137592, 51.40640667542357, 9336.683827819897, 9327.890472333727, 9334.43794453944, 283.1134231171015, 282.83536979138466, 283.18338704116445, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 600.0, 602.317, 9.13141, 5500.119, 601.634, 9.142643, 5500.252, 596.4651, 5.531862, 3299.604, 606.6682, 9.060704, 5496.951, 599.8673, 5.501546, 3300.008, 596.136, 9.223426, 5498.617, 100.0, 100.0, 99.97982, 99.94315, 100.0, 99.97126
19134.258400000002, 60.00071400049946, 59.99829036965426, 59.997878553956454, 33.03430384936441, 33.07892956147155, 33.03712373113588, 0.9999865154642232, 0.9999788618437312, 0.9999887730161728, 9310.75361226385, 9321.010875309361, 9319.281887625511, 237.41175995241156, 63.98273242731693, 46.91215502470391, 9318.631467463321, 9317.594095847895, 9319.649441666883, 283.195243913105, 282.8592809775902, 283.2718908465029, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 600.0, 602.455, 9.121773, 5499.918, 603.2098, 9.117593, 5499.241, 587.5551, 5.608068, 3290.674, 610.6296, 8.992308, 5489.02, 605.132, 5.444932, 3298.68, 590.0126, 9.307661, 5490.925, 99.99787, 99.99529, 99.73677, 99.8241, 99.95861, 99.8336
19136.68144, 60.00084788653786, 60.0009184461942, 59.99699868758505, 33.09426313156446, 33.12359415807063, 33.09215369204134, 0.999986348118147, 0.9999785127401086, 0.999986752941779, 9330.3504637974, 9331.105045884171, 9331.676630836215, 234.91008250044615, 61.83471164128696, 47.539972322293124, 9331.135624495158, 9327.675832511322, 9332.139901211442, 283.15248027599665, 282.7739920264892, 283.2050872103359, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 600.0, 604.5448, 9.106424, 5499.68, 602.2177, 9.132881, 5500.165, 590.0787, 5.583771, 3294.758, 606.6487, 9.060521, 5496.958, 599.9055, 5.500998, 3300.006, 596.1161, 9.223609, 5498.551, 99.98602, 100.0, 99.83974, 99.94316, 100.0, 99.97008
19139.18448, 59.99431974766051, 59.99352296196185, 59.99341684329116, 33.07696512485772, 33.141080404684054, 33.095721698709625, 0.9999851250505638, 0.9999768848072342, 0.9999866332712057, 9326.548534204383, 9325.211210134015, 9333.05120412949, 236.10614019871446, 60.28144920665591, 50.16218476830386, 9332.817060821333, 9327.649051785174, 9336.740102930222, 283.171346900421, 282.80492045325144, 283.1856997013222, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 600.0, 602.317, 9.131588, 5500.066, 601.6145, 9.142643, 5500.422, 590.0399, 5.583771, 3294.705, 606.6487, 9.060704, 5497.004, 599.8864, 5.500815, 3300.059, 596.1161, 9.223609, 5498.539, 100.0, 100.0, 99.84148, 99.94422, 100.0, 99.97126
19141.6372, 59.99019632867699, 59.992148626913604, 59.993560419350686, 33.0976933572859, 33.13289675514106, 33.08898779534649, 0.9999862389020523, 0.9999773579866154, 0.9999863490613513, 9335.313534366738, 9333.312137012663, 9330.95619136374, 235.16719786588055, 62.5331485057668, 48.99532417634691, 9330.088015187466, 9327.721271260654, 9338.097906376628, 283.12149538308967, 282.7916772922124, 283.2206433916997, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 600.0, 596.028, 9.225819, 5498.713, 595.2914, 9.23511, 5498.039, 596.3875, 5.532598, 3299.654, 600.3571, 9.16183, 5500.286, 593.668, 5.55469, 3297.728, 602.3787, 9.130767, 5500.08, 99.97519, 99.96283, 99.97617, 100.0, 99.93293, 99.99757
19144.03896, 59.994490532039045, 59.995207407507564, 59.991406941088194, 33.073534984578316, 33.140353046242936, 33.08587782999668, 0.9999844672783956, 0.9999768638767783, 0.9999874890139354, 9322.404458418001, 9331.114621318638, 9334.693708401976, 236.35240242138207, 62.580017801505846, 48.02924202073427, 9325.214458081742, 9331.774912026925, 9331.801024686585, 283.17963521421603, 282.8846788642687, 283.2526908066588, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 600.0, 602.3367, 9.13141, 5500.182, 601.6534, 9.142459, 5500.417, 590.0399, 5.583219, 3295.346, 606.6487, 9.060704, 5496.893, 599.8673, 5.501363, 3300.117, 596.0963, 9.223975, 5498.49, 100.0, 100.0, 99.85757, 99.94625, 100.0, 99.97115
19146.452200000003, 59.99204293040683, 59.993418339751344, 59.991532877505385, 33.057395320712494, 33.10099024736038, 33.06433554754692, 0.9999852418155675, 0.9999751664724524, 0.9999849154039326, 9317.600096455644, 9327.779628189523, 9326.444524440161, 234.07891384534378, 66.36834734114177, 52.72897899632926, 9324.328454858722, 9318.855420553546, 9317.717664429669, 283.15124592170986, 282.8559202383503, 283.208864107056, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 600.0, 602.4156, 9.129804, 5499.814, 603.171, 9.118329, 5499.451, 598.9887, 5.504435, 3300.268, 610.6296, 8.984585, 5488.855, 605.7805, 5.445662, 3298.582, 590.0325, 9.307661, 5490.979, 99.99682, 99.99418, 100.0, 99.79596, 99.95675, 99.83459
19148.86744, 59.98873503311948, 59.99216842948829, 59.99260833776258, 33.09930536066711, 33.12859462069259, 33.06357984523617, 0.9999857392210351, 0.999976476161067, 0.9999860319912213, 9326.051509545534, 9332.924504184164, 9333.344258081708, 236.30813179590268, 64.66235051101572, 45.499696669790865, 9335.528855795923, 9332.160793571393, 9331.419476317385, 283.18103038812416, 282.854527152753, 283.2028596442722, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 600.0, 604.5448, 9.106603, 5499.57, 602.2177, 9.133065, 5500.379, 596.3875, 5.532046, 3299.536, 606.6876, 9.060521, 5496.892, 599.9246, 5.501363, 3300.39, 596.136, 9.223609, 5498.437, 99.98593, 100.0, 99.98453, 99.94423, 99.99878, 99.97116
19151.326680000002, 59.98652895194531, 59.98768732614979, 59.98980903267753, 33.08692418465876, 33.13728726149028, 33.07752105589957, 0.9999852535906759, 0.999978024278479, 0.9999850528822186, 9331.519547274158, 9333.916185586653, 9334.45054252219, 234.6089850650119, 64.24639565735856, 49.08359574894621, 9327.337288565002, 9326.562415335538, 9340.231932040855, 283.0985523780427, 282.7501905223093, 283.2449251294362, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 600.0, 602.317, 9.131588, 5500.223, 601.6145, 9.142091, 5500.31, 596.3487, 5.532967, 3299.596, 606.6682, 9.061072, 5496.958, 599.9055, 5.501181, 3300.114, 596.136, 9.223426, 5498.437, 100.0, 100.0, 99.98301, 99.94209, 100.0, 99.97128
19153.72128, 59.98818637889841, 59.98504354018445, 59.986933921435316, 33.06384884385024, 33.116707612399054, 33.08673956246778, 0.9999822672993312, 0.9999758081194285, 0.9999829579919197, 9323.599343554008, 9336.346673931874, 9330.928740691004, 238.5101081911023, 65.82553421825969, 53.39823625333156, 9331.21927547756, 9332.2124596969, 9335.481497141254, 283.1004710403399, 282.860354165327, 283.2510896293105, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 600.0, 596.0477, 9.224927, 5498.771, 595.3109, 9.23511, 5497.914, 590.0593, 5.584139, 3295.043, 600.3377, 9.162013, 5500.284, 593.6299, 5.554507, 3297.725, 602.3787, 9.130034, 5499.843, 99.9773, 99.96067, 99.83982, 100.0, 99.93489, 99.9988
19156.09168, 59.987064660100266, 59.98719040550175, 59.98641402576377, 33.10023558617345, 33.12312399414737, 33.08374462494598, 0.9999869248898514, 0.9999777437597732, 0.999987759059253, 9321.305588849242, 9330.48534194243, 9332.86185534854, 234.164045250064, 62.8563526739631, 50.81035879579758, 9327.010107151986, 9329.426939426741, 9325.682735619755, 283.2221424868113, 282.85264308403254, 283.2360702567453, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 600.0, 602.3367, 9.13141, 5500.338, 601.634, 9.142275, 5500.363, 596.4069, 5.531862, 3299.378, 606.6487, 9.060888, 5496.839, 599.9246, 5.501181, 3300.062, 596.1559, 9.223792, 5498.61, 100.0, 100.0, 99.97975, 99.94314, 100.0, 99.96908
19158.64516, 59.986229070208225, 59.9872386785104, 59.98968390448207, 33.036777113535635, 33.071318457001965, 33.02959485280806, 0.9999859677513934, 0.9999779950477798, 0.9999861022325389, 9310.548956681423, 9318.581591094746, 9318.001454737288, 234.25392289680508, 59.699209813727975, 47.5302257200392, 9316.580760886056, 9320.298978323595, 9321.531204358162, 283.14398657691186, 282.8591387149861, 283.2531086935439, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 600.0, 602.4156, 9.129982, 5499.976, 603.1515, 9.118145, 5499.232, 587.5939, 5.607516, 3290.845, 610.5907, 8.985321, 5489.064, 605.0175, 5.445479, 3298.679, 589.9728, 9.307295, 5490.871, 99.99997, 99.99294, 99.72117, 99.82292, 99.95857, 99.83261
19161.0374, 59.99254167741745, 59.99025005642252, 59.98928308957775, 33.07616536568644, 33.126948816625166, 33.08626971928107, 0.9999870450894055, 0.9999789930015989, 0.9999862791612943, 9328.215687904178, 9327.07865962122, 9335.371796410116, 232.91301693964238, 63.7496232244157, 51.4190205031241, 9330.732878123054, 9324.689429991653, 9336.783755741315, 283.13303624046904, 282.80553685673567, 283.2812374596822, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 600.0, 604.5842, 9.105888, 5499.686, 602.8597, 9.132697, 5500.078, 590.0204, 5.584139, 3294.767, 606.6487, 9.060888, 5496.833, 599.8673, 5.500633, 3300.12, 596.1161, 9.223609, 5498.49, 99.98708, 100.0, 99.84492, 99.94315, 100.0, 99.97124
19163.473520000003, 59.99287933071237, 59.993037403870325, 59.99405949147649, 33.05970028306967, 33.12374057208697, 33.07243405957428, 0.999987647646726, 0.9999789747700566, 0.9999858254289056, 9322.851842820837, 9329.807881790544, 9331.221451815129, 229.06627433793983, 58.534871625458436, 49.39127214786481, 9329.136423624794, 9325.811672473237, 9338.24219260893, 283.17121454448244, 282.8588579319898, 283.2599763283359, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 600.0, 602.3367, 9.131231, 5500.177, 601.6145, 9.142643, 5500.416, 590.0981, 5.583587, 3294.874, 606.6293, 9.060888, 5496.774, 599.9436, 5.500998, 3300.335, 596.136, 9.223426, 5498.55, 100.0, 100.0, 99.84503, 99.94208, 100.0, 99.97223
19165.902560000002, 59.994289811658156, 59.99381087955257, 59.991061050191036, 33.09111509322693, 33.12504174065659, 33.064649627631624, 0.9999872664826418, 0.9999762287696291, 0.9999870493377706, 9329.708419167016, 9328.519835694244, 9332.06650401517, 233.44599098222716, 62.382282651625246, 45.435903727968935, 9327.658766290268, 9334.475336833955, 9336.636825558708, 283.14763131542765, 282.8342503060931, 283.23790202688673, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 600.0, 596.028, 9.225105, 5498.765, 595.3109, 9.235294, 5497.97, 596.3681, 5.532414, 3299.489, 600.3183, 9.162013, 5500.167, 593.649, 5.554873, 3297.782, 602.4185, 9.130401, 5500.01, 99.97614, 99.96379, 99.97954, 100.0, 99.93798, 99.99878
19168.32136, 59.991858287752684, 59.99256687015283, 59.99432222556688, 33.07818992682253, 33.14531634395061, 33.071215892661805, 0.9999863666269568, 0.9999802846491641, 0.9999867638701285, 9326.77500056343, 9328.378419545194, 9333.432341236987, 232.17398270147214, 61.9772756842458, 49.41607703409511, 9328.611204860417, 9337.222067482502, 9331.407771842401, 283.17325913372457, 282.81170749447887, 283.2710717671958, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 600.0, 602.3564, 9.131053, 5500.234, 601.6145, 9.142091, 5500.304, 590.0593, 5.583771, 3294.93, 606.6487, 9.060337, 5496.892, 598.8373, 5.515608, 3299.717, 596.1161, 9.223792, 5498.61, 100.0, 100.0, 99.84159, 99.94208, 100.0, 99.97432
19170.7894, 59.99499489674887, 59.990296493687445, 59.992823634522054, 33.04204649517004, 33.094247526530026, 33.03386308798734, 0.9999848210656475, 0.9999714238821182, 0.9999851657364929, 9321.744942976291, 9319.405827345381, 9318.617300335063, 232.96473832851234, 70.03006245881897, 56.53865217891273, 9319.850063721062, 9322.969735524171, 9319.10401268917, 283.218285482885, 282.8332521528024, 283.2210104131417, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 600.0, 602.3367, 9.131766, 5500.188, 602.1592, 9.129013, 5499.996, 598.484, 5.511062, 3300.31, 609.9499, 9.004075, 5490.219, 588.9184, 5.595233, 3292.478, 590.2114, 9.303999, 5490.985, 100.0, 99.99852, 100.0, 99.84062, 99.78827, 99.83375
19173.224240000003, 59.99646268016084, 59.99674801084607, 59.99705460420262, 33.07854120538207, 33.12860848232615, 33.08121321129911, 0.9999860696143907, 0.9999784775423873, 0.9999862000148888, 9331.690795018607, 9331.765601903886, 9332.14209202545, 234.51825732134375, 58.60732860003736, 47.940910857149674, 9333.74886736911, 9332.03780467447, 9332.97311298307, 283.1198059009793, 282.8461342048235, 283.13116296793083, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 600.0, 604.9588, 9.095716, 5499.424, 602.8986, 9.132513, 5500.309, 596.4651, 5.531862, 3299.377, 606.6682, 9.061072, 5496.833, 593.668, 5.55469, 3297.781, 596.136, 9.223609, 5498.611, 99.97915, 99.99971, 99.97972, 99.94516, 99.93802, 99.97335
19175.62436, 59.99818171685317, 59.99467146474333, 59.99894431821672, 33.08742369992293, 33.1216599511287, 33.07813588064733, 0.9999858689062229, 0.9999791186136486, 0.9999879573213143, 9327.208910494852, 9331.93802890771, 9331.9661845537, 231.18108919720453, 59.7047587349457, 46.1521825086503, 9333.878817704332, 9332.584237783587, 9332.408783696521, 283.15084488486855, 282.8758967120311, 283.20673612831075, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 600.0, 602.317, 9.131588, 5500.229, 601.6145, 9.142091, 5500.467, 596.3875, 5.532414, 3299.488, 606.6682, 9.060888, 5496.833, 593.6871, 5.554873, 3297.778, 596.136, 9.223426, 5498.611, 100.0, 100.0, 99.9778, 99.94102, 99.93466, 99.97335
19178.090360000002, 60.00118112930465, 59.993519970349276, 60.000133308838706, 33.067030438313004, 33.142763661653134, 33.06326767998304, 0.9999845620815996, 0.999974683961609, 0.9999852148835072, 9322.432718122978, 9329.702923566227, 9331.795197800804, 235.63835685409276, 65.2653628567441, 53.94320103006174, 9324.687005580749, 9332.967418617636, 9332.229822925141, 283.07540706789536, 282.87436892902207, 283.0889844913346, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 600.0, 596.0477, 9.224749, 5498.65, 595.3304, 9.23511, 5498.032, 590.0593, 5.584507, 3294.931, 600.3377, 9.16183, 5500.343, 599.9055, 5.501729, 3300.282, 602.3787, 9.129851, 5500.006, 99.97626, 99.96485, 99.84499, 100.0, 100.0, 99.99991
19180.518200000002, 60.00298711947541, 60.004703439785565, 59.99935947898866, 33.07497214446711, 33.153021885397536, 33.08513951099265, 0.9999875707554187, 0.9999790902263281, 0.999985503854442, 9330.174502186643, 9335.164905441468, 9326.346308300137, 233.77443076457212, 62.25242157961611, 46.778877867925544, 9332.446854810523, 9331.803451069267, 9328.885458276449, 283.19094232282606, 282.7755146859333, 283.13073916649887, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 600.0, 602.3367, 9.131766, 5500.286, 601.595, 9.142643, 5500.363, 596.3875, 5.532046, 3299.486, 606.6682, 9.060888, 5497.063, 594.679, 5.541176, 3298.992, 596.136, 9.223609, 5498.605, 100.0, 100.0, 99.97964, 99.94208, 99.96741, 99.97214
19182.939240000003, 59.99744032506702, 59.99780168406337, 59.99639796089684, 33.028094706127575, 33.09426201378362, 33.030383484503716, 0.9999867340788553, 0.9999814738288814, 0.9999877247553735, 9319.21372417445, 9317.656644037197, 9320.509962140399, 232.84885565162995, 58.50278287187666, 49.64517671860028, 9318.990349655101, 9319.758533829963, 9320.740826101652, 283.10334924942043, 282.75720828452927, 283.08234632426866, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 600.0, 602.3367, 9.131231, 5500.24, 602.1592, 9.134171, 5499.989, 588.6422, 5.598865, 3292.067, 609.5809, 9.011246, 5491.252, 604.0256, 5.456802, 3299.227, 590.5693, 9.299238, 5490.999, 100.0, 100.0, 99.77759, 99.85568, 99.98742, 99.84097
19185.378200000003, 60.00442862364718, 59.996044458343256, 60.0008247298572, 33.082266893875236, 33.13835102215329, 33.07797388180561, 0.9999859269621744, 0.9999783066269116, 0.9999882107690481, 9328.832917628126, 9328.95665323266, 9327.047681031365, 232.22134205963494, 62.463249979918146, 47.69483958387855, 9328.797930757082, 9327.436051717132, 9328.990741447624, 283.1260563912799, 282.7666855854524, 283.2367786779604, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 600.0, 605.5502, 9.088756, 5498.994, 603.3071, 9.115566, 5500.063, 589.9234, 5.584875, 3294.873, 606.707, 9.060888, 5497.067, 599.9818, 5.501911, 3300.342, 596.1758, 9.223243, 5498.61, 99.98031, 99.99937, 99.84322, 99.94101, 100.0, 99.97212
19187.95636, 59.99787334629028, 59.995383035304236, 59.99774518386956, 33.08278587681926, 33.12423188178166, 33.088573290019525, 0.9999842560813254, 0.9999786433700838, 0.9999838706019291, 9327.753717612079, 9327.14653130446, 9330.202803302023, 228.7506305525858, 60.86466440609729, 49.0257153822771, 9329.996824023767, 9331.448638173373, 9331.402385513446, 283.13827258698456, 282.8587622978041, 283.13906903710637, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 600.0, 602.3564, 9.131766, 5500.24, 601.6145, 9.142091, 5500.414, 590.1175, 5.583771, 3294.875, 606.6487, 9.060888, 5496.833, 599.8483, 5.500633, 3300.39, 596.0963, 9.224341, 5498.611, 100.0, 100.0, 99.84329, 99.94101, 100.0, 99.97335
19190.35684, 60.00001090969496, 60.00159800652419, 59.99734837178031, 33.08320708926624, 33.12719994844318, 33.09363082291538, 0.9999849290592528, 0.9999757761429068, 0.9999862561849376, 9333.725138509033, 9330.141111713627, 9330.967816402394, 234.10440404405472, 63.6313589710071, 52.46305774406119, 9330.854509247856, 9328.117099739997, 9327.564291110866, 283.2318872449959, 282.8462358870618, 283.1860578521735, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 600.0, 596.028, 9.225462, 5498.708, 595.2914, 9.235662, 5497.913, 596.3681, 5.53223, 3299.372, 600.3377, 9.162197, 5500.343, 593.668, 5.555055, 3298.058, 602.4185, 9.129668, 5500.064, 99.9751, 99.96065, 99.98464, 100.0, 99.92966, 99.99977
