TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
19206.97476, 59.992396187681194, 59.99293259425271, 59.99106739966271, 30.524659553153562, 30.545224027458218, 30.51976220517014, 0.9999891371784458, 0.9999850286305247, 0.9999882141306148, 8604.451998945176, 8606.494891519478, 8599.45159379702, 199.48235627667054, 49.528992685951835, 44.33214397991526, 8601.835630987465, 8602.81640092864, 8599.126312875644, 283.03210476382645, 282.7553109446824, 283.136183991493, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 600.0, 602.3367, 9.130517, 5500.061, 601.6534, 9.141907, 5500.312, 590.0787, 5.583587, 3294.991, 606.6487, 9.061256, 5496.919, 600.5731, 5.492049, 3300.318, 593.7105, 5.554798, 3297.234, 99.99991, 100.0, 99.84347, 99.94259, 100.0, 99.91358
19209.43632, 59.98458315002967, 59.989976276607266, 59.98938772538732, 30.54369387562948, 30.57211322340671, 30.545936238334914, 0.9999868235209222, 0.9999838281286503, 0.999987104090993, 8614.399832559187, 8614.295562751986, 8613.148104862346, 206.73589525412717, 46.699502483724245, 41.969714526120015, 8610.828844583837, 8610.745478957288, 8615.012459907104, 283.153188931606, 282.8278145958837, 283.12572938938797, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 600.0, 608.7046, 9.026292, 5495.286, 607.0426, 9.064913, 5497.756, 586.2933, 5.612302, 3291.774, 608.6683, 9.02669, 5494.919, 601.1072, 5.495337, 3300.285, 595.7781, 5.537035, 3298.805, 99.89864, 99.9481, 99.7367, 99.90622, 100.0, 99.96932
19211.898520000002, 59.991292657579336, 59.987787200059195, 59.988868107416685, 30.54133231824671, 30.584475429346053, 30.53474544113627, 0.9999854110114886, 0.9999832069546417, 0.9999885627354735, 8608.915736667921, 8618.029065830267, 8611.926843586281, 200.42765366083404, 45.209906084616705, 40.18806897607965, 8608.576017332305, 8615.942325853468, 8614.755147478267, 283.1356088532793, 282.7764072886717, 283.16737243174464, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 600.0, 602.3367, 9.13141, 5500.125, 601.6534, 9.141539, 5500.43, 590.0787, 5.58285, 3294.984, 606.6487, 9.060521, 5497.062, 599.9055, 5.500633, 3300.333, 595.798, 5.537768, 3298.979, 99.99971, 100.0, 99.84659, 99.94518, 100.0, 99.96766
19214.259400000003, 59.98404063517938, 59.98520321684711, 59.98209525777186, 30.563557713290535, 30.603319875919, 30.55293546433784, 0.9999832054493223, 0.9999788817426857, 0.9999872823334109, 8607.382650889236, 8618.84317633867, 8612.853111585777, 207.29345032166202, 54.264777276837535, 42.07298314399304, 8605.865680763907, 8610.295667914786, 8615.56298937751, 283.07509403087386, 282.748829067649, 283.17972192499127, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 600.0, 596.028, 9.225284, 5498.656, 595.3109, 9.235294, 5498.03, 596.3681, 5.532414, 3299.596, 600.3183, 9.162013, 5500.285, 593.6871, 5.554873, 3297.835, 601.9811, 5.481733, 3300.231, 99.9731, 99.96278, 99.97972, 100.0, 99.92975, 100.0
19216.714, 59.986868430240385, 59.98529404676556, 59.983933941547924, 30.529286223936783, 30.578991545204957, 30.54773192045234, 0.9999884461413449, 0.999984208929071, 0.9999877872534264, 8617.882464424383, 8613.418144161898, 8616.842280325138, 201.6372196403804, 45.837308236278886, 44.56632086153695, 8614.628158876776, 8611.982112609569, 8610.256681393817, 283.14802364183026, 282.8043301240039, 283.17628188888375, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 600.0, 602.317, 9.131231, 5500.061, 601.634, 9.142091, 5500.305, 590.0981, 5.584139, 3294.877, 606.6682, 9.060521, 5496.845, 599.9055, 5.501729, 3300.066, 595.7781, 5.537219, 3299.038, 100.0, 100.0, 99.84336, 99.94518, 100.0, 99.96584
19219.325040000003, 59.984815191594585, 59.98838391808314, 59.987843943507094, 30.51819077998314, 30.570776766481682, 30.50281229449979, 0.9999899272281293, 0.9999807370388277, 0.9999896419076106, 8600.675016040334, 8599.460857552229, 8600.291941204367, 206.83753670555325, 52.627373823661856, 39.39513279966286, 8599.874732408101, 8601.5379547853, 8603.244659538363, 283.1551061374962, 282.7339016356225, 283.2027286416273, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 600.0, 602.3762, 9.131766, 5500.234, 601.634, 9.142275, 5500.364, 596.4263, 5.532414, 3299.843, 607.6585, 9.037354, 5494.597, 591.6652, 5.576057, 3295.192, 592.0604, 5.571279, 3295.497, 100.0, 100.0, 99.98141, 99.91271, 99.8529, 99.88224
19221.722080000003, 59.99063934570204, 59.99132992117818, 59.989000217243166, 30.529497145705516, 30.593148088598067, 30.53607990114279, 0.999986299132058, 0.9999810036995286, 0.9999872470319915, 8607.689674662055, 8614.846881475325, 8615.618073976686, 208.94133289326302, 50.77734843980943, 40.42009146561804, 8612.209584139517, 8616.591639739867, 8616.114652311073, 283.1016082195173, 282.8230556899686, 283.16587084912277, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 600.0, 607.7189, 9.043425, 5497.072, 605.4083, 9.081859, 5499.153, 599.2411, 5.512351, 3300.133, 607.8138, 9.04857, 5496.659, 593.5726, 5.554507, 3297.941, 595.8179, 5.537768, 3298.984, 99.9367, 99.97464, 100.0, 99.92752, 99.93621, 99.96768
19224.127800000002, 59.99233647644971, 59.99033198561506, 59.98883753645168, 30.523870548791887, 30.58974882655979, 30.53312466006829, 0.9999877038670244, 0.9999802854126767, 0.9999873461150423, 8603.680388120785, 8603.587012437816, 8611.444977429055, 207.310358352965, 51.58346497695993, 42.913730424885216, 8616.58457725397, 8609.524624313048, 8616.609021663244, 283.2646698431399, 282.8305653150212, 283.21320606047203, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 600.0, 607.4429, 9.048422, 5495.5, 601.634, 9.142275, 5500.31, 596.4457, 5.532046, 3299.602, 606.6682, 9.060888, 5496.839, 593.6108, 5.555238, 3297.887, 595.7185, 5.537585, 3298.923, 99.91677, 100.0, 99.97801, 99.94411, 99.93457, 99.96771
19226.594, 59.98992353847908, 59.993776186893, 59.99095011731482, 30.509189862188027, 30.5566961812788, 30.49677967293514, 0.9999848240852076, 0.9999792368919739, 0.9999871201610483, 8601.616571094151, 8604.718658256523, 8608.715283012018, 205.20963424007437, 54.896249843129226, 44.076787517012235, 8609.889939655906, 8612.835273016224, 8609.925968623822, 283.1464369534023, 282.8026764064545, 283.27465742785864, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 600.0, 614.9739, 8.912251, 5481.062, 595.2914, 9.235478, 5498.085, 590.0399, 5.583587, 3294.767, 600.3571, 9.161462, 5500.233, 599.8673, 5.501181, 3300.164, 602.0407, 5.481367, 3300.006, 99.65427, 99.96379, 99.84325, 100.0, 100.0, 100.0
19229.024840000002, 59.99644288046093, 59.99529137430117, 59.99296210597976, 30.55627058432364, 30.565849055979434, 30.535567876338124, 0.9999890356546511, 0.9999801649096736, 0.9999850897179405, 8608.726837599279, 8612.936979187996, 8609.958483850347, 205.94422282232904, 54.54101374842594, 45.03204330319704, 8605.36641248193, 8611.450874940043, 8608.54697510646, 283.14914585249426, 282.80333108106953, 283.1639879173699, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 600.0, 608.7243, 9.026114, 5494.451, 601.6145, 9.142275, 5500.251, 596.3681, 5.532414, 3299.207, 606.6487, 9.060888, 5497.002, 593.649, 5.555055, 3297.785, 595.7582, 5.537219, 3299.209, 99.8977, 100.0, 99.97457, 99.94411, 99.93471, 99.96774
19231.48308, 59.99567390433785, 59.99531444925065, 59.99497984933391, 30.506721382435245, 30.551763459860958, 30.496270521029565, 0.9999871239288443, 0.9999825432180591, 0.9999871671270918, 8603.408007775324, 8603.833069710548, 8605.87997606222, 198.80060066912188, 56.78479817187326, 42.67800489672709, 8595.818838225967, 8602.061327967907, 8606.573256783531, 283.0515309434414, 282.74040652121533, 283.1821862124021, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 600.0, 608.744, 9.025578, 5494.462, 601.6534, 9.142275, 5500.473, 590.0981, 5.583403, 3294.649, 607.076, 9.053718, 5495.224, 601.4696, 5.482553, 3300.113, 592.7562, 5.567983, 3296.1, 99.89695, 100.0, 99.84506, 99.92439, 100.0, 99.9
19233.88448, 59.99809196147019, 59.997012835989516, 59.99900808738396, 30.54194225060202, 30.57609085004044, 30.518864072637857, 0.9999861998915713, 0.9999829984517127, 0.9999850329418983, 8608.3947936292, 8608.801393410582, 8610.372722225735, 201.03671239297182, 54.46850289039776, 44.34650548825812, 8609.472711868491, 8611.20766324284, 8607.047025147931, 283.0819404396718, 282.7784086471029, 283.17758668021395, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 600.0, 602.9084, 9.116061, 5499.529, 606.0115, 9.071544, 5498.512, 586.8175, 5.605859, 3292.473, 608.3187, 9.03239, 5495.869, 600.4777, 5.49972, 3300.281, 595.6787, 5.537585, 3298.868, 99.99606, 99.96941, 99.74237, 99.9168, 100.0, 99.97633
19236.2854, 59.99991554605423, 59.99987255295788, 60.005372857383904, 30.522175607673393, 30.59046489999269, 30.541377085614062, 0.9999887047775081, 0.9999860728597316, 0.9999872504223243, 8609.911733149094, 8612.483649856342, 8615.705807918372, 201.56547285259353, 45.77839550007229, 41.29372327731289, 8610.575132072467, 8612.918782955518, 8610.506028898335, 283.1515965885051, 282.84413537393374, 283.26177299692057, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 600.0, 604.0125, 9.110886, 5499.855, 601.634, 9.141907, 5500.192, 590.0399, 5.583219, 3294.821, 606.6682, 9.060888, 5496.892, 599.9055, 5.501181, 3300.219, 595.7781, 5.537585, 3298.922, 99.99597, 100.0, 99.84166, 99.94411, 100.0, 99.97619
19238.83924, 60.0069473059275, 60.0074014329998, 60.00995620805879, 30.53584525917104, 30.588573875661442, 30.538109958457838, 0.9999857661336725, 0.9999813692706483, 0.9999850229154166, 8609.236991724063, 8611.285593635695, 8610.227617978617, 203.5748061724001, 52.963707936274204, 46.940253869867774, 8613.367301402808, 8613.566120438758, 8616.083235215878, 283.13789841026573, 282.8359782131421, 283.2151567015864, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 600.0, 596.0477, 9.225284, 5498.661, 595.2914, 9.235847, 5497.973, 596.4651, 5.531494, 3299.379, 600.3377, 9.16183, 5500.279, 593.668, 5.555055, 3297.781, 602.1003, 5.481184, 3300.289, 99.97425, 99.96174, 99.97794, 100.0, 99.93462, 100.0
19241.294240000003, 60.008311083454814, 60.00844639990031, 60.00828747597022, 30.548988658799555, 30.58901333780835, 30.529604513250877, 0.9999870804351965, 0.9999846792079378, 0.9999880818375407, 8605.307828857514, 8613.76337707726, 8614.589261925157, 201.49379437585537, 40.645562439779496, 41.791902511635726, 8614.162665082107, 8611.932754794085, 8615.263430978546, 283.2017867694675, 282.81930775747253, 283.2301524347284, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 600.0, 602.3564, 9.13141, 5500.292, 601.6534, 9.141539, 5500.365, 590.0787, 5.583403, 3294.818, 606.6682, 9.060704, 5496.898, 599.8864, 5.501546, 3300.116, 595.7582, 5.537035, 3298.983, 99.99971, 100.0, 99.84329, 99.9422, 100.0, 99.96947
19243.71984, 60.01089552399623, 60.008869887332516, 60.012167727287526, 30.523280226568584, 30.55221593427068, 30.524021903317145, 0.9999896679786742, 0.9999812101694658, 0.9999883391903531, 8595.415212552189, 8609.604055981426, 8600.418553233998, 203.11861070968143, 47.54867779777874, 39.6843319185773, 8605.411324491346, 8606.01991298265, 8602.11038686706, 283.1437075415397, 282.90134847649296, 283.2531871245988, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 600.0, 602.3564, 9.131231, 5500.125, 601.6534, 9.142091, 5500.312, 596.3487, 5.53223, 3299.269, 607.0565, 9.044341, 5495.337, 601.832, 5.483831, 3300.079, 592.0007, 5.568166, 3296.103, 100.0, 100.0, 99.97645, 99.91381, 100.0, 99.88051
19246.17404, 60.00926126887201, 60.01098683398154, 60.0121532944156, 30.524621681058687, 30.5990813923113, 30.550613099598642, 0.9999847938430523, 0.9999845108802261, 0.9999880829016007, 8615.13824097907, 8613.931119909254, 8613.483841540377, 207.555468179306, 47.50327566959197, 42.034202333180474, 8615.345416155758, 8611.046917822081, 8613.340838336464, 283.16661781466286, 282.87908555509546, 283.29017719356574, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 600.0, 607.6992, 9.043246, 5496.962, 605.3694, 9.082227, 5499.094, 599.0081, 5.512719, 3299.789, 607.7944, 9.048202, 5496.704, 599.9627, 5.501181, 3300.338, 595.6986, 5.537768, 3298.977, 99.93565, 99.97155, 99.9922, 99.92551, 99.99874, 99.96599
19248.558080000003, 60.01238503417706, 60.0126770744484, 60.01396066153701, 30.552776083149297, 30.57712415895433, 30.5373561917472, 0.9999880520111665, 0.9999863102537052, 0.9999862046042303, 8614.96825084211, 8616.306784511158, 8610.55575468466, 201.80629308658263, 47.71273848830538, 43.26058927284339, 8612.66405908772, 8618.737165278657, 8614.73024965052, 283.17463817362835, 282.81443490056716, 283.2511002350033, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 600.0, 602.3564, 9.130875, 5500.124, 601.6145, 9.142275, 5500.313, 596.504, 5.532598, 3299.268, 606.6293, 9.060888, 5497.009, 599.8864, 5.501546, 3300.336, 595.798, 5.537219, 3298.98, 100.0, 100.0, 99.97642, 99.94422, 99.99878, 99.96769
19251.018480000002, 60.01316598557031, 60.012070843646704, 60.01243553676337, 30.5260581681215, 30.59100795971431, 30.54722765684832, 0.999987082745197, 0.9999793094669913, 0.9999867413233342, 8608.686763906418, 8607.894233549676, 8616.936697297511, 204.1135968814251, 51.016816032850784, 46.278436254470876, 8614.213423421226, 8615.527542608306, 8609.797319935407, 283.2037811566348, 282.7933741472491, 283.26592915550367, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 600.0, 596.028, 9.225462, 5498.719, 595.3304, 9.235847, 5497.966, 590.0399, 5.583587, 3294.932, 600.2989, 9.162197, 5500.285, 593.6871, 5.55469, 3297.776, 602.0805, 5.481367, 3300.235, 99.9731, 99.96172, 99.84825, 100.0, 99.93138, 99.99708
19253.500040000003, 60.011638738323754, 60.01138402308449, 60.01273536102854, 30.548549559248503, 30.598177508746787, 30.526305609347187, 0.9999855536851501, 0.9999844114980578, 0.999987828419973, 8614.00074661926, 8611.155456061328, 8619.202704896748, 205.16513142734175, 49.58300794688512, 45.66620326768111, 8608.16777532865, 8611.147039056137, 8614.319625542712, 283.23368752619666, 282.82084648503627, 283.32161110770113, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 600.0, 602.3762, 9.130517, 5500.124, 601.634, 9.141907, 5500.422, 596.4263, 5.532414, 3299.483, 606.6682, 9.060521, 5497.062, 599.9055, 5.502094, 3300.114, 595.7781, 5.536852, 3298.925, 99.99991, 100.0, 99.98637, 99.9422, 100.0, 99.97297
19255.900560000002, 60.014202151899354, 60.01088988858833, 60.01130385737887, 30.507048909916517, 30.53692655200597, 30.46604946162915, 0.9999877808195248, 0.9999824227500942, 0.9999854662999739, 8594.72585765638, 8603.146295833758, 8598.865850862368, 204.11097618495455, 51.96357510673806, 42.123002767225444, 8600.455312974947, 8600.539469060894, 8600.244971476337, 283.1539953681142, 282.89771960321383, 283.25278921176545, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 600.0, 602.3564, 9.130875, 5500.183, 601.634, 9.142091, 5500.377, 590.0981, 5.584139, 3294.761, 607.1148, 9.043238, 5495.231, 592.142, 5.571492, 3295.718, 592.5972, 5.567616, 3296.334, 100.0, 100.0, 99.83985, 99.92059, 99.86883, 99.88644
19258.28652, 60.009667045990305, 60.00982064762176, 60.01086919632081, 30.530365472194905, 30.59418467708705, 30.526687329459747, 0.999987979117843, 0.9999856612976205, 0.9999881157833015, 8612.956554775272, 8611.96746677384, 8617.429868226614, 197.83137789530844, 47.79787695570303, 41.83384569006921, 8609.929873774257, 8615.974753019149, 8609.433260597658, 283.2283411204541, 282.87466466549205, 283.2512293719071, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 600.0, 608.1132, 9.043604, 5496.533, 606.0504, 9.081859, 5498.734, 587.4969, 5.603651, 3293.403, 608.2217, 9.042502, 5496.137, 593.5154, 5.556151, 3297.838, 595.7781, 5.537035, 3299.203, 99.93555, 99.96731, 99.77416, 99.92836, 99.93639, 99.97443
19260.67872, 60.01232383649931, 60.01233551270654, 60.013447264889344, 30.55545367699705, 30.56484301411824, 30.533399678638794, 0.9999883440732174, 0.9999865163074229, 0.9999859483313531, 8610.226507270148, 8608.692551109245, 8612.849737274895, 199.97599122681845, 48.25115075829399, 43.37843248311947, 8608.844749347241, 8613.261450925771, 8606.505593834076, 283.2530594784246, 282.9090096631845, 283.24722665605765, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 600.0, 602.3564, 9.130875, 5500.171, 601.634, 9.142275, 5500.422, 590.0981, 5.583403, 3294.878, 606.6293, 9.060704, 5496.996, 593.6871, 5.554507, 3298.001, 595.7384, 5.536669, 3299.265, 99.99981, 100.0, 99.8434, 99.94315, 99.93802, 99.96786
19263.07412, 60.011996516007486, 60.01113131347274, 60.01295649965431, 30.535851570700068, 30.607151923061142, 30.552880850440022, 0.9999847714184831, 0.9999834025776998, 0.999987977174884, 8611.75012044409, 8611.32217772205, 8615.126698320642, 197.8895874041691, 49.20932585345122, 45.322378439706426, 8617.316113297537, 8609.66908944728, 8615.104017174566, 283.22474802958754, 282.79639064368587, 283.2026657795307, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 600.0, 596.0674, 9.224749, 5498.708, 595.2914, 9.235478, 5497.974, 596.4263, 5.532414, 3299.542, 600.3183, 9.162013, 5500.115, 599.8673, 5.501911, 3300.164, 602.0407, 5.481733, 3300.294, 99.97405, 99.96377, 99.97794, 100.0, 100.0, 100.0
19265.49812, 60.01130009166823, 60.011811635116196, 60.01130530010989, 30.55350029481655, 30.549423649265158, 30.536606146774425, 0.9999867913734243, 0.9999844955177286, 0.9999881898051582, 8608.838917478282, 8611.835349484974, 8610.95930677487, 194.7511476422451, 48.06659824168685, 47.4062587249291, 8615.404127916327, 8607.984215264521, 8615.280415780291, 283.18098391358933, 282.9325291049687, 283.368129143798, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 600.0, 602.3762, 9.130875, 5500.229, 601.6145, 9.141907, 5500.374, 590.1175, 5.584139, 3294.814, 606.6487, 9.060704, 5497.061, 593.668, 5.555055, 3297.791, 595.8179, 5.537585, 3298.978, 100.0, 100.0, 99.83989, 99.94101, 99.93166, 99.97452
19267.936240000003, 60.00481059311751, 60.004198673069524, 60.0016966118586, 30.517131003194272, 30.572202159806213, 30.491145708098454, 0.9999888419501832, 0.9999807604598248, 0.9999866830226618, 8604.229264421147, 8609.039507018573, 8605.788907429362, 203.23180256009528, 52.104894706194045, 39.68975259594072, 8597.911541890404, 8606.27234432005, 8611.873769373045, 283.15273707355396, 282.85316250836775, 283.2925315247504, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 600.0, 602.3564, 9.13141, 5500.286, 601.595, 9.142091, 5500.425, 596.4069, 5.531862, 3299.372, 606.6487, 9.061256, 5496.907, 600.5731, 5.495154, 3300.229, 594.0485, 5.554615, 3297.366, 100.0, 100.0, 99.97958, 99.94302, 100.0, 99.92842
19270.331280000002, 60.00298446560675, 60.0053269708505, 60.00324076954954, 30.57290425623924, 30.593469967451828, 30.558767056379054, 0.9999899059616099, 0.9999837395929847, 0.9999880254024673, 8610.674043565992, 8620.01344324468, 8615.501983554532, 201.54829531389896, 53.66107742855638, 41.444561170681254, 8609.424136961326, 8620.260538287528, 8621.659270972485, 283.1533157386891, 282.8032804978038, 283.26835900931104, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 600.0, 608.7243, 9.026114, 5494.769, 607.4122, 9.048519, 5497.326, 600.9493, 5.494495, 3300.21, 609.6198, 9.009774, 5494.375, 602.0037, 5.486936, 3300.185, 595.4004, 5.540514, 3298.975, 99.90348, 99.9352, 100.0, 99.87829, 100.0, 99.96941
19272.731760000002, 59.997369921689675, 59.995442912427386, 59.99722521393178, 30.539618526587617, 30.595319140374954, 30.54880483743621, 0.9999854573644437, 0.9999824574333209, 0.9999852763231137, 8607.57506899184, 8616.840083565286, 8612.910294500576, 200.0174751190225, 51.833408903003146, 43.74451497747259, 8608.693086278932, 8612.086980323253, 8619.415900006152, 283.0928020484584, 282.76387376417415, 283.31810261143147, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 600.0, 602.3564, 9.131231, 5500.344, 601.6145, 9.142275, 5500.303, 596.3875, 5.53223, 3299.315, 606.6487, 9.060888, 5497.002, 599.8673, 5.501363, 3300.054, 595.7582, 5.537035, 3298.923, 100.0, 100.0, 99.97624, 99.9441, 100.0, 99.96933
19275.108200000002, 59.99130968374553, 59.9887422059262, 59.99314782071203, 30.52890960828935, 30.562647740176658, 30.52180990373968, 0.999986917847742, 0.9999788018937449, 0.9999878078289139, 8609.220616527455, 8610.601832422088, 8616.028032068123, 200.3618081954828, 51.9304209117513, 47.10603956788145, 8611.302209973817, 8607.750693658225, 8609.628976739132, 283.18598975808317, 282.7720435021603, 283.2524056159924, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 600.0, 596.2449, 9.222428, 5498.829, 595.3304, 9.235478, 5498.026, 590.0204, 5.583403, 3294.708, 600.3183, 9.162013, 5500.167, 593.6299, 5.55469, 3297.722, 602.1003, 5.481001, 3300.062, 99.97541, 99.95958, 99.84166, 100.0, 99.93138, 100.0
19277.502920000003, 59.98790955511624, 59.98969436643013, 59.9866040298068, 30.55910797983561, 30.594136275598967, 30.531223107372963, 0.9999871318109638, 0.9999850787505258, 0.9999851639113334, 8610.625797284483, 8611.387282332522, 8623.338249912103, 202.36034827984804, 50.01899258745311, 44.88152487661864, 8613.195280759504, 8612.12855148878, 8611.769172732487, 283.1587106454445, 282.85212522655405, 283.32667848868573, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 600.0, 602.3564, 9.131588, 5500.119, 601.634, 9.141907, 5500.201, 596.3487, 5.532598, 3299.433, 606.6293, 9.060704, 5496.951, 599.8864, 5.501363, 3300.222, 595.8378, 5.538317, 3298.922, 100.0, 100.0, 99.98142, 99.94315, 100.0, 99.96593
19279.904160000002, 59.98525286366954, 59.987548044069975, 59.9813688804053, 30.505104397160903, 30.564490048000263, 30.527457910642763, 0.999986456308713, 0.9999872097459671, 0.999989177862529, 8601.228388747466, 8605.313105572794, 8605.886612167267, 196.31278040025427, 48.06567862944684, 41.84491629771492, 8600.622497589933, 8608.28167644399, 8596.647479140925, 283.1472438133155, 282.9381575327135, 283.3258503028566, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 600.0, 602.317, 9.131053, 5500.287, 601.6534, 9.142643, 5500.365, 590.0593, 5.583587, 3294.931, 606.6682, 9.060521, 5496.892, 599.8292, 5.501181, 3300.228, 595.8179, 5.537768, 3299.15, 100.0, 100.0, 99.84499, 99.94399, 100.0, 99.97285
19282.30252, 59.97926143375937, 59.97913847566039, 59.98380844405937, 30.543419524214556, 30.5628536085431, 30.53163366872224, 0.9999883729115518, 0.9999825289773127, 0.9999881596603625, 8614.773733481887, 8610.94789806343, 8618.619719076649, 201.26751864961352, 56.536081408819655, 40.9671161621136, 8607.820190999679, 8615.294120212648, 8616.242878688607, 283.11460329381316, 282.8638383751007, 283.34974400360835, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 600.0, 608.7243, 9.026114, 5494.572, 607.8986, 9.04023, 5495.556, 583.7892, 5.629973, 3287.714, 612.2607, 8.973001, 5489.607, 604.2164, 5.46703, 3299.763, 592.5972, 5.558094, 3297.97, 99.8999, 99.91673, 99.60699, 99.80963, 99.99374, 99.93709
19284.678040000003, 59.983413988511906, 59.98309416589842, 59.984068354103634, 30.534199757507935, 30.5881007058025, 30.50692159643798, 0.9999875926824126, 0.9999854491610433, 0.9999870418591896, 8603.541471053057, 8609.491311894273, 8608.820180453244, 202.58232260731467, 50.40308733357915, 46.40167089601346, 8610.634049326656, 8611.821995217779, 8614.827708478508, 283.1977234718585, 282.8535857647835, 283.358184433322, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 600.0, 602.3564, 9.131231, 5500.072, 601.6729, 9.141907, 5500.319, 590.0593, 5.583771, 3294.819, 606.6487, 9.061256, 5497.049, 599.8864, 5.501181, 3300.339, 595.8378, 5.537219, 3299.266, 100.0, 100.0, 99.84159, 99.94409, 100.0, 99.96424
19287.046120000003, 59.97864290815463, 59.979981420257374, 59.980919475090076, 30.560838290322216, 30.594650993191742, 30.55351505405125, 0.9999870320410601, 0.9999802094563095, 0.9999846463962863, 8608.070721068998, 8616.896899835896, 8613.080901821082, 203.34177398658062, 56.79445750520972, 45.031106752039705, 8610.30449491818, 8613.413568431144, 8616.387807429603, 283.19338779731487, 282.7864205912826, 283.26471910674286, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 600.0, 599.3401, 9.185843, 5499.867, 597.0814, 9.215586, 5498.534, 595.9216, 5.533335, 3299.592, 600.3571, 9.16183, 5500.233, 593.6299, 5.555238, 3297.889, 602.0805, 5.481001, 3300.237, 99.99618, 99.97889, 99.98623, 100.0, 99.94144, 100.0
19289.447, 59.97981940203662, 59.98581517612708, 59.98253089197009, 30.530207457552113, 30.579900138411563, 30.51232345508297, 0.9999881904713831, 0.9999862317865986, 0.9999888212779009, 8607.75640913171, 8611.07677529484, 8613.469023291902, 197.93874274542895, 46.897707372200784, 42.58892361597327, 8612.694311497367, 8610.57036814102, 8612.986919679732, 283.2369247660988, 282.9162605003696, 283.31528146869186, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 600.0, 602.317, 9.131231, 5500.061, 601.634, 9.142275, 5500.267, 590.1369, 5.583955, 3295.043, 606.6682, 9.060888, 5496.996, 599.9055, 5.500815, 3300.119, 595.8378, 5.537035, 3299.095, 100.0, 100.0, 99.84839, 99.94398, 100.0, 99.97116
19291.878080000002, 59.98037010083061, 59.98438008779846, 59.98678760592222, 30.536531478883802, 30.58420144375651, 30.529597171782775, 0.9999876785728253, 0.999980955601993, 0.99998934539645, 8612.421404285084, 8609.45000402983, 8608.792509819294, 205.5782755440814, 56.356650105246445, 38.543379665920384, 8600.65568110316, 8608.879167888048, 8610.017345883938, 283.17947495202293, 282.87755685376413, 283.2967197257255, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 600.0, 602.3367, 9.131588, 5500.119, 601.634, 9.141907, 5500.477, 596.4263, 5.531862, 3299.598, 606.6293, 9.060888, 5496.833, 593.649, 5.554873, 3297.948, 595.7582, 5.537035, 3299.094, 100.0, 100.0, 99.98641, 99.94314, 99.93643, 99.96766
19294.3336, 59.992849087184794, 59.993853102671956, 59.99161326362822, 30.554263319618084, 30.579183896160135, 30.5353763321559, 0.9999915481273294, 0.999977014065711, 0.9999906643652645, 8612.644615035166, 8615.076485497997, 8614.514649107738, 209.81705453244194, 60.12885770399362, 39.76554011871849, 8613.505337900753, 8616.44446211408, 8613.77353132975, 283.27542766430696, 282.9609275254812, 283.3910209963017, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 600.0, 608.744, 9.026292, 5494.456, 607.9376, 9.039862, 5495.496, 602.6381, 5.475904, 3300.009, 612.6879, 8.954247, 5486.796, 587.4496, 5.599981, 3292.77, 591.1856, 5.571645, 3296.699, 99.8978, 99.91776, 100.0, 99.75678, 99.7795, 99.88566
19296.73212, 59.99403457674465, 59.98969389124874, 59.991639584349194, 30.543221003925936, 30.5792071055242, 30.523756759175832, 0.9999866281742381, 0.9999816907103342, 0.999988455509601, 8606.651359433843, 8615.642399097453, 8614.121046126062, 206.84488871173835, 55.82195543109606, 44.96204489503498, 8610.827535015584, 8612.079422707759, 8619.812122349183, 283.14381184512536, 282.8756078797002, 283.3038276137755, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 600.0, 602.317, 9.130875, 5500.234, 601.634, 9.142459, 5500.417, 596.3875, 5.531678, 3299.382, 606.6487, 9.060888, 5496.892, 593.6871, 5.554507, 3297.782, 595.798, 5.537035, 3298.925, 100.0, 100.0, 99.97972, 99.9441, 99.93157, 99.96941
19299.13692, 59.99501414908018, 60.001637530521414, 59.996896610393215, 30.531527924395238, 30.58607659728477, 30.533170076351254, 0.9999893906139933, 0.9999849113743949, 0.999985237030615, 8611.292338992505, 8616.35950255002, 8615.459436311783, 202.8708420646126, 48.08233062721513, 40.669811383490014, 8611.793046263672, 8611.98282774087, 8617.323673351584, 283.23968105761776, 282.9302682729741, 283.2985104553673, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 600.0, 600.4244, 9.170137, 5500.401, 598.774, 9.19514, 5499.406, 591.5734, 5.575488, 3295.347, 600.5125, 9.158888, 5500.227, 599.8101, 5.501181, 3300.225, 602.1003, 5.48155, 3300.065, 100.0, 99.99161, 99.8576, 100.0, 100.0, 100.0
19301.593080000002, 59.997225875987304, 60.00013616900353, 60.00082917778537, 30.535284966237413, 30.586809036290386, 30.55285996394983, 0.9999882280678356, 0.999980997845389, 0.9999879650555391, 8610.312283709694, 8610.201112169467, 8618.97591593033, 200.79787669313964, 52.795124420274306, 43.49600376672697, 8610.09421169253, 8614.355153490127, 8612.626176399604, 283.06275993498633, 282.8508534258597, 283.306251411528, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 600.0, 602.1002, 9.131588, 5500.333, 601.595, 9.143012, 5500.422, 596.4457, 5.531862, 3299.317, 606.6682, 9.060888, 5496.833, 593.7062, 5.555055, 3297.834, 595.8179, 5.536852, 3299.036, 100.0, 100.0, 99.98131, 99.94314, 99.93297, 99.9676
19304.0878, 60.00564034442276, 60.0026239650057, 60.00421295037746, 30.528449940911898, 30.589284830609934, 30.531771973849988, 0.9999862286896319, 0.9999836177002148, 0.999988515434924, 8607.374159557527, 8614.103577983387, 8608.479508400056, 198.97783341062768, 45.648988449890794, 36.61808210975141, 8607.046078452922, 8605.828326898256, 8611.384975559278, 283.10215518061, 282.97542673256225, 283.27391988756915, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 600.0, 602.3762, 9.130695, 5500.229, 601.634, 9.142275, 5500.421, 590.1175, 5.583403, 3294.881, 606.6876, 9.060704, 5496.951, 599.9055, 5.501911, 3300.227, 595.7781, 5.536852, 3298.923, 100.0, 100.0, 99.84344, 99.94422, 100.0, 99.96596
19306.48328, 60.00748258268268, 60.004225538245464, 60.00666679515159, 30.536723110975423, 30.582100114124827, 30.526382330473933, 0.9999870644734116, 0.9999799724002478, 0.9999863751410211, 8611.73110599376, 8616.05211449096, 8615.098959472336, 194.98672307597553, 46.935549377569714, 43.015362494449164, 8605.645111416417, 8612.807079744669, 8613.319007960174, 283.19268964812375, 282.88781210979187, 283.30005895133974, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 600.0, 608.744, 9.025578, 5494.514, 607.8986, 9.039862, 5495.607, 583.8475, 5.629605, 3286.907, 612.7073, 8.954616, 5486.536, 606.2383, 5.440732, 3298.932, 590.112, 5.580618, 3296.093, 99.8979, 99.91873, 99.60022, 99.7538, 99.94559, 99.87295
19308.94136, 60.00992117642935, 60.008221562029526, 60.00718799619266, 30.523875696655793, 30.58415336264996, 30.53058154788302, 0.9999875444223427, 0.999987336310778, 0.999986580809856, 8614.873164337721, 8611.019081037453, 8615.72886757893, 198.41988621914652, 43.347108547885455, 46.63487074220427, 8611.21130528642, 8617.433165983788, 8614.836556633121, 283.3034025558182, 282.8719206965624, 283.246095465459, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 600.0, 602.3564, 9.13141, 5500.177, 601.6534, 9.141907, 5500.318, 590.1175, 5.583587, 3294.708, 606.6682, 9.060888, 5496.951, 599.9055, 5.501181, 3300.062, 595.8179, 5.536852, 3298.925, 100.0, 100.0, 99.84828, 99.94519, 100.0, 99.97116
19311.37496, 60.008467607705015, 60.010154699410194, 60.00963438111986, 30.535507227215344, 30.601645035446154, 30.54522313105346, 0.9999879852982935, 0.9999784676260673, 0.9999866860612645, 8608.611291964473, 8618.466422607442, 8613.482491345769, 204.12419161652406, 55.63551628840014, 47.30379597359229, 8609.391668912598, 8618.504601602319, 8620.9210869682, 283.12956721683065, 282.91905662433544, 283.3308132470946, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 600.0, 599.7738, 9.170494, 5500.343, 598.1125, 9.20085, 5499.227, 595.3393, 5.535359, 3299.53, 600.5125, 9.160727, 5500.227, 593.668, 5.555238, 3297.833, 602.0407, 5.481184, 3299.95, 100.0, 99.98454, 99.97738, 100.0, 99.93125, 100.0
19313.777680000003, 60.011494742267935, 60.010121800186916, 60.01297292394187, 30.55038893286426, 30.587980386685, 30.5472531587945, 0.9999889542824216, 0.9999862332957333, 0.9999878088197983, 8610.858141734308, 8612.010582805946, 8617.05919474364, 199.6182709104437, 48.60181530637874, 40.06373723636625, 8607.965809244668, 8617.70120677291, 8614.846068772427, 283.165197588287, 282.9026484932816, 283.34383259468393, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 600.0, 602.317, 9.131766, 5500.292, 601.634, 9.142275, 5500.371, 590.0593, 5.583955, 3294.93, 606.6487, 9.060521, 5497.055, 599.9055, 5.501729, 3300.17, 595.7582, 5.537219, 3298.864, 99.9997, 100.0, 99.84496, 99.94505, 100.0, 99.96789
19316.230000000003, 60.01235644963035, 60.010776580035596, 60.01071402110242, 30.534304504354147, 30.595226550781472, 30.530759990004583, 0.9999864004263578, 0.9999804006836618, 0.999988435186969, 8611.985360146069, 8617.70657569487, 8604.505768842424, 203.6741253917323, 54.390153047442254, 43.08909930252912, 8612.44192468669, 8614.737947745834, 8611.888985238566, 283.18993471774826, 282.963157729146, 283.4107952302364, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 600.0, 602.3564, 9.13141, 5500.229, 601.6145, 9.141907, 5500.31, 596.3681, 5.532414, 3299.541, 606.6682, 9.060704, 5496.951, 593.6871, 5.554873, 3297.836, 595.7781, 5.537768, 3299.151, 100.0, 100.0, 99.98637, 99.9422, 99.93302, 99.9659
19318.6598, 60.01446391773215, 60.00975240264606, 60.014756740787156, 30.51884470455136, 30.58334501833177, 30.529491413080645, 0.9999908565653913, 0.9999781042841096, 0.9999902406875877, 8608.364764077902, 8615.222372691218, 8615.269520757076, 211.06536473510732, 58.660343261861954, 39.233938953943834, 8609.310011973856, 8614.47685971883, 8614.205407562147, 283.23404857098785, 282.84981621144044, 283.33307388705174, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 600.0, 608.6652, 9.027006, 5494.403, 607.9376, 9.039678, 5495.606, 602.6964, 5.475536, 3300.174, 612.6879, 8.954983, 5486.483, 587.3734, 5.604182, 3292.483, 590.1517, 5.579885, 3295.853, 99.89684, 99.91671, 100.0, 99.75689, 99.75306, 99.87292
19321.06128, 60.013529097323854, 60.01550302399924, 60.014776934617856, 30.535915836960342, 30.582400515728267, 30.542636597419353, 0.9999857738261517, 0.9999807351907761, 0.999987120377553, 8617.028432879652, 8611.779253469416, 8618.641812184433, 204.94459755813386, 52.39474916034155, 45.860025005866646, 8617.802355688404, 8611.185212549608, 8617.429340274144, 283.1672189573171, 282.82008568301075, 283.2089643205247, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 600.0, 602.3762, 9.130695, 5500.182, 601.634, 9.141907, 5500.318, 596.4069, 5.532046, 3299.437, 606.6876, 9.061256, 5496.945, 593.6108, 5.554507, 3297.995, 595.7384, 5.538134, 3298.921, 100.0, 100.0, 99.97801, 99.94505, 99.92984, 99.9659
19323.489240000003, 60.017316124455164, 60.011302350729785, 60.011893074974545, 30.539542041813604, 30.59844197148698, 30.53321084589944, 0.999990047947615, 0.9999842528223803, 0.9999876899452654, 8604.717356656118, 8617.503349920087, 8608.457924316948, 201.95638823183708, 49.07713315376577, 37.392881381572806, 8606.636911861524, 8617.916588167678, 8614.555335724173, 283.0715993832444, 282.8339720525668, 283.25524877279224, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 600.0, 600.799, 9.155146, 5500.296, 599.1242, 9.186851, 5499.702, 592.2528, 5.566468, 3295.876, 601.4446, 9.150982, 5500.262, 599.8673, 5.500998, 3300.125, 602.0407, 5.48155, 3300.177, 100.0, 99.99971, 99.87755, 100.0, 100.0, 100.0
19325.92468, 60.02114728957793, 60.012564104673785, 60.011024874782656, 30.538328881428964, 30.583012325894238, 30.528008779578265, 0.9999881633933537, 0.9999804104450395, 0.9999881528171288, 8605.347105789679, 8613.157778993955, 8617.115340191123, 201.4803792028065, 55.42211869190396, 36.377071125663186, 8609.874651959111, 8613.231893860138, 8612.817610800786, 283.08350573506317, 282.78375635080795, 283.29542525395306, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 600.0, 602.1002, 9.132302, 5500.171, 601.595, 9.142091, 5500.413, 596.4069, 5.53223, 3299.426, 606.6487, 9.060888, 5497.063, 593.668, 5.55469, 3297.776, 595.798, 5.537402, 3299.203, 100.0, 100.0, 99.98123, 99.941, 99.93121, 99.97102
