TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
19342.486240000002, 60.00163250311955, 60.00034519021018, 59.99773852963153, 33.04592627827375, 33.0878425920022, 33.053822377256786, 0.9999915681254976, 0.9999624511007804, 0.9999894754792389, 9317.844823257854, 9317.587172477433, 9329.513526882369, 236.59103606810186, 82.1103721653692, 43.30779606710621, 9316.666650546624, 9318.332728265466, 9333.258099956594, 283.14177782985945, 282.89104230924227, 283.38428190331655, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 600.0, 608.6849, 9.027184, 5494.508, 607.8986, 9.040599, 5495.607, 602.7935, 5.47572, 3300.057, 612.0859, 5.379392, 3292.799, 587.9838, 9.332129, 5487.401, 589.8734, 9.308393, 5490.803, 99.90064, 99.91963, 100.0, 99.787, 99.76953, 99.8313
19344.93976, 59.999952343365706, 59.99470898004687, 59.99757536925678, 33.06000769186709, 33.09738814385934, 33.06172870374516, 0.9999875917090236, 0.9999675141197457, 0.9999873339138009, 9318.186299048943, 9328.49800417178, 9329.437594321376, 231.34965593283414, 76.38035460583797, 47.45216689721701, 9325.036285036826, 9326.454078649153, 9330.812614223732, 283.1781894161047, 283.0007917777264, 283.37679616479164, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 600.0, 602.2776, 9.132302, 5500.17, 601.5756, 9.143012, 5500.354, 596.3681, 5.532598, 3299.542, 605.9302, 5.442824, 3298.536, 594.4119, 9.247755, 5497.147, 596.0963, 9.223975, 5498.033, 100.0, 100.0, 99.97798, 99.95424, 99.94489, 99.96981
19347.4002, 59.99652676353799, 59.9944754338711, 59.99527602115017, 33.045907391931046, 33.057367419391014, 33.00917729259222, 0.9999898650981586, 0.9999680996995735, 0.9999886183572004, 9312.918407860014, 9314.294092986584, 9316.709100729411, 239.06440416767873, 72.36572048137964, 44.926876057214486, 9313.435745794137, 9314.687693653437, 9320.31616318596, 283.20902975727404, 282.93788274356143, 283.3465592710077, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 600.0, 608.7046, 9.026828, 5494.561, 601.595, 9.142828, 5500.363, 596.4651, 5.531678, 3299.26, 605.8526, 5.448156, 3299.355, 595.8616, 9.222735, 5499.148, 586.931, 9.345384, 5482.635, 99.89865, 100.0, 99.98793, 99.97905, 99.98311, 99.69783
19349.831520000003, 59.993100569207556, 59.99312740872062, 59.998300106972266, 33.075735381551624, 33.10013341193417, 33.08471143042888, 0.9999900953817286, 0.9999712408451985, 0.9999888711881478, 9318.343161609395, 9320.296978555634, 9329.117069203865, 237.42310174022714, 67.28941926412995, 46.69831303580804, 9320.590412041745, 9326.185412987652, 9327.319175435372, 283.22651817782946, 282.8709062658509, 283.3431875749835, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 600.0, 613.9487, 8.931526, 5486.06, 597.451, 9.198823, 5500.237, 593.9805, 5.55303, 3298.969, 604.338, 5.453856, 3298.859, 594.6409, 9.247207, 5497.154, 589.6945, 9.310041, 5490.785, 99.73115, 99.99625, 99.95114, 99.97907, 99.94505, 99.82896
19352.324800000002, 59.999662130449586, 59.99854564000619, 59.99895947841142, 33.065725638363794, 33.11403369498666, 33.07721038046264, 0.9999868224818133, 0.9999743729435593, 0.9999865536621096, 9323.658046700184, 9326.512791874391, 9337.458170183672, 230.98975400180825, 68.56307583724993, 48.051479769762864, 9328.203857840876, 9326.479303692737, 9336.992453805773, 283.1759089242731, 282.8787238296925, 283.3632952321922, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 600.0, 608.6652, 9.027184, 5494.56, 601.6145, 9.142828, 5500.416, 596.4457, 5.532414, 3299.375, 606.0079, 5.443376, 3298.539, 600.5349, 9.158816, 5500.246, 589.8535, 9.308577, 5490.857, 99.89769, 100.0, 99.98637, 99.96109, 100.0, 99.83248
19354.75368, 59.9975046038753, 59.999289383021825, 59.99620354167454, 33.061535236523866, 33.08201266601397, 33.05344804197215, 0.9999885713302504, 0.9999620651938339, 0.999986266125846, 9325.662138029196, 9331.451731968478, 9331.611151853867, 236.94385575546767, 81.72788825496264, 48.68375578272298, 9322.015395041975, 9323.909609994647, 9329.301759771308, 283.15285764151815, 282.9735070202083, 283.3689613960915, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 600.0, 602.2973, 9.131766, 5500.171, 607.8986, 9.04023, 5495.661, 602.7546, 5.475352, 3300.396, 612.1248, 5.379575, 3293.077, 606.925, 9.056545, 5496.881, 596.1161, 9.223609, 5498.491, 100.0, 99.91955, 99.99882, 99.78047, 99.94188, 99.97116
19357.276080000003, 60.00045861985527, 59.99992547858515, 59.99852503028942, 33.05576187723826, 33.08142828755017, 33.07054773398424, 0.9999903510647127, 0.9999715710024929, 0.9999895359271876, 9324.832830063579, 9326.81299962636, 9332.814547076232, 230.88971395683802, 72.70344761624983, 36.7711973087321, 9321.36065454449, 9329.031334290516, 9336.800804033577, 283.2441783199019, 282.9453513520417, 283.3328194744462, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 600.0, 608.6652, 9.027006, 5494.613, 601.595, 9.143012, 5500.421, 596.3875, 5.532046, 3299.316, 606.0273, 5.44356, 3298.877, 600.5731, 9.158816, 5500.245, 589.8734, 9.30876, 5490.736, 99.89864, 100.0, 99.98808, 99.96457, 100.0, 99.83019
19359.671000000002, 59.997288003925114, 59.99952641483323, 59.99938926016577, 33.04448612182185, 33.06059798101889, 33.0372979392439, 0.9999894233456809, 0.9999744592732164, 0.9999877514092627, 9318.589420572454, 9320.793575385696, 9328.207504219243, 232.65218797887155, 67.6443422364996, 47.62570319704537, 9317.825846420901, 9325.446611025154, 9320.031337735789, 283.19062282142863, 282.94194807900493, 283.3142949065755, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 600.0, 602.2973, 9.132123, 5500.223, 601.595, 9.142828, 5500.355, 596.174, 5.537937, 3298.822, 604.3768, 5.459004, 3299.653, 597.998, 9.202646, 5499.015, 585.7779, 9.359118, 5479.981, 100.0, 100.0, 99.97688, 99.9901, 99.99138, 99.65378
19362.13408, 59.99513855127584, 59.99343334314544, 59.99791654115651, 33.06292025987668, 33.102884244043324, 33.07818024875764, 0.9999872796560154, 0.9999718024539201, 0.9999868705798276, 9324.75091151799, 9329.571745306304, 9334.701817984464, 232.46469555046224, 71.47519796909842, 44.542786959034856, 9318.13274690029, 9330.641363812863, 9336.885021609927, 283.1926281476694, 282.862065097475, 283.3560497760896, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 600.0, 597.6446, 9.197264, 5500.375, 598.4822, 9.183536, 5500.492, 595.0093, 5.544563, 3299.526, 605.9885, 5.444111, 3298.819, 600.5159, 9.158816, 5500.246, 589.7939, 9.309492, 5490.785, 100.0, 100.0, 99.96612, 99.95936, 100.0, 99.82894
19364.53352, 59.99927936920303, 59.99887751530211, 59.991857205069806, 33.02440936341802, 33.1138612236946, 33.07231971703858, 0.9999880286644206, 0.9999748196817164, 0.9999874119635456, 9325.045530413183, 9330.2335477956, 9328.826241777471, 237.05821818804088, 65.74650912593665, 43.448750234635554, 9328.884995225668, 9330.013297376841, 9331.373192873105, 283.1957280317669, 282.9164584800018, 283.3555049205997, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 600.0, 602.3367, 9.131945, 5500.286, 601.5756, 9.142828, 5500.297, 590.0399, 5.583955, 3294.986, 606.0079, 5.44356, 3298.764, 600.5731, 9.158268, 5500.411, 589.8535, 9.308577, 5490.798, 100.0, 100.0, 99.83978, 99.95765, 100.0, 99.83237
19367.02572, 59.99504782817724, 59.99698817086024, 59.99657971635074, 33.06440352004023, 33.104457186545346, 33.07586041313148, 0.9999840894677168, 0.9999682734833543, 0.9999870355027423, 9323.71869692203, 9318.601403962273, 9327.885104009349, 230.0728055206264, 71.68506711561474, 48.280728117933904, 9322.022496874655, 9330.30035928517, 9332.572000898614, 282.95844639724527, 282.73687846753256, 283.1340819664275, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 600.0, 608.6454, 9.026649, 5494.618, 607.8986, 9.039678, 5495.541, 583.8087, 5.629973, 3286.961, 612.1053, 5.379392, 3292.97, 606.8868, 9.056911, 5496.623, 596.1161, 9.223426, 5498.438, 99.90075, 99.91762, 99.60337, 99.78369, 99.93719, 99.97102
19369.57688, 60.00430459321975, 60.00071667806156, 60.00051877342981, 33.06923754727317, 33.094072703039, 33.05592118555177, 0.9999894877364126, 0.9999710135935995, 0.9999894900446337, 9313.972576187774, 9327.447739822263, 9327.726845218833, 228.98015646286785, 71.97456150881908, 47.09675334665462, 9323.356187191403, 9325.29148370062, 9328.19561985645, 283.2079450610157, 282.8502219739572, 283.3059915720297, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 600.0, 602.317, 9.131766, 5500.286, 601.6145, 9.142459, 5500.414, 590.001, 5.583955, 3294.984, 606.0079, 5.443376, 3298.708, 600.5349, 9.158816, 5500.237, 589.7939, 9.308943, 5490.737, 100.0, 100.0, 99.84659, 99.95768, 100.0, 99.83129
19371.97876, 60.00658992638821, 60.00661328836818, 60.0042535059121, 33.00644630392444, 33.06548157180361, 33.00149134935792, 0.9999863439723832, 0.9999729196354665, 0.9999851955056446, 9309.81214152773, 9316.0165752779, 9321.109476284752, 228.02203086567897, 74.43760314950873, 48.19653700853996, 9310.431727722067, 9318.673099117752, 9315.687256998357, 283.15026391596535, 282.85353814910053, 283.4402926054033, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 600.0, 608.7243, 9.027006, 5494.618, 601.595, 9.145222, 5500.292, 591.0298, 5.570702, 3296.708, 603.8137, 5.470036, 3299.919, 596.968, 9.217622, 5498.266, 584.7441, 9.371754, 5477.769, 99.90065, 100.0, 99.89647, 99.99613, 99.96706, 99.61028
19374.36864, 60.00561829871611, 60.00232675735728, 60.00241537595546, 33.054467096813354, 33.06979580826356, 33.05741612751688, 0.9999862414691288, 0.9999736469770153, 0.9999905094298973, 9319.471425503447, 9324.709009917176, 9331.118879815596, 234.3845804694065, 69.02109480940317, 48.291992928608124, 9329.881980004435, 9327.729444705239, 9331.612601339377, 283.14825930012347, 282.94296126912457, 283.3684440026051, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 600.0, 612.3124, 8.962044, 5489.942, 598.9102, 9.175062, 5500.477, 591.2045, 5.574751, 3294.94, 605.9302, 5.443008, 3298.822, 600.554, 9.158633, 5500.245, 589.8138, 9.308393, 5490.917, 99.78981, 100.0, 99.86094, 99.9561, 100.0, 99.83345
19376.86112, 60.0034763992683, 60.00483076191543, 60.00946406120524, 33.07624285566149, 33.09914285766925, 33.05445983601398, 0.9999889753312549, 0.9999731790134891, 0.9999864333574408, 9321.26821176243, 9326.380770430256, 9326.087385832368, 231.2773363036631, 65.74940624676037, 49.58046187759987, 9321.739904044825, 9332.741069869075, 9338.404261517808, 283.1544538170882, 282.84039647052316, 283.4473637859165, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 600.0, 608.6652, 9.027006, 5494.508, 601.5756, 9.142459, 5500.466, 596.4069, 5.53223, 3299.543, 606.0079, 5.443376, 3298.872, 600.5349, 9.158633, 5500.294, 589.8337, 9.308393, 5490.852, 99.90064, 100.0, 99.97815, 99.95947, 100.0, 99.83226
19379.23156, 60.00584717846669, 60.0052359488425, 60.00551157797229, 33.03795842853691, 33.098603367183905, 33.05126527950985, 0.9999887710469051, 0.9999643938096342, 0.9999871333579422, 9321.253569459426, 9331.878587092255, 9336.380595385304, 224.7096698612272, 79.13030950111124, 49.34600910011338, 9326.430408799175, 9331.464343077198, 9337.085102205394, 283.18763691821607, 282.93410908036606, 283.34066445646005, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 600.0, 602.3367, 9.132481, 5500.17, 607.8792, 9.040783, 5495.606, 602.6964, 5.475352, 3300.006, 612.0471, 5.379575, 3292.966, 606.9059, 9.056911, 5496.837, 596.1161, 9.223609, 5498.497, 100.0, 99.91846, 100.0, 99.78209, 99.93809, 99.97018
19381.69248, 60.00786627641116, 60.004569168289635, 60.00198395310735, 33.073269394873435, 33.13134182139811, 33.083364937830346, 0.9999891907053658, 0.999968000956447, 0.9999887633197581, 9324.989135904167, 9334.47235150771, 9337.477165069504, 223.38637098974095, 84.13347566863922, 44.67025326943053, 9331.722055093593, 9333.905627979526, 9336.458827777773, 283.19043541411713, 282.8836941126802, 283.3702165093049, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 600.0, 608.7046, 9.027006, 5494.566, 601.595, 9.143012, 5500.364, 596.3681, 5.532414, 3299.373, 605.9885, 5.443008, 3298.656, 600.554, 9.158633, 5500.354, 590.0126, 9.303633, 5493.05, 99.8998, 100.0, 99.9812, 99.96111, 100.0, 99.85997
19384.101000000002, 60.00924168132375, 60.00259010281025, 60.007319030972084, 33.073556296541206, 33.10147396392722, 33.05878193398416, 0.9999900357794977, 0.999972699368243, 0.9999879920189393, 9327.640043200658, 9326.347876066564, 9332.676606180363, 224.86513266061138, 75.24236282692982, 40.54874162487204, 9328.095764533886, 9327.177628042777, 9326.855021052788, 283.2440172103981, 282.9128160472138, 283.366806526009, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 600.0, 602.317, 9.13141, 5500.165, 601.5756, 9.142275, 5500.48, 596.2128, 5.538673, 3298.935, 604.2603, 5.460475, 3299.931, 597.9789, 9.203012, 5498.795, 600.8081, 9.154939, 5500.328, 100.0, 100.0, 99.97171, 99.98344, 99.98251, 100.0
19386.4886, 60.004980889170874, 60.005749362680305, 60.008227362816946, 33.08779243574913, 33.114640152104386, 33.09721248434565, 0.9999872679896656, 0.9999712517891665, 0.9999866019542191, 9322.501153049194, 9335.275274645875, 9339.769878774254, 225.3235376249403, 78.02240962031283, 47.14033466459796, 9329.239986170396, 9335.945020778607, 9330.071414759843, 283.2353197369172, 282.9061994840155, 283.3863133450941, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 600.0, 597.6249, 9.196729, 5500.086, 598.5016, 9.189613, 5500.442, 594.4075, 5.544011, 3299.105, 605.639, 5.447237, 3298.873, 600.4968, 9.158998, 5500.345, 596.0963, 9.223609, 5498.49, 99.99705, 100.0, 99.9624, 99.95765, 100.0, 99.97018
19388.882560000002, 60.00464427173887, 60.005226743432445, 60.005845906905336, 33.08442815886897, 33.11949690617983, 33.09241585939776, 0.999988853072078, 0.9999699711905459, 0.9999855212501224, 9324.83012495312, 9332.408681059795, 9330.130493901966, 223.03489685025093, 77.64491998069843, 47.19108882765022, 9332.358750590678, 9326.63235812822, 9337.889576424188, 283.1400232939681, 282.92159465174007, 283.3976579903859, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 600.0, 602.2973, 9.131588, 5500.119, 601.595, 9.142828, 5500.361, 590.0787, 5.583587, 3294.932, 606.0468, 5.443008, 3298.814, 600.5349, 9.158451, 5500.302, 596.1161, 9.223792, 5498.55, 100.0, 100.0, 99.84162, 99.9561, 100.0, 99.97004
19391.36832, 60.011023732327175, 60.00424379470983, 60.00639205323386, 33.02994369095469, 33.070373248187096, 33.00851551300432, 0.9999831503768857, 0.9999698443732082, 0.9999855514287662, 9311.598602392141, 9319.710022664505, 9324.2903538768, 227.39927327818168, 70.30674217591059, 54.26926600028855, 9324.770082643698, 9319.24830009766, 9323.707661532635, 283.32410556595147, 282.884790393548, 283.39089437130053, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 600.0, 608.7243, 9.026292, 5494.572, 607.9181, 9.039678, 5495.495, 583.8475, 5.629789, 3287.022, 612.0277, 5.379759, 3292.856, 606.8868, 9.057276, 5496.672, 589.8933, 9.307661, 5490.92, 99.89759, 99.92072, 99.60533, 99.78211, 99.93809, 99.83263
19393.7526, 60.00554962336688, 60.006377164658325, 60.002234217948484, 33.050915815978684, 33.127509392637585, 33.07734353057314, 0.9999841610124226, 0.9999663121479092, 0.9999886197240738, 9321.201624080455, 9332.627470274261, 9324.244203533628, 233.56111491346337, 75.71762085493174, 44.571172731678416, 9325.914561317184, 9331.289405131083, 9332.478901387916, 283.2209375291307, 282.9504000160584, 283.4992219369293, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 600.0, 602.317, 9.131231, 5500.281, 601.595, 9.142643, 5500.304, 590.0593, 5.583955, 3294.878, 605.8914, 5.442273, 3298.768, 600.5349, 9.158633, 5500.129, 596.0963, 9.225257, 5498.088, 100.0, 100.0, 99.8434, 99.96126, 100.0, 99.96384
19396.154280000002, 60.00539531531306, 60.00423045445662, 60.00562787417826, 33.05444447760075, 33.08524218755305, 33.040020784803644, 0.9999880558313226, 0.9999687684161163, 0.9999882254689313, 9323.22171958907, 9328.994882920291, 9317.195367768834, 230.87266271298677, 67.78694486447307, 45.55534794136656, 9328.406523390599, 9320.32743455, 9329.695470795798, 283.3216829812451, 283.04776306602656, 283.4011364020269, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 600.0, 602.2973, 9.13141, 5500.176, 601.5756, 9.143012, 5500.305, 590.0981, 5.583771, 3294.931, 605.8914, 5.444663, 3299.354, 599.6384, 9.181279, 5499.855, 587.2292, 9.346665, 5483.334, 100.0, 100.0, 99.84499, 99.96577, 99.99597, 99.69558
19398.639720000003, 60.00063359202983, 60.00506919664919, 60.00384669610831, 33.05920664859095, 33.09207966887486, 33.07800010683252, 0.9999877060420692, 0.999975015750698, 0.9999884984881169, 9326.129671261253, 9328.980741493548, 9333.889116807455, 226.54771677541703, 65.43663713283735, 41.99706259439699, 9319.758159788693, 9324.097237552982, 9331.453957934384, 283.30929753975886, 283.01920585365633, 283.45758639055026, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 600.0, 596.166, 9.216717, 5499.789, 596.8479, 9.205455, 5499.871, 593.2622, 5.563891, 3296.292, 604.7069, 5.453856, 3298.98, 600.3442, 9.158816, 5500.351, 589.7542, 9.309126, 5490.791, 99.9887, 99.99625, 99.89551, 99.96587, 100.0, 99.83006
19401.041080000003, 60.00141248983743, 59.99567055047319, 60.00005909370476, 33.05632698721692, 33.1140380385665, 33.06152830178796, 0.9999871125268793, 0.999975439349365, 0.9999880804109841, 9316.595386584118, 9331.340559912735, 9329.474223534307, 227.2621932800048, 62.77855319557824, 43.59246981131855, 9318.935508189876, 9329.828495151147, 9332.090175374027, 283.22179627634875, 282.99826573288686, 283.4403745680021, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 600.0, 602.2973, 9.131588, 5500.061, 601.634, 9.142275, 5500.417, 596.4457, 5.531862, 3299.539, 605.9691, 5.442457, 3298.933, 600.5349, 9.158633, 5500.297, 589.8337, 9.308577, 5490.736, 100.0, 100.0, 99.98464, 99.95616, 100.0, 99.83129
19403.44852, 59.99900880169642, 59.99850471478198, 59.99995419048673, 33.05985583188628, 33.092067355586224, 33.069115391996085, 0.99998669614483, 0.9999672740411374, 0.999987116416761, 9322.697752760878, 9328.480545638704, 9335.153457685083, 220.47827654052617, 72.50678079772695, 42.064365757034466, 9326.81861064721, 9331.380225584475, 9330.51096139312, 283.1228060858399, 283.0229968813261, 283.36901255989017, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 600.0, 608.7046, 9.026828, 5494.404, 607.8986, 9.04023, 5495.599, 602.7352, 5.475352, 3300.12, 612.0859, 5.379943, 3293.078, 606.9059, 9.056728, 5496.621, 596.136, 9.224158, 5498.666, 99.89874, 99.91858, 100.0, 99.78188, 99.94022, 99.97433
19405.830560000002, 59.998008853517355, 59.99694866788501, 59.99939661413333, 33.03452252784577, 33.09729946583032, 33.074350981010426, 0.9999894552010531, 0.999962344815669, 0.9999885338875454, 9323.029456727236, 9330.60053412683, 9335.763497137747, 226.18048287242073, 72.34662200919195, 42.82364304329485, 9327.921078497613, 9321.323484719029, 9338.112649525396, 283.2230097157715, 282.982167347664, 283.4732609556975, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 600.0, 602.317, 9.131945, 5500.113, 601.634, 9.142275, 5500.363, 596.4457, 5.532046, 3299.321, 605.9691, 5.443008, 3298.924, 600.5349, 9.158633, 5500.185, 589.8337, 9.308577, 5490.798, 100.0, 100.0, 99.98304, 99.95771, 100.0, 99.82911
19408.22016, 59.999135755240474, 60.002020288227065, 60.003274506043326, 33.028237724951005, 33.058083544164184, 32.99178270048271, 0.9999898186878671, 0.9999730727872811, 0.9999910018393585, 9316.874755276498, 9306.541159022061, 9316.336246375784, 230.16310507695198, 65.87363138690966, 45.086362046570684, 9308.637360053099, 9312.486960111311, 9320.006360712934, 283.27214879829836, 282.93597412709113, 283.43180028868755, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 600.0, 608.6652, 9.027006, 5494.445, 601.595, 9.142828, 5500.301, 596.4651, 5.53223, 3299.49, 605.9885, 5.44356, 3298.983, 600.4014, 9.167217, 5500.118, 588.6606, 9.323593, 5485.75, 99.89969, 100.0, 99.98315, 99.95765, 100.0, 99.76897
19410.583880000002, 59.9902352543425, 59.99387784373599, 60.000281374497206, 33.058685135267126, 33.09592555914877, 33.05272498161941, 0.9999877138830546, 0.9999760028910498, 0.9999872996744132, 9320.658792867798, 9328.495092397454, 9333.983289161746, 231.64764348487188, 65.81993830756107, 43.283924625303825, 9321.537976968497, 9331.257686813995, 9331.723426701434, 283.3274161440858, 282.9873045257388, 283.38453801126434, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 600.0, 614.9739, 8.912251, 5481.004, 595.486, 9.227742, 5499.024, 591.1851, 5.569965, 3296.767, 602.5709, 5.472794, 3299.772, 597.9789, 9.191506, 5500.066, 588.5613, 9.317733, 5490.131, 99.65323, 99.97335, 99.90062, 100.0, 99.99979, 99.80962
19413.039520000002, 59.99629269746806, 59.99415521190833, 59.99492966162051, 33.043412307835936, 33.08025459926723, 33.0588783622425, 0.9999882153892597, 0.9999738421226607, 0.9999878138214401, 9325.822438856116, 9323.107470503057, 9333.040963795094, 228.60331111091455, 64.9814956171789, 48.57300253105086, 9323.306705923873, 9323.501015085734, 9329.264178375912, 283.29754294721243, 282.86637479921535, 283.4109767377055, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 600.0, 608.6849, 9.026828, 5494.456, 601.6145, 9.142643, 5500.357, 596.3681, 5.532598, 3299.543, 606.0273, 5.443008, 3298.873, 600.554, 9.158451, 5500.302, 589.8535, 9.308393, 5490.798, 99.8997, 100.0, 99.97964, 99.9561, 100.0, 99.83239
19415.47372, 59.991480168856484, 59.99235667324323, 59.99268554904883, 33.054525298106284, 33.081957364312316, 33.04130396993652, 0.9999874453264396, 0.9999622644152201, 0.9999854515214404, 9325.579819454932, 9325.53093762459, 9327.904929616754, 221.26958510686427, 78.42877162776556, 45.73958031440088, 9329.774521586454, 9325.73347952631, 9334.181594804537, 283.20161980169775, 283.0469412154716, 283.50927454799466, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 600.0, 602.5142, 9.130875, 5500.119, 607.8986, 9.04023, 5495.712, 602.7158, 5.474984, 3300.229, 612.1248, 5.379759, 3292.854, 606.8487, 9.056728, 5496.565, 596.1161, 9.224158, 5498.611, 100.0, 99.91967, 100.0, 99.78885, 99.93615, 99.97104
19417.87424, 59.98998253819133, 59.991482345058174, 59.990813847626676, 33.060795361467385, 33.0875238209438, 33.036836215386, 0.9999911482168279, 0.9999720876970704, 0.9999897237530463, 9321.887815785185, 9324.677553724585, 9332.933246343, 226.54407659839535, 69.69869757089953, 44.16894293675432, 9330.527486422845, 9327.97340087242, 9340.311075244084, 283.30967699382643, 283.09596669467965, 283.45788045874383, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 600.0, 608.6454, 9.027184, 5494.445, 601.634, 9.142828, 5500.363, 596.3681, 5.531678, 3299.203, 605.9885, 5.442641, 3298.875, 600.5349, 9.158633, 5500.127, 589.9529, 9.307478, 5490.872, 99.89759, 100.0, 99.98652, 99.96452, 100.0, 99.83129
19420.274800000003, 59.988117975850514, 59.98906222703014, 59.98875726024574, 33.044898814437886, 33.123200255773895, 33.074268161263255, 0.9999868920611318, 0.9999685692148209, 0.9999895996626346, 9329.018075267055, 9329.916007233376, 9335.127742123579, 222.64359091318556, 72.79807042441257, 45.28867010367594, 9317.566354349616, 9330.79498914947, 9334.846402835663, 283.3184157333932, 282.9454676856804, 283.38826587387246, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 600.0, 602.2973, 9.132123, 5500.17, 601.6145, 9.142643, 5500.245, 596.4651, 5.532414, 3299.316, 606.0662, 5.442824, 3298.709, 600.5349, 9.158268, 5500.13, 596.2155, 9.22251, 5499.274, 100.0, 100.0, 99.98297, 99.96282, 100.0, 99.9798
19422.733640000002, 59.992372762047744, 59.98991203041238, 59.99105883787316, 33.05896993569766, 33.10363798227463, 33.071935054587016, 0.9999881085909753, 0.9999677867188185, 0.9999887225043952, 9318.386236865985, 9331.77013334772, 9337.819786997718, 228.3111334974044, 73.1989722145986, 45.5010551849864, 9332.442878930698, 9324.16836769286, 9335.974702833213, 283.176980684725, 282.95490162337114, 283.4919166522649, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 600.0, 596.0083, 9.225105, 5498.482, 595.3109, 9.235294, 5498.189, 590.7775, 5.578249, 3296.102, 601.5223, 5.483274, 3300.254, 597.2731, 9.198628, 5499.837, 597.6868, 9.201085, 5498.853, 99.971, 99.9627, 99.88046, 100.0, 99.99255, 99.98557
19425.19668, 59.98736946870326, 59.99108580223642, 59.98663780672965, 33.06095973469354, 33.108475143509835, 33.064273381830496, 0.9999851450499594, 0.9999662963580028, 0.9999870488133326, 9319.61030268417, 9325.701397310106, 9331.679089634743, 224.39246333624396, 75.96871342620125, 46.50782985392652, 9331.104313398815, 9331.701663089896, 9345.642787822231, 283.2642347524849, 282.8999872183367, 283.4358406480965, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 600.0, 602.3564, 9.132123, 5500.229, 601.5756, 9.143012, 5500.363, 591.1463, 5.575488, 3295.177, 606.0273, 5.443744, 3298.43, 600.554, 9.159182, 5500.287, 596.0963, 9.223426, 5498.499, 100.0, 100.0, 99.85243, 99.96442, 100.0, 99.97128
19427.65912, 59.98918707973019, 59.99070985755841, 59.98927451070307, 33.018221292941824, 33.06163190013451, 33.05883701245778, 0.9999831687291811, 0.9999698866853182, 0.9999844467093473, 9312.718326156317, 9322.530707987253, 9318.580891488526, 233.84039601234343, 72.46178835502633, 49.85594183029207, 9312.278633140992, 9322.282016927727, 9319.250276397735, 283.25394244535283, 283.04555756075155, 283.43035184012206, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 600.0, 608.468, 9.030396, 5494.508, 607.8986, 9.040046, 5495.541, 583.8475, 5.629605, 3286.905, 612.0859, 5.379575, 3292.908, 606.9059, 9.057094, 5496.671, 589.9927, 9.306929, 5490.873, 99.89948, 99.91752, 99.60186, 99.78544, 99.93807, 99.83264
19430.053040000003, 59.994156021990975, 59.99245634025432, 59.99081299383985, 33.06564253507008, 33.10426312167066, 33.06954995187947, 0.9999814992391661, 0.9999696100817876, 0.9999888488287929, 9328.391313846318, 9329.368942784864, 9339.243558199338, 225.83217699995248, 69.04310213130611, 47.27014662650845, 9322.436868765353, 9330.425344594172, 9332.595917187828, 283.30211730452635, 283.03382009101887, 283.50675066222146, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 600.0, 602.317, 9.131766, 5500.119, 601.6145, 9.142828, 5500.355, 590.0981, 5.583403, 3294.984, 605.9691, 5.442824, 3298.762, 600.554, 9.158816, 5500.297, 596.0963, 9.223426, 5498.491, 100.0, 100.0, 99.84659, 99.95936, 100.0, 99.97116
19432.603880000002, 59.992128808794995, 59.99105055056673, 59.99313289217759, 33.06507326640011, 33.10224312115642, 33.04717786968044, 0.9999910538879538, 0.9999722094635285, 0.9999941029188768, 9310.370213076247, 9325.144245543885, 9320.392982194822, 227.30742407308617, 69.1427882785838, 48.245917438318884, 9323.188875865637, 9315.858026277343, 9324.08369224632, 283.2148416723651, 283.03916059358227, 283.49148016949215, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 600.0, 602.2973, 9.131588, 5500.229, 601.6145, 9.142643, 5500.303, 590.1175, 5.583771, 3294.821, 605.9885, 5.44356, 3298.599, 600.5731, 9.160277, 5500.06, 589.774, 9.324326, 5487.357, 100.0, 100.0, 99.84665, 99.96104, 100.0, 99.76873
19435.05544, 59.99301261169723, 59.99106893266643, 59.990518739831955, 33.03339489479857, 33.08701179273561, 33.056044929580175, 0.9999886628278509, 0.9999721097873392, 0.9999874290867968, 9324.5817368701, 9328.730353482999, 9328.95246719172, 235.65525872703574, 65.35961628620316, 45.23749419238516, 9321.850660281483, 9331.59937152708, 9334.59761462002, 283.2653360246986, 283.02977881944776, 283.5577611613427, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 600.0, 596.028, 9.22564, 5498.893, 595.7778, 9.220374, 5499.171, 594.2522, 5.55027, 3297.55, 603.5418, 5.467278, 3299.72, 598.9899, 9.176531, 5500.321, 589.1378, 9.313704, 5490.468, 99.9773, 99.98067, 99.9348, 99.99011, 100.0, 99.82529
19437.525, 59.987845537260576, 59.99024379623544, 59.98913930579773, 33.0421847674233, 33.11286112190427, 33.074883298211184, 0.9999877802722191, 0.9999771659201044, 0.9999883782437005, 9324.795535947616, 9332.817025730605, 9327.532387263955, 237.0648465951199, 67.32702718916971, 43.32726620027722, 9324.098032865697, 9329.690963725394, 9339.235980265077, 283.26059946831845, 283.0416226427469, 283.3923802239147, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 600.0, 602.317, 9.131766, 5500.176, 601.595, 9.142643, 5500.526, 596.504, 5.532598, 3299.594, 605.9691, 5.443376, 3298.761, 600.554, 9.158633, 5500.41, 589.8535, 9.308393, 5490.803, 100.0, 100.0, 99.97791, 99.96107, 100.0, 99.83118
19439.98644, 59.98819301418441, 59.98673750213758, 59.99003641936009, 33.052175952296906, 33.07347687418258, 33.04715663370558, 0.99998799937095, 0.9999603843344725, 0.9999868020370464, 9328.504800155162, 9327.141222646544, 9324.20900060104, 222.42391174431214, 77.17857746128448, 42.926128587272046, 9328.42721903012, 9328.113137466584, 9324.779556719748, 283.2987143282359, 283.09867605144336, 283.5072055133075, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 600.0, 608.6652, 9.02647, 5494.456, 607.8986, 9.040414, 5495.541, 602.6769, 5.476272, 3300.008, 612.0665, 5.379943, 3292.967, 606.9059, 9.056911, 5496.729, 596.1559, 9.224158, 5498.497, 99.8998, 99.91752, 100.0, 99.78028, 99.93912, 99.97212
19442.47836, 59.98507724969839, 59.98519937139375, 59.98596896521236, 33.04947141329331, 33.11213559563644, 33.04229089041867, 0.9999893316779818, 0.9999703312094561, 0.999990226726552, 9321.135928606673, 9323.157835628972, 9334.694940736787, 223.61315990989897, 69.98832732820438, 45.605053951690934, 9324.931088588668, 9332.142207213374, 9336.978150923895, 283.24875694803467, 282.9593086458048, 283.4375190356331, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 600.0, 602.2973, 9.131945, 5500.17, 601.595, 9.143012, 5500.354, 596.3487, 5.532783, 3299.482, 606.0662, 5.442824, 3298.927, 600.5349, 9.158816, 5500.294, 589.8138, 9.30876, 5490.798, 100.0, 100.0, 99.9829, 99.95597, 100.0, 99.83127
19444.874480000002, 59.984590457708634, 59.9864312535973, 59.98700491663787, 32.99376290582234, 33.02579249546357, 32.98782464858187, 0.999988300886241, 0.99997395109205, 0.9999888939252655, 9311.73057154008, 9307.713041690053, 9323.351778755972, 226.51509912767506, 62.80414215931728, 43.284565681582535, 9311.81510512645, 9317.017009739859, 9318.191691050724, 283.2002158643013, 282.9640993339596, 283.4409086617578, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 600.0, 608.6849, 9.027006, 5494.665, 601.595, 9.143012, 5500.414, 596.3875, 5.53223, 3299.654, 606.0079, 5.44356, 3298.757, 600.0199, 9.172148, 5500.019, 588.0245, 9.33165, 5484.924, 99.9016, 100.0, 99.97631, 99.96444, 99.99878, 99.74083
19447.33016, 59.98464810377551, 59.98693298658172, 59.98407153243969, 33.04950219560269, 33.07002566447724, 33.03662212079037, 0.9999884902292734, 0.9999705280915088, 0.9999881418608912, 9321.941873166357, 9322.796996712363, 9328.253042083945, 230.27655624417548, 69.70702302947745, 45.074869981874144, 9324.493244161176, 9329.851047893724, 9331.175361389463, 283.34172438556635, 283.14634952512614, 283.4691319589751, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 600.0, 614.9147, 8.914928, 5482.51, 596.342, 9.214664, 5499.588, 592.8157, 5.561866, 3297.713, 603.5806, 5.463785, 3299.403, 599.3523, 9.167034, 5500.292, 589.6547, 9.311324, 5490.664, 99.6806, 99.98434, 99.92928, 99.98051, 100.0, 99.82552
19449.70616, 59.98714086698987, 59.98476421638243, 59.98202344059567, 33.033140625751045, 33.09096449220681, 33.05028303814815, 0.9999877750562904, 0.9999737822175208, 0.9999896056298437, 9322.530639052053, 9336.634930170023, 9329.258459411853, 231.21951838168297, 64.21999763278836, 42.06802953305214, 9325.916256864708, 9330.062474292503, 9331.315493366174, 283.2106460225055, 283.01751280404403, 283.51579678641417, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 600.0, 608.6652, 9.026828, 5494.503, 601.6145, 9.142091, 5500.355, 596.3875, 5.531678, 3299.316, 606.0273, 5.443744, 3298.54, 600.5349, 9.158451, 5500.245, 589.8535, 9.308577, 5490.797, 99.89865, 100.0, 99.97986, 99.95435, 100.0, 99.83127
19452.19192, 59.985914848338474, 59.98803177239597, 59.98811136774655, 33.062939302130076, 33.10208707096237, 33.03821940562966, 0.9999873953426505, 0.9999716539149544, 0.9999909334546623, 9319.18181458687, 9328.830014004248, 9332.378765993863, 232.19162289419523, 70.96732543081998, 40.80680939547801, 9322.103909363954, 9329.298770137848, 9331.103034626225, 283.2078205513887, 283.0492576185072, 283.4768609892593, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 600.0, 608.6652, 9.027006, 5494.502, 601.595, 9.142459, 5500.294, 596.3875, 5.53223, 3299.376, 606.0273, 5.443008, 3298.708, 600.554, 9.158633, 5500.239, 589.8337, 9.308393, 5490.791, 99.89675, 100.0, 99.97808, 99.95934, 100.0, 99.82813
19454.628920000003, 59.987672070064576, 59.98604038881415, 59.98749179616052, 32.97300260696561, 33.0658733614519, 33.019545680117055, 0.999988817855069, 0.9999733394166964, 0.9999876925386687, 9324.613244102022, 9325.63326201206, 9330.172940112341, 227.74626543228226, 66.51113724443258, 45.748452284497944, 9325.675894411666, 9330.806425771709, 9335.267677781801, 283.31497225638935, 282.9850115766533, 283.4692017008408, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 600.0, 541.0829, 9.748908, 4752.757, 601.6534, 9.141723, 5500.378, 596.6787, 5.529837, 3299.49, 605.9691, 5.44356, 3298.814, 600.4968, 9.158998, 5500.177, 589.615, 9.311507, 5490.683, 92.77642, 100.0, 99.97968, 99.956, 100.0, 99.82654
19457.055080000002, 59.9839277553104, 59.98755091020319, 59.98747934040394, 30.988284540675114, 30.959951983193864, 30.850571558511465, 0.9999886334691882, 0.9999791936753367, 0.9999893530089703, 8849.332626913472, 8905.599930852317, 8959.399686244633, 215.9188618385565, 57.60247640106718, 36.05585998386141, 9170.643832411355, 9169.292677683019, 9212.262592563242, 283.2911445248918, 283.0386167201219, 283.4757129771579, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 600.0, 608.3103, 9.029683, 5494.688, 603.0737, 9.138591, 5500.328, 596.2711, 5.533519, 3299.263, 605.8914, 5.444847, 3298.817, 600.554, 9.159912, 5500.468, 590.0921, 9.30821, 5490.017, 99.90202, 100.0, 99.97628, 99.96267, 100.0, 99.81709
19459.44924, 59.986233130021276, 59.98772228539183, 59.9891154658819, 33.03483533686465, 33.083173838513915, 33.04818945326707, 0.9999881050975109, 0.9999679271160788, 0.9999907530046963, 9313.615457861039, 9321.922651606441, 9300.101203348398, 227.26082470822894, 73.33218759957981, 39.686819748397966, 9183.331479812461, 9140.27111798412, 9089.88213549083, 283.2033533471601, 283.07047413623525, 283.4836496552971, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 600.0, 608.4089, 9.030576, 5494.688, 601.8091, 9.139512, 5500.336, 596.0381, 5.534991, 3299.252, 472.117, 5.945323, 3229.396, 600.4777, 9.159729, 5500.309, 590.7084, 9.304548, 5490.804, 99.90497, 100.0, 99.97593, 91.27607, 100.0, 99.83668
19461.888840000003, 59.98857076273422, 59.988553179455195, 59.98584238643897, 32.80264515877414, 32.92916765685092, 33.049697704698296, 0.9999864574752968, 0.9999594835126476, 0.9999852729583736, 9045.843924272762, 8870.741529365805, 8746.622891434215, 197.92478105473037, 54.82043321967012, 32.73324238272613, 9316.17333726286, 9328.165747958463, 9335.133617262847, 283.2137393956455, 282.96573403497945, 283.50798525993275, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 600.0, 608.2709, 9.034323, 5495.036, 601.7507, 9.140249, 5500.336, 596.7952, 5.531494, 3299.137, 605.9302, 5.442089, 3298.765, 599.4858, 9.173791, 5500.067, 312.7491, 10.00022, 2684.084, 99.91234, 100.0, 99.97245, 99.95782, 100.0, 50.33323
