TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
19887.569880000003, 59.99188315349968, 59.98610109435191, 59.988570735899536, 35.576063475861226, 35.614069185581435, 35.56594665613752, 0.9999752376888592, 0.9999575573074463, 0.9999784624623852, 10040.007584814744, 10043.928188852244, 10049.481806005822, 258.3905169602258, 85.84663217941693, 68.08474895441486, 10041.063032183185, 10048.348517444492, 10050.345771760305, 283.32267373359537, 282.92001748851226, 283.3012496613, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 600.0, 607.8372, 9.041819, 5495.778, 595.0386, 5.543991, 3298.729, 602.7546, 9.1246, 5499.984, 605.9691, 9.072472, 5497.759, 603.8348, 9.107498, 5499.322, 595.9968, 9.22544, 5498.462, 99.92289, 99.96143, 99.99626, 99.95785, 99.98627, 99.96845
19889.968920000003, 59.98971721926455, 59.98663207795264, 59.98493584899483, 35.5598403079804, 35.605777561273584, 35.5639585944232, 0.9999732428124396, 0.9999616444160474, 0.9999744178871022, 10043.13827083975, 10036.726200946143, 10040.589644570107, 259.469547628682, 91.56755343556961, 69.39906726894333, 10036.792405185508, 10040.851981235804, 10038.72834091798, 283.3476083487955, 282.9005233941844, 283.45497508996317, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 600.0, 607.7977, 9.042175, 5495.778, 601.381, 5.487627, 3300.442, 602.7546, 9.124232, 5499.969, 605.9691, 9.072472, 5497.706, 603.7967, 9.107315, 5499.27, 595.8974, 9.231483, 5497.567, 99.92279, 100.0, 99.99721, 99.95689, 99.98531, 99.96274
19892.383960000003, 59.98754641338875, 59.98444634439487, 59.98603604628133, 35.57674062213004, 35.59566895597097, 35.58258844700059, 0.9999753245451724, 0.9999590156138535, 0.9999716022095626, 10041.873412400595, 10040.490954387318, 10042.759416743427, 257.38427716453896, 88.35317222828144, 74.5482000863758, 10042.54143014151, 10042.196573562449, 10042.350949412728, 283.3652473137814, 282.9072861209505, 283.42115028272286, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 600.0, 601.5284, 9.143903, 5500.474, 607.6263, 5.427026, 3297.822, 596.5234, 9.21811, 5499.223, 610.9402, 8.99433, 5492.08, 599.9627, 9.167399, 5500.324, 593.0544, 9.258036, 5497.396, 100.0, 99.92764, 99.98447, 99.83941, 100.0, 99.94125
19894.815880000002, 59.98421429020417, 59.98480012920677, 59.9840543326587, 35.58904606927259, 35.640100384538336, 35.56151481815827, 0.9999745441831585, 0.9999624982643223, 0.9999760603617344, 10045.905832314977, 10041.657422750717, 10044.3988028224, 256.70352763164544, 88.27105960323843, 72.8215013285776, 10041.28343414017, 10040.41585738153, 10053.117207263587, 283.3170071993787, 282.9879671645714, 283.4896537971771, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 600.0, 606.3782, 9.075727, 5498.366, 601.3616, 5.487811, 3300.324, 598.1928, 9.193812, 5499.66, 605.9885, 9.072289, 5497.654, 603.8539, 9.107498, 5499.225, 595.9968, 9.225623, 5498.348, 99.96234, 100.0, 99.99241, 99.95688, 99.9845, 99.96856
19897.27808, 59.98660306014962, 59.9863049463531, 59.98741148476734, 35.571462799674315, 35.59400749720438, 35.57397641966166, 0.9999759668342727, 0.9999621951095184, 0.9999768408387455, 10035.429234459323, 10037.44583740452, 10038.691602327313, 255.4760240947635, 87.83871136574635, 69.29841044477052, 10041.070422320847, 10031.1084860792, 10043.004605441021, 283.48159042510537, 282.9479252921357, 283.4665657289845, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 600.0, 596.5012, 9.224213, 5498.108, 595.0386, 5.543439, 3298.662, 590.3505, 9.303151, 5491.535, 599.6775, 9.171759, 5500.25, 609.9579, 9.003766, 5492.048, 602.2992, 9.13095, 5500.117, 99.97436, 99.95805, 99.84792, 100.0, 99.85402, 99.99855
19899.672120000003, 59.98643344752222, 59.98826525916149, 59.98842571294659, 35.573581740013644, 35.60484022128759, 35.567629287216384, 0.9999798416480763, 0.9999635652337746, 0.9999761226759263, 10030.345690830896, 10037.684881195599, 10046.023932740907, 255.3069970057768, 85.87652822075506, 68.14602815049614, 10041.942848397226, 10039.326240523334, 10039.410245310153, 283.4261538285983, 282.9921089443747, 283.4446279855474, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 600.0, 601.5284, 9.143723, 5500.411, 601.3422, 5.488548, 3300.279, 596.4651, 9.21903, 5498.943, 605.9497, 9.072472, 5497.706, 603.8348, 9.107133, 5499.273, 595.9571, 9.225806, 5498.408, 100.0, 100.0, 99.97938, 99.95571, 99.98651, 99.96758
19902.140440000003, 59.9927390838316, 59.991489828452515, 59.99054490084953, 35.542547486006974, 35.57685720499339, 35.535356648204946, 0.9999803307425197, 0.9999657872179425, 0.9999776891817412, 10025.09838044204, 10029.869326454997, 10036.002220473301, 256.78613479424075, 85.28875487410733, 66.1806491208362, 10020.294290689348, 10015.840448095716, 10031.79127191684, 283.42141370116957, 282.96238990347115, 283.4698364670987, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 600.0, 601.5284, 9.143367, 5500.411, 595.0386, 5.543991, 3298.662, 590.1951, 9.30444, 5491.58, 605.9885, 9.07284, 5497.647, 603.8539, 9.107498, 5499.334, 595.9769, 9.226905, 5498.029, 100.0, 99.96143, 99.84451, 99.95571, 99.9865, 99.96276
19904.532160000002, 59.98779307141725, 59.99543985354646, 59.991500997289336, 35.5648578011354, 35.595045780658516, 35.55877169189803, 0.9999812278675331, 0.9999688928648389, 0.9999846021932702, 10035.859781860003, 10041.21240765533, 10047.519255409781, 259.8695145883712, 74.97731040348344, 60.37999428459557, 10036.791343146233, 10036.898094474378, 10040.544679263918, 283.368750531478, 282.9895288852073, 283.42472233512626, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 600.0, 607.8174, 9.042175, 5495.836, 588.7739, 5.593909, 3293.631, 583.8087, 9.382671, 5479.558, 610.9791, 8.993227, 5492.085, 599.5621, 9.167217, 5500.313, 592.955, 9.258585, 5496.71, 99.92183, 99.79692, 99.60121, 99.8356, 100.0, 99.92982
19907.054320000003, 59.9929234841553, 59.99668470868701, 59.99526356728304, 35.56395629099187, 35.615103542253884, 35.54971199137781, 0.9999825510129668, 0.9999685140326248, 0.9999836459574241, 10034.44884162168, 10037.517077762132, 10045.796737395245, 254.24645459625935, 78.15645800037055, 58.633466511810866, 10035.453891243838, 10039.414446595669, 10039.697084861325, 283.3144052821383, 282.96964437763626, 283.42378349719456, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 600.0, 603.4407, 9.106781, 5499.26, 595.0386, 5.543623, 3298.89, 590.1951, 9.304255, 5491.521, 605.9497, 9.072472, 5497.641, 603.7967, 9.108046, 5499.442, 595.9571, 9.225806, 5498.463, 99.98515, 99.96164, 99.84345, 99.95677, 99.98556, 99.97065
19909.489800000003, 59.9931380612514, 59.99594112008263, 59.9945026981921, 35.55053755839406, 35.58005725032631, 35.53946127660473, 0.9999777252960113, 0.9999659650171077, 0.9999740491432578, 10036.108614468043, 10034.02593100276, 10039.23495038694, 256.53934379069324, 84.3471027713399, 74.61736881426987, 10042.35987741921, 10034.395486365152, 10039.632586698577, 283.3607772906039, 283.00221591257156, 283.51006786190754, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 600.0, 612.9039, 8.942769, 5483.911, 601.3227, 5.488732, 3300.551, 596.4651, 9.218478, 5498.942, 599.6775, 9.171391, 5500.087, 609.9579, 9.003401, 5492.272, 602.2992, 9.131133, 5499.889, 99.7284, 100.0, 99.97936, 100.0, 99.85405, 99.99953
19911.914200000003, 59.9968672513075, 59.99692153955353, 59.996802036914765, 35.56273270478063, 35.59365835713888, 35.56854318141131, 0.9999804769589563, 0.9999673299105024, 0.9999819614067575, 10034.850469971894, 10038.158618697737, 10036.849418374226, 258.3443691895436, 76.19586448266182, 60.678401970684945, 10041.935131472692, 10040.998301636671, 10038.59924287893, 283.36881199370794, 282.9287328707938, 283.4931364288247, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 600.0, 607.8174, 9.041462, 5495.668, 595.058, 5.543807, 3298.721, 590.2339, 9.303887, 5491.526, 605.9497, 9.072472, 5497.7, 603.8158, 9.107315, 5499.274, 595.9571, 9.225989, 5498.287, 99.9248, 99.96485, 99.84453, 99.95678, 99.98935, 99.96744
19914.32184, 59.997761081125475, 59.99546371815531, 59.99622253723124, 35.54678107291168, 35.62672823710588, 35.53579367476567, 0.9999779921136938, 0.9999673495805723, 0.9999800556028685, 10029.715026687825, 10036.747033795235, 10039.333239235808, 252.37812486592702, 83.94509485979052, 65.07041233024279, 10026.655183772607, 10031.74637708069, 10032.961375319745, 283.42485666728174, 283.01675935428506, 283.494392859297, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 600.0, 607.778, 9.042533, 5496.003, 601.3032, 5.488732, 3300.264, 590.2339, 9.30444, 5491.52, 605.9885, 9.072656, 5497.588, 603.8348, 9.10768, 5499.274, 595.9769, 9.226905, 5497.962, 99.91984, 100.0, 99.84342, 99.9557, 99.9854, 99.9661
19916.74264, 59.997731714832206, 59.99939053531485, 59.99637545508466, 35.53634706420183, 35.60784414479463, 35.551477361200824, 0.999982309072429, 0.9999640291772872, 0.9999835935579262, 10042.094631716893, 10040.860800214667, 10039.594745103135, 252.38468275950163, 81.67636306065197, 57.65445244498983, 10034.403995888166, 10041.811643700612, 10044.247611700821, 283.2523617540768, 283.109688730096, 283.4822724718585, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 600.0, 601.5481, 9.14301, 5500.521, 607.7041, 5.426658, 3297.825, 583.8281, 9.382119, 5479.388, 610.9791, 8.994146, 5492.022, 599.9818, 9.167399, 5500.476, 592.9351, 9.258585, 5496.778, 100.0, 99.91918, 99.62383, 99.85354, 100.0, 99.94002
19919.12428, 59.99947794780131, 60.002454190110726, 59.99932624321899, 35.537358815386206, 35.606486730205425, 35.55212520508555, 0.9999797430918712, 0.9999699829335182, 0.9999820692480392, 10033.56299462832, 10032.19957532402, 10043.15850773166, 249.88068190945614, 82.87115920431415, 53.51067486284478, 10039.675472008485, 10028.460836708731, 10041.636817959135, 283.42286275061355, 283.12299452317717, 283.53103885077275, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 600.0, 607.7977, 9.041997, 5495.951, 601.4005, 5.487996, 3300.544, 590.1951, 9.304255, 5491.468, 605.9885, 9.072472, 5497.53, 603.8539, 9.107133, 5499.177, 595.9769, 9.225989, 5498.341, 99.92079, 100.0, 99.84347, 99.95677, 99.98363, 99.96636
19921.6032, 60.0000704254121, 60.00169258767737, 59.99849139613682, 35.54864301424259, 35.61420443839242, 35.542114755990646, 0.9999779146149869, 0.9999683992870725, 0.9999810912679648, 10034.526159598756, 10034.475051280624, 10042.567782705428, 253.28178115766968, 82.91968758697476, 66.41567146415218, 10038.374734157893, 10040.055263548784, 10040.313295614704, 283.4058602368561, 283.0079636093589, 283.50876369252103, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 600.0, 611.8787, 8.962222, 5486.448, 595.5638, 5.539386, 3298.945, 596.4457, 9.218846, 5498.934, 599.6969, 9.171391, 5500.092, 609.9579, 9.003766, 5492.314, 602.3389, 9.131133, 5499.938, 99.75219, 99.95994, 99.98042, 100.0, 99.85885, 99.99844
19924.013600000002, 60.00248053486884, 60.00319512671497, 60.00198260259216, 35.56922983245319, 35.594115426717984, 35.547348500336454, 0.9999779240875, 0.9999638185561314, 0.9999801657574835, 10036.529773527036, 10042.120893477399, 10038.977437125699, 257.3951051977001, 87.94448813900999, 66.08733871063228, 10040.031960627475, 10037.7684030725, 10042.260372057053, 283.4153811100248, 283.0599707896651, 283.53870618079543, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 600.0, 607.7977, 9.042175, 5495.721, 601.3227, 5.488916, 3300.215, 590.2145, 9.304071, 5491.526, 605.9497, 9.072472, 5497.699, 603.8539, 9.106768, 5499.16, 595.9372, 9.226172, 5498.4, 99.92079, 100.0, 99.84451, 99.95676, 99.98742, 99.96843
19926.43632, 59.995392093376175, 59.99723949890468, 59.99709144881978, 35.54720970457349, 35.606241641023544, 35.51778948870184, 0.9999769369961757, 0.9999657113215181, 0.9999787866548746, 10033.211462768246, 10035.881317470412, 10034.817389638221, 256.01587497816035, 81.17647105482774, 63.532491077932264, 10033.622351845115, 10034.65080697935, 10034.816765610718, 283.47036770457953, 282.9965064655384, 283.4479622387273, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 600.0, 607.8174, 9.041819, 5495.778, 601.3227, 5.487627, 3300.269, 590.1951, 9.30444, 5491.52, 605.9302, 9.072289, 5497.653, 603.8539, 9.10695, 5499.169, 595.9571, 9.225989, 5498.4, 99.92184, 100.0, 99.84345, 99.95593, 99.98753, 99.96843
19928.86084, 59.99690754607241, 59.999722834939924, 59.99784464638113, 35.547481765389264, 35.5996277250767, 35.55941555601433, 0.9999824919697121, 0.9999655915631134, 0.9999829702135337, 10035.405517925425, 10039.850605964526, 10040.921599315843, 256.11014525356813, 81.65766595215518, 57.79667436294699, 10038.506352674745, 10039.539006619245, 10044.03871207994, 283.4372745332168, 282.99760435660755, 283.46867717295794, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 600.0, 601.5284, 9.143903, 5500.468, 607.6263, 5.427395, 3297.83, 583.8281, 9.383039, 5478.025, 611.8723, 8.975944, 5490.212, 598.9899, 9.182192, 5500.214, 591.8019, 9.27415, 5495.426, 100.0, 99.92604, 99.59906, 99.80045, 100.0, 99.91543
19931.292800000003, 59.99814426089756, 59.99841103276841, 59.9978327121156, 35.55834002363955, 35.610173146888755, 35.54387690455822, 0.999983634572083, 0.9999672498797335, 0.9999797253871345, 10039.496627074686, 10038.136462604338, 10047.230779162346, 248.9114496366583, 80.30791446822604, 61.270706817902806, 10040.748412476332, 10038.494236373563, 10045.669461637288, 283.3663064946598, 283.0113387683879, 283.5306141082148, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 600.0, 607.7583, 9.042533, 5495.726, 601.3422, 5.487811, 3300.275, 590.2145, 9.304255, 5491.461, 605.9497, 9.072289, 5497.758, 603.8348, 9.10695, 5499.382, 595.9769, 9.22544, 5498.348, 99.92298, 100.0, 99.84334, 99.95475, 99.98737, 99.96966
19933.693160000003, 59.99996983550952, 59.999890169653945, 60.00045787018235, 35.528014260602724, 35.59271707137051, 35.51021954274802, 0.9999788520160926, 0.9999686102000561, 0.9999761029620969, 10034.362216517095, 10035.566783438664, 10032.527871694763, 258.4951515998878, 88.07413101994916, 66.45563289132383, 10038.819260643235, 10036.163267564978, 10032.361123219838, 283.38119975587, 283.03012387486643, 283.4431673133141, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 600.0, 611.2675, 8.96954, 5487.821, 596.167, 5.534045, 3298.73, 596.3875, 9.220135, 5498.933, 599.6387, 9.171391, 5500.092, 609.996, 9.003401, 5492.215, 602.3389, 9.131499, 5499.996, 99.77717, 99.97608, 99.97919, 100.0, 99.85705, 99.99941
19936.191840000003, 59.99691477838363, 59.99739113249504, 59.99724297727627, 35.5711182641908, 35.620716653110605, 35.554315164611815, 0.9999788588294396, 0.9999648460816134, 0.9999787052306074, 10036.16455175308, 10037.427219578241, 10038.443416242459, 253.6584966013038, 83.21275969064027, 65.64189537729499, 10039.93822201057, 10040.974807140123, 10045.235224068165, 283.3202898632184, 282.94658680677406, 283.4043815467916, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 600.0, 607.8174, 9.042175, 5495.894, 601.4005, 5.48818, 3300.497, 590.2145, 9.303887, 5491.587, 605.9302, 9.073208, 5497.699, 603.8348, 9.107133, 5499.384, 595.9372, 9.225989, 5498.281, 99.92393, 100.0, 99.84561, 99.95581, 99.98739, 99.96735
19938.70204, 59.995652593074865, 59.99431125815276, 59.99494900523296, 35.54496552977005, 35.59887333947923, 35.53442142758797, 0.9999766931850742, 0.9999624274568555, 0.9999807651258436, 10029.464446137625, 10032.576232241634, 10035.79109397581, 250.00626368031726, 81.64911137149193, 62.7090062518555, 10032.072504709786, 10032.490318085089, 10036.879357316411, 283.3368667485062, 282.9476074880674, 283.3968778392483, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 600.0, 607.8174, 9.041819, 5495.883, 601.3227, 5.48818, 3300.269, 590.2145, 9.304255, 5491.526, 605.9691, 9.072104, 5497.582, 603.8158, 9.107498, 5499.219, 595.9571, 9.225989, 5498.221, 99.91994, 100.0, 99.84453, 99.95463, 99.98737, 99.96625
19941.194880000003, 59.994966399036784, 59.99620000958347, 59.9971790166177, 35.57746962746578, 35.60187702718075, 35.559923525438265, 0.9999805423526643, 0.99996666915318, 0.9999849063489713, 10037.551936298652, 10042.280686970527, 10041.559708315373, 252.8297015480307, 84.99368082867295, 59.082300109024345, 10039.47994262784, 10034.19543652715, 10035.611515110211, 283.30428183127634, 283.11024095579796, 283.4856265173469, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 600.0, 601.5284, 9.144081, 5500.573, 607.7041, 5.426842, 3297.942, 583.8475, 9.382671, 5480.423, 610.5131, 8.994146, 5492.832, 599.9818, 9.158268, 5500.475, 593.5912, 9.252726, 5497.313, 100.0, 99.93622, 99.62476, 99.8527, 100.0, 99.93782
19943.626640000002, 60.00059059407628, 59.991996096650226, 59.996521196283695, 35.555384408121924, 35.60497939191502, 35.537336200955686, 0.9999826731833956, 0.9999669511437038, 0.9999853056293582, 10034.604692287117, 10040.47762494377, 10034.908448644162, 254.9642505491438, 79.60472092237342, 64.69616589228224, 10036.38753130457, 10035.75461664662, 10038.891689471558, 283.3834903826614, 283.07676750776074, 283.49566096562893, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 600.0, 607.7977, 9.041819, 5495.726, 601.2643, 5.488916, 3300.498, 590.1951, 9.304071, 5491.513, 605.9302, 9.072289, 5497.542, 603.873, 9.106585, 5499.223, 595.8974, 9.226905, 5498.342, 99.92498, 100.0, 99.84453, 99.95581, 99.98843, 99.96955
19946.03384, 60.000989571474896, 59.99700813877481, 59.999809319340635, 35.553517210452476, 35.58265213032588, 35.53912300323582, 0.99997890193918, 0.9999663430139891, 0.9999773670472061, 10029.156727507741, 10037.85868775702, 10036.555104575715, 259.8185962613438, 78.60150220680043, 70.5551622552747, 10040.87413845595, 10035.46387483994, 10035.146328681796, 283.57813190929124, 283.09311779459887, 283.501129107775, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 600.0, 612.9039, 8.943483, 5484.073, 595.058, 5.543623, 3298.835, 596.4457, 9.21903, 5498.942, 599.6969, 9.171391, 5500.092, 609.996, 9.003584, 5492.098, 602.2793, 9.130767, 5499.943, 99.73135, 99.96328, 99.97936, 99.99827, 99.85492, 99.99648
19948.512840000003, 59.999138851193635, 59.998436388133875, 59.998432893004, 35.57453621605065, 35.61829911756714, 35.57507319171424, 0.9999762474887245, 0.9999646023837626, 0.9999758731627617, 10040.78867703416, 10037.254293444274, 10039.459850593832, 257.4431287706525, 88.24733753008059, 71.91960421712167, 10039.380869411207, 10039.239680558823, 10038.136078304855, 283.4292542373751, 282.9335455646567, 283.31966551650686, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 600.0, 607.778, 9.041819, 5495.668, 601.2838, 5.488364, 3300.442, 590.2339, 9.304071, 5491.586, 605.9497, 9.072289, 5497.588, 603.8348, 9.107133, 5499.274, 595.9372, 9.226905, 5498.347, 99.92499, 100.0, 99.84551, 99.95474, 99.98846, 99.96854
19950.91916, 60.00532561259076, 60.003155805051, 60.00213153591303, 35.541319826466406, 35.574876601487865, 35.53016685197457, 0.9999803429536898, 0.9999629031151319, 0.9999810898453991, 10032.229904635718, 10033.229037252648, 10035.261456596143, 260.63334527133793, 83.13562650914992, 66.55226575243205, 10028.185883419168, 10030.76293984668, 10022.228771580607, 283.43063228408386, 282.9458592054063, 283.42102836517347, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 600.0, 607.8174, 9.042355, 5495.998, 601.3227, 5.488548, 3300.381, 590.1951, 9.30444, 5491.526, 605.9691, 9.072472, 5497.641, 603.8158, 9.106768, 5499.219, 595.9968, 9.225257, 5497.974, 99.92078, 100.0, 99.84441, 99.95581, 99.98439, 99.96707
19953.31852, 60.00077443937103, 60.00127107028769, 60.00548620111773, 35.561433974015635, 35.60769339447426, 35.56529659098751, 0.9999837424857122, 0.9999657326076344, 0.9999821604002339, 10034.831730556087, 10038.375310157211, 10036.625610205301, 249.36558088502215, 85.55875668045155, 56.50251412515263, 10041.993468167248, 10041.34887349133, 10043.003162476056, 283.3589358140998, 283.0834712461537, 283.41443522523673, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 600.0, 601.5481, 9.143903, 5500.521, 607.6068, 5.426658, 3297.88, 583.8281, 9.382487, 5479.387, 610.9985, 8.993227, 5491.969, 599.5812, 9.167765, 5500.318, 592.8954, 9.259134, 5496.777, 100.0, 99.92412, 99.62381, 99.83551, 100.0, 99.92969
19955.7184, 60.00315323318294, 60.001432748353146, 60.00337188683053, 35.55788811389266, 35.601029097294905, 35.566291009191495, 0.9999848632025418, 0.9999670879503035, 0.9999843610813298, 10038.314064678718, 10041.404941453144, 10035.045432961917, 254.75185529424925, 82.16378058339433, 57.38727610996557, 10040.795076751538, 10040.320392716942, 10038.7347290977, 283.3523254779728, 283.10526105775085, 283.3818517562485, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 600.0, 607.7977, 9.042175, 5495.998, 601.2838, 5.488364, 3300.552, 590.1951, 9.30444, 5491.526, 605.9691, 9.072656, 5497.588, 603.8539, 9.107133, 5499.283, 595.9571, 9.225989, 5498.409, 99.92184, 100.0, 99.84334, 99.95676, 99.98556, 99.96736
19958.172160000002, 59.99699462463457, 59.998749461154276, 60.001576682862726, 35.55248964842945, 35.601285868706974, 35.552941680234234, 0.999975983916479, 0.9999673155544231, 0.999975699097988, 10033.980683105832, 10036.612531003506, 10038.629483459683, 252.17627897136913, 82.6866722738996, 67.73516180067281, 10036.66503365561, 10033.2459819991, 10035.439755001038, 283.3957349799532, 283.00218520483435, 283.4200372752536, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 600.0, 611.8984, 8.958117, 5486.442, 595.486, 5.54215, 3298.946, 596.4263, 9.219767, 5499.001, 599.6581, 9.171942, 5500.204, 609.9769, 9.003036, 5492.164, 602.3191, 9.131133, 5500.057, 99.75209, 99.9618, 99.97934, 100.0, 99.85522, 99.99963
19960.636280000002, 60.00045213622523, 60.00533441636481, 60.00179257494974, 35.546850468553735, 35.611023148449625, 35.567965270662775, 0.9999798147569753, 0.9999664023754926, 0.9999772702018493, 10035.242804353245, 10035.3849283446, 10038.61335536617, 254.8177891289621, 80.86671578346431, 67.61526401354604, 10044.193694686592, 10038.824251284976, 10040.297118114984, 283.3680656621218, 282.9577075777384, 283.4549023165779, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 600.0, 607.8174, 9.04164, 5495.888, 601.3616, 5.488548, 3300.274, 590.1951, 9.304255, 5491.465, 605.9691, 9.07284, 5497.646, 603.8539, 9.107315, 5499.327, 595.9769, 9.225806, 5498.401, 99.92278, 100.0, 99.84451, 99.95666, 99.98635, 99.96746
19963.18788, 59.99857838417979, 59.998637516045136, 59.99874595539852, 35.562049267343596, 35.60262989574928, 35.549697775426274, 0.9999790818137883, 0.9999643318743431, 0.9999797565803792, 10031.989584733701, 10030.515351542137, 10033.058432184615, 253.2646662613945, 81.90036522038008, 68.78798567992408, 10036.06106137947, 10029.95632915769, 10029.788013924734, 283.4434454482554, 282.97320377882824, 283.4691283255344, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 600.0, 607.8174, 9.041819, 5495.836, 601.3616, 5.48818, 3300.442, 590.1951, 9.304071, 5491.459, 605.9497, 9.07284, 5497.646, 603.8539, 9.106768, 5499.325, 595.9173, 9.226356, 5497.439, 99.92279, 100.0, 99.8456, 99.95581, 99.98633, 99.96262
19965.675280000003, 59.998665560055585, 59.9970402402734, 59.99756610274748, 35.544652889824256, 35.618578725826566, 35.53590955383436, 0.9999833334959661, 0.9999656954034669, 0.9999836035456569, 10039.79024968551, 10037.704545825483, 10041.468375738517, 252.01985788876402, 79.20359752217428, 61.60464945130343, 10040.138929299905, 10044.393448225415, 10045.164035997594, 283.3822674334708, 283.0122766241393, 283.3483148503515, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 600.0, 601.5481, 9.143723, 5500.532, 607.6846, 5.427026, 3298.193, 584.721, 9.364816, 5482.673, 609.9305, 9.011429, 5494.479, 601.0309, 9.141101, 5500.209, 594.6847, 9.243752, 5498.171, 100.0, 99.92754, 99.67092, 99.88644, 100.0, 99.95779
19968.12048, 59.995492263770494, 59.99543444358705, 59.995979980963256, 35.55999578997116, 35.60146574461787, 35.538752586257075, 0.9999850226234982, 0.999966964912766, 0.9999830565477746, 10038.292182341163, 10034.86354677986, 10039.142724734043, 250.666877753432, 81.2407568939243, 61.14340659967638, 10043.683650701618, 10047.049320514845, 10048.69319282177, 283.4197659817018, 283.0357758348767, 283.4716722777026, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 600.0, 607.7977, 9.041997, 5495.784, 601.381, 5.48818, 3300.502, 590.1951, 9.304255, 5491.461, 605.9108, 9.073575, 5497.7, 603.873, 9.106585, 5499.277, 595.9769, 9.225623, 5498.347, 99.92393, 100.0, 99.84334, 99.95581, 99.98755, 99.96758
19970.479040000002, 59.995640448668176, 60.00157729803299, 59.995732436136386, 35.55946212863984, 35.60442231534833, 35.534460854328074, 0.9999786965619881, 0.9999640767717245, 0.9999795281232836, 10029.088484331805, 10034.857560639224, 10042.516767248124, 251.2616547551604, 85.7507375042942, 71.99466030636086, 10041.482311777636, 10033.97783014558, 10044.174097781672, 283.4399850435681, 282.96784835663357, 283.403014981971, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 600.0, 613.5742, 8.932596, 5483.5, 594.9802, 5.543991, 3298.663, 596.4846, 9.21903, 5498.993, 599.6581, 9.171942, 5500.087, 609.9769, 9.003584, 5492.213, 602.3389, 9.130767, 5499.883, 99.6986, 99.96662, 99.98029, 100.0, 99.85702, 99.99867
19972.84572, 59.99568174749484, 59.99524863292863, 59.99573825690402, 35.56098442449574, 35.61058375770506, 35.543299410269555, 0.9999792953982823, 0.999964336077279, 0.9999756434899739, 10038.318330480668, 10033.637455338627, 10042.463312904567, 252.1838954049299, 82.42776521927135, 70.81636750144571, 10039.139124789965, 10038.94459020994, 10037.918311109685, 283.2684950316238, 282.9010414158978, 283.327157813445, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 600.0, 607.8174, 9.04164, 5495.778, 601.3616, 5.487996, 3300.552, 590.2145, 9.304071, 5491.579, 605.9691, 9.073024, 5497.53, 603.8348, 9.107315, 5499.382, 595.9571, 9.225806, 5498.463, 99.92488, 100.0, 99.84551, 99.95664, 99.98556, 99.96846
19975.24692, 59.9982293138996, 59.995820220957945, 59.996550879986, 35.54462501196075, 35.61175794660584, 35.55184432130402, 0.9999788797859182, 0.9999647808585899, 0.9999809320129127, 10030.05083622017, 10035.423513391277, 10034.597214359526, 261.22981788253605, 78.91436055530448, 64.67697773763348, 10032.496548835958, 10041.097883917586, 10027.547487486365, 283.2607776126721, 283.0001590428394, 283.33244757420334, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 600.0, 607.7977, 9.04164, 5495.946, 601.3422, 5.488732, 3300.552, 590.1951, 9.304624, 5491.525, 605.9302, 9.07284, 5497.641, 603.8158, 9.10768, 5499.433, 595.9372, 9.226172, 5498.348, 99.92089, 100.0, 99.84332, 99.95581, 99.98559, 99.96856
19977.702400000002, 59.99892649027387, 59.99806413903139, 59.99628388565881, 35.55644066661923, 35.60886214706324, 35.57767753388792, 0.9999826633167603, 0.9999674307527127, 0.9999829698069795, 10035.061649016567, 10032.312442613089, 10041.522381611592, 256.32526098038215, 84.52687277764744, 58.02072205687409, 10041.283040970351, 10043.03142026231, 10034.98516578993, 283.37114762429184, 283.06884266794395, 283.4543666342429, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 600.0, 601.5284, 9.143903, 5500.579, 607.7236, 5.426474, 3297.827, 583.8087, 9.382855, 5478.091, 611.5422, 8.975576, 5490.913, 598.9708, 9.173244, 5500.321, 592.458, 9.268107, 5496.271, 100.0, 99.93274, 99.60013, 99.81873, 100.0, 99.91347
19980.140320000002, 59.99636636002192, 59.998356163385026, 59.997164557768905, 35.55667265911802, 35.620128902462135, 35.55128036228719, 0.9999842482727277, 0.9999662730726131, 0.9999822883664083, 10035.550767581763, 10031.454330025917, 10037.766211938191, 254.2916614400658, 80.378882441114, 55.32069423473649, 10035.926177718795, 10035.529284461996, 10033.395127261516, 283.3756013046905, 283.01605594231324, 283.39982779416204, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 600.0, 607.7977, 9.042175, 5495.998, 601.3032, 5.488364, 3300.383, 590.1757, 9.304255, 5491.52, 605.9497, 9.072656, 5497.588, 603.8348, 9.107315, 5499.441, 595.9571, 9.226172, 5498.347, 99.91984, 100.0, 99.84345, 99.95676, 99.98346, 99.96843
19982.595520000003, 59.99764622297567, 59.998649353183474, 59.99823899554567, 35.55510061743218, 35.60537090016038, 35.541134146442275, 0.9999747972011521, 0.9999663287029089, 0.9999771979426775, 10028.016419272179, 10030.86275555947, 10042.741872141898, 254.90792138813322, 81.78251401007219, 70.61767456737198, 10042.25212460973, 10034.391483541616, 10037.171743515513, 283.364038951218, 283.04586625873634, 283.4119571839251, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 600.0, 611.8589, 8.957582, 5486.604, 595.6028, 5.538834, 3298.833, 596.3293, 9.219951, 5498.88, 599.6581, 9.172677, 5500.087, 609.9388, 9.003401, 5492.17, 602.3191, 9.130767, 5499.936, 99.766, 99.9615, 99.97823, 100.0, 99.85623, 99.99757
19984.99136, 60.007479696882555, 60.00306040737884, 60.006924471404176, 35.55383543836777, 35.594224329242024, 35.53728230804608, 0.9999809009980334, 0.9999622675763974, 0.9999798302108097, 10029.414803830401, 10039.42304292966, 10036.24796836727, 259.14536347121236, 82.15859391168942, 69.12368964096822, 10038.795344002923, 10038.500536264928, 10040.315248779214, 283.42623170704644, 283.032314287164, 283.4185792523257, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 600.0, 607.8174, 9.041819, 5495.778, 601.3032, 5.488548, 3300.327, 590.1951, 9.30444, 5491.461, 605.9302, 9.07284, 5497.588, 603.8348, 9.106585, 5499.441, 595.9571, 9.225806, 5498.342, 99.92498, 100.0, 99.84441, 99.95475, 99.98843, 99.96746
19987.391920000002, 60.006756652008185, 60.0002012949456, 59.998500531438644, 35.552405997058415, 35.62018704842193, 35.58149010056947, 0.9999791691046258, 0.999965239139497, 0.9999805774152806, 10034.971269607568, 10036.968481529248, 10035.185299858422, 257.00108725146504, 84.6557098652147, 59.1867037423508, 10033.140866305821, 10035.052289356776, 10035.719715760353, 283.33056443675304, 282.97765778244576, 283.46642407394654, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 600.0, 607.7977, 9.042175, 5495.778, 601.3616, 5.487811, 3300.335, 590.1951, 9.304255, 5491.467, 605.9691, 9.072289, 5497.641, 603.8348, 9.10695, 5499.334, 595.9571, 9.226172, 5498.281, 99.92593, 100.0, 99.84443, 99.95581, 99.9865, 99.96843
19989.79228, 60.000002001908506, 60.001879345563005, 60.000059199667795, 35.543602157668985, 35.61472598895766, 35.55367986499752, 0.9999817632559874, 0.9999666052210127, 0.9999845378746036, 10032.280178973682, 10037.610086036491, 10038.028393073371, 252.42310477416328, 82.78288070343024, 59.68311561874816, 10040.567812012587, 10038.88755548612, 10041.043939907497, 283.4152006905686, 283.0501692198797, 283.40431981465764, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 600.0, 601.5481, 9.143903, 5500.359, 607.6846, 5.42629, 3297.552, 583.7892, 9.382855, 5477.912, 612.0083, 8.967302, 5489.153, 597.9598, 9.188584, 5500.224, 591.3248, 9.283489, 5494.75, 100.0, 99.93274, 99.59906, 99.78354, 100.0, 99.88694
19992.22824, 59.9998815081613, 59.99839138327498, 59.99729475566373, 35.51519869788944, 35.627941501108246, 35.54159989096604, 0.9999820318289928, 0.9999680758335391, 0.999982102910789, 10036.67009208568, 10038.910835246725, 10044.271228786822, 247.49699446031593, 81.19939695127505, 56.552655333828625, 10036.127428984297, 10028.158084282468, 10045.318963093658, 283.36131451292425, 283.04948464100573, 283.4055159922391, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 600.0, 607.7977, 9.041819, 5495.778, 601.3422, 5.488364, 3300.27, 590.2145, 9.304071, 5491.578, 605.9302, 9.072289, 5497.588, 603.873, 9.106768, 5499.277, 595.9571, 9.225989, 5498.4, 99.92184, 100.0, 99.84345, 99.95581, 99.9866, 99.96856
19994.59372, 59.99652008075074, 60.00289939615114, 60.000177631198795, 35.556356471350384, 35.60369583629202, 35.54282900766735, 0.9999778124173138, 0.9999657313197279, 0.999975478717259, 10028.19682579458, 10035.376842041906, 10034.194618521626, 260.2582151460997, 80.15220494405139, 66.69227415615842, 10036.885133117737, 10034.37323684981, 10033.61349739487, 283.35681969032373, 283.05356517764136, 283.41451848240496, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 600.0, 610.8338, 8.988993, 5488.846, 597.2176, 5.530361, 3299.284, 595.6304, 9.230995, 5498.852, 599.6775, 9.171759, 5500.08, 609.996, 9.003219, 5492.107, 602.3191, 9.131499, 5499.889, 99.8078, 99.99118, 99.97438, 100.0, 99.85408, 99.99658
19996.972, 60.00131462309797, 60.00034771732227, 59.99927079781132, 35.56006576481653, 35.612177373228754, 35.54856972374914, 0.9999764395399814, 0.9999647101744412, 0.9999776575416187, 10033.376029730709, 10035.693845473093, 10041.254000626635, 254.29755331505544, 85.4828947668093, 68.40402177883698, 10030.759508653118, 10042.286961869808, 10033.654057090404, 283.38913037339825, 283.030614088367, 283.39686726424964, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 600.0, 607.8372, 9.041284, 5495.784, 601.4005, 5.48818, 3300.496, 590.3116, 9.302967, 5491.534, 605.9302, 9.073024, 5497.641, 603.8348, 9.10768, 5499.267, 595.9571, 9.225806, 5498.341, 99.92384, 100.0, 99.84588, 99.95571, 99.98526, 99.96942
19999.385240000003, 60.005711914580466, 60.005449357079726, 60.00551985645447, 35.56805637780007, 35.59925258819963, 35.54431672689176, 0.999978815836531, 0.9999671427604541, 0.9999787399788972, 10022.209255299553, 10038.023699332522, 10040.490511635813, 255.14448402703692, 83.73637532570774, 61.56659620865685, 10037.07472520682, 10034.38102396216, 10032.04271588273, 283.3222774835616, 283.04579338016583, 283.4015428642428, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 600.0, 607.8372, 9.041462, 5495.836, 601.3422, 5.487259, 3300.443, 590.1757, 9.30444, 5491.454, 605.9497, 9.07284, 5497.594, 603.8158, 9.10695, 5499.324, 595.9769, 9.225989, 5498.347, 99.92289, 100.0, 99.84429, 99.95486, 99.9863, 99.96953
20001.78696, 60.00608553730336, 60.00898308595321, 60.008175067514514, 35.54624423263876, 35.59710554649054, 35.55903749001539, 0.9999822407822481, 0.9999644238775058, 0.9999840731748432, 10030.392872861314, 10036.846073010034, 10037.440538654964, 254.21406567191752, 82.59651657789072, 59.615262391055694, 10040.425272548602, 10041.536278129724, 10034.989650792328, 283.39947137729496, 283.04874815651397, 283.4969800808435, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 600.0, 601.5087, 9.144081, 5500.417, 607.743, 5.426658, 3297.772, 583.8087, 9.382855, 5477.854, 611.9888, 8.967669, 5488.291, 597.5593, 9.202829, 5499.421, 589.7343, 9.308393, 5491.653, 100.0, 99.9311, 99.60002, 99.78285, 99.98808, 99.83347
20004.22624, 60.00621773892913, 60.01139775337008, 60.00998594932272, 35.53904796511155, 35.595375977884856, 35.531428528515846, 0.9999836266439764, 0.9999695531812002, 0.9999824484837614, 10036.59624142064, 10039.933797774154, 10032.352740937971, 252.04177713510398, 79.85504056824703, 58.60335591978583, 10028.619697918975, 10036.723216861039, 10041.701947611591, 283.3578070130993, 282.9521543374618, 283.38476653194795, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 600.0, 607.7977, 9.041997, 5495.882, 601.3422, 5.488364, 3300.27, 590.1757, 9.304624, 5491.512, 605.9691, 9.072472, 5497.699, 603.8348, 9.107315, 5499.117, 592.1001, 9.283855, 5492.08, 99.92373, 100.0, 99.84427, 99.95676, 99.98739, 99.8666
20006.660200000002, 60.009337623561805, 60.00979212713366, 60.01050750259278, 35.51493955759244, 35.56351621660007, 35.49890893154404, 0.9999755213613533, 0.9999670323740619, 0.9999761022083443, 10025.758881391823, 10030.47069452484, 10023.32289449417, 262.70422797939773, 80.28402049067358, 69.35700995481238, 10026.314647406782, 10026.529700054649, 10028.195453662784, 283.29618275962673, 282.9376775489488, 283.33878301447044, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 600.0, 608.8032, 9.0138, 5492.781, 598.6183, 5.512494, 3299.808, 593.4175, 9.255293, 5497.31, 600.8038, 9.161646, 5500.233, 609.8815, 9.003949, 5492.096, 583.3922, 9.387868, 5476.768, 99.88018, 100.0, 99.94969, 100.0, 99.85596, 99.5762
