TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
20023.18592, 60.009978965767594, 60.00857764182528, 60.01007632008065, 33.045596984067295, 33.087287236327825, 33.02854435225705, 0.9999764587026337, 0.9999736496197352, 0.9999751589256913, 9321.265644941686, 9319.807118538789, 9318.373218415933, 236.39487451872765, 63.846042148746164, 64.11600248941613, 9330.540639213996, 9326.080308382976, 9320.994290413204, 283.2876230775961, 283.03830738246455, 283.34456174891324, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 600.0, 607.7977, 9.042175, 5495.773, 601.2838, 5.487443, 3300.385, 591.321, 9.281983, 5492.335, 605.9691, 9.072289, 5497.758, 603.7585, 9.107498, 5499.216, 595.6191, 5.538683, 3298.974, 99.92078, 100.0, 99.85924, 99.95688, 99.98832, 99.9605
20025.702960000002, 60.01132568830328, 60.008421774914524, 60.01069943993874, 33.00830880361928, 33.037824842309774, 32.994625734947206, 0.999984957841988, 0.9999846478873874, 0.9999835683542082, 9306.680839105158, 9313.29753199775, 9326.00182385645, 235.29489946154035, 57.3502516625108, 55.94923160610506, 9305.681668534879, 9317.81627659755, 9321.93712956033, 283.295679573902, 282.96112241528044, 283.3467662394517, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 600.0, 601.5284, 9.143188, 5500.301, 607.6846, 5.426474, 3297.775, 583.8281, 9.383039, 5477.913, 611.9694, 8.967669, 5488.351, 597.5593, 9.202829, 5499.54, 589.2969, 5.589408, 3293.991, 100.0, 99.9227, 99.59691, 99.78679, 99.98928, 99.80788
20028.1342, 60.00956140009442, 60.011589324898324, 60.00948353727548, 33.0201926664372, 33.07883866999355, 33.02992328809753, 0.9999734923428085, 0.9999767614420465, 0.9999783187127984, 9321.212647246393, 9324.946193801015, 9319.27293222677, 222.95375597870134, 66.74966204778536, 57.54543801607906, 9319.449722332527, 9322.626788138357, 9318.440417251943, 283.24771182220996, 282.8924484383791, 283.3136571662341, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 600.0, 607.7977, 9.042533, 5495.778, 601.381, 5.487811, 3300.556, 590.1757, 9.304624, 5491.409, 605.9497, 9.072472, 5497.804, 603.7967, 9.10768, 5499.268, 595.5992, 5.538683, 3298.976, 99.92278, 100.0, 99.84225, 99.95784, 99.98529, 99.97101
20030.56596, 60.0147305687536, 60.00883498248424, 60.01581733455204, 33.03019282303506, 33.06369812201585, 33.003196999677485, 0.9999776597771682, 0.9999720289526108, 0.9999762130841604, 9317.54572401321, 9322.11199440523, 9321.867686208307, 223.9400261147066, 69.4730279924238, 62.581923929853474, 9322.752518081332, 9322.00202693114, 9309.752728256362, 283.31898335600414, 283.00639061738434, 283.31559593180424, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 600.0, 607.8174, 9.04164, 5495.784, 601.3616, 5.487996, 3300.382, 590.1951, 9.304255, 5491.521, 605.9497, 9.074678, 5498.534, 604.9031, 9.083756, 5497.836, 598.6411, 5.510666, 3300.409, 99.92194, 100.0, 99.84238, 99.96305, 99.97132, 100.0
20033.027680000003, 60.01599304741186, 60.0175643598951, 60.013703015444655, 33.00872243101031, 33.08411648759566, 33.03270168258789, 0.999977269471703, 0.99997432018405, 0.9999754805666233, 9321.646235604137, 9322.402183646285, 9321.804119445616, 220.75644025140855, 70.62964278472373, 61.5980889547614, 9327.62786711206, 9321.857444379488, 9324.532313638729, 283.31355888325345, 283.0599919648346, 283.46457326640285, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 600.0, 613.4756, 8.940449, 5487.289, 596.809, 5.526493, 3300.226, 593.7475, 9.264496, 5494.66, 604.2991, 9.089387, 5498.358, 603.9302, 9.106585, 5499.432, 595.5992, 5.538134, 3298.909, 99.74062, 100.0, 99.91274, 99.96874, 99.98559, 99.96415
20035.452520000003, 60.01492094056398, 60.01537138093361, 60.01578990685649, 33.01901908614043, 33.06703727388192, 33.04647384393309, 0.9999759909327353, 0.9999764328256117, 0.999979223261411, 9317.322646213393, 9320.484744558162, 9323.017561980221, 221.63087582516482, 67.71222236705853, 59.78158551153092, 9330.193784164037, 9324.953761402548, 9317.275548416494, 283.34042618138733, 283.03162711270943, 283.37695941996424, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 600.0, 607.7977, 9.042175, 5495.893, 601.3616, 5.488548, 3300.276, 590.1757, 9.304624, 5491.408, 605.9691, 9.07284, 5497.633, 603.7967, 9.107498, 5499.322, 595.5197, 5.5385, 3298.861, 99.92394, 100.0, 99.84238, 99.95974, 99.98627, 99.96561
20037.9448, 60.01170425840097, 60.01089407225749, 60.01445980674197, 33.007541402008215, 33.05031662294172, 32.99621714745822, 0.9999832025753038, 0.9999777126335958, 0.9999808974305123, 9305.871656949792, 9314.728246003342, 9314.18536654412, 219.50494949580107, 59.73228500213281, 55.39657083300608, 9317.153830998572, 9316.754133513385, 9319.73490919093, 283.3709071284046, 283.03034901736163, 283.4317589276181, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 600.0, 601.5481, 9.143903, 5500.526, 607.7236, 5.426105, 3297.713, 583.8087, 9.383039, 5477.913, 611.95, 8.968406, 5488.291, 597.5402, 9.202829, 5499.429, 589.277, 5.589591, 3293.882, 100.0, 99.921, 99.60104, 99.78391, 99.98729, 99.81827
20040.38072, 60.00548599120166, 60.00650941384014, 60.00825228991697, 32.97284988870242, 33.03777145062868, 32.97520413037763, 0.9999785333832818, 0.9999787103386479, 0.9999788597705463, 9321.006369081617, 9323.828621623476, 9319.461468619258, 216.34105139119424, 60.946134913850074, 62.550785929915946, 9324.881372925669, 9323.064426175408, 9323.932195852633, 283.6840873911365, 283.31828862152025, 283.72352906828235, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 600.0, 607.7977, 9.041819, 5495.836, 601.3227, 5.488364, 3300.219, 590.1951, 9.30444, 5491.465, 605.9497, 9.072656, 5497.588, 603.8158, 9.107498, 5499.366, 595.5793, 5.538867, 3298.859, 99.92099, 100.0, 99.84546, 99.95675, 99.98706, 99.96576
20042.7468, 60.00368600524939, 60.00495957698915, 60.001429295558225, 32.97830732741245, 33.02650000421055, 32.972297992235546, 0.999978802022132, 0.999974725100093, 0.9999783822502439, 9312.17928324191, 9315.644860593518, 9315.811314325538, 212.3166829257384, 68.65619836038809, 58.804228988822615, 9317.337408800744, 9314.801573334968, 9322.68347483625, 283.6312917277969, 283.30655384198485, 283.7263645041495, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 600.0, 607.8372, 9.041997, 5495.836, 601.3422, 5.487811, 3300.271, 590.1757, 9.304255, 5491.535, 605.7555, 9.081481, 5498.573, 605.3608, 9.082844, 5497.461, 598.6212, 5.510666, 3300.297, 99.92289, 100.0, 99.84642, 99.97265, 99.95653, 100.0
20045.14884, 60.0036366627989, 59.99900528663191, 60.00133957623407, 32.98871401033729, 33.024510930986935, 32.970714941610765, 0.9999784045282919, 0.9999747822406884, 0.999976814939304, 9317.22645848463, 9317.510493707527, 9317.31810490997, 212.9043504536694, 61.45492439154282, 61.29070352511644, 9323.01832845271, 9318.438300719625, 9320.98216867614, 283.6404987991196, 283.3287300091202, 283.7217255423814, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 600.0, 613.9882, 8.941698, 5485.858, 596.809, 5.524835, 3299.989, 593.7087, 9.257686, 5495.27, 603.8719, 9.0995, 5498.6, 604.4644, 9.097271, 5499.342, 595.5992, 5.539233, 3299.027, 99.74147, 99.99826, 99.92024, 99.97313, 99.983, 99.96911
20047.54924, 60.00086051570844, 59.99818738776466, 59.99459240714393, 32.99550212035257, 33.025421651182334, 32.975735543516315, 0.9999756779023415, 0.999976206632521, 0.999978355567705, 9320.21957657537, 9322.880529771026, 9323.3314219972, 217.2985732540792, 67.18855844770928, 59.476332443406136, 9324.620280163219, 9321.662854027512, 9322.52446336113, 283.678484731208, 283.3378310426247, 283.70951619160553, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 600.0, 607.7977, 9.042533, 5495.727, 595.4666, 5.539755, 3298.723, 590.1951, 9.304624, 5491.518, 605.9497, 9.072656, 5497.692, 603.8158, 9.10768, 5499.375, 602.001, 5.48155, 3300.232, 99.9209, 99.9688, 99.84225, 99.9588, 99.98614, 100.0
20049.949640000003, 59.99802457789206, 59.993833693331766, 59.992907937506416, 32.94058632279754, 33.008978956818495, 32.930620889569504, 0.999982790514682, 0.9999769376237471, 0.9999845974828889, 9307.987862080558, 9314.25721062978, 9310.532726600839, 221.35717910833, 63.4168356400462, 55.334652610146804, 9311.973369179907, 9310.534544259119, 9313.441851809157, 283.695678073676, 283.41244731743257, 283.77226250653644, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 600.0, 601.5481, 9.144081, 5500.348, 588.7544, 5.593724, 3293.402, 583.8087, 9.383039, 5478.019, 611.9694, 8.967669, 5488.232, 597.5211, 9.20356, 5499.429, 608.1443, 5.420937, 3297.129, 100.0, 99.8056, 99.59894, 99.78381, 99.98822, 99.9116
20052.442280000003, 59.99421231824718, 59.99106721025927, 59.99771407704229, 32.984397452901106, 33.041365952248796, 32.97051471183855, 0.9999767714867752, 0.9999766254613515, 0.9999788832223148, 9315.965765920422, 9320.182957346076, 9331.490132532555, 212.81691081151575, 57.63288310038547, 59.21790368186885, 9318.950884745815, 9325.995977375285, 9320.995269512912, 283.6621011128649, 283.2791087621444, 283.7448611361286, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 600.0, 607.8174, 9.04164, 5495.784, 595.0775, 5.543439, 3298.726, 590.1563, 9.304624, 5491.512, 605.9497, 9.073391, 5497.745, 603.7967, 9.107863, 5499.432, 602.0209, 5.481916, 3300.175, 99.92194, 99.95998, 99.84117, 99.95664, 99.98302, 100.0
20054.837480000002, 59.989721851266445, 59.99264864021927, 59.997637251772154, 33.01892474998532, 33.03208241399537, 32.99409033274082, 0.9999797560806061, 0.9999775326240016, 0.9999801229965326, 9324.850842792002, 9328.804664666653, 9318.840452553075, 215.6270833079261, 57.65147728291504, 57.76651497697094, 9329.539646163445, 9325.783209100553, 9331.030097773442, 283.75901659953206, 283.41945413259776, 283.8211343472946, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 600.0, 601.5481, 9.143723, 5500.358, 594.9802, 5.543991, 3298.664, 590.1757, 9.30444, 5491.579, 605.9302, 9.07284, 5497.723, 603.9684, 9.09928, 5498.552, 600.1321, 5.498947, 3300.11, 100.0, 99.96677, 99.84549, 99.95677, 99.98376, 100.0
20057.326240000002, 59.997031843821105, 59.99402244548838, 59.99075114133922, 33.00258569754015, 33.04404949730197, 32.96581947321461, 0.9999806045227652, 0.9999767243917086, 0.9999779541450754, 9319.175458402438, 9325.41243227847, 9331.978097172061, 212.40224602641115, 62.22997979255115, 63.19032409462034, 9324.029410858306, 9325.381229958513, 9317.68756731415, 283.561414908674, 283.29516108716456, 283.67156371380855, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 600.0, 595.1605, 9.238133, 5498.005, 600.7001, 5.494074, 3300.188, 594.7181, 9.251979, 5496.504, 603.2505, 9.107406, 5499.207, 604.8268, 9.090696, 5499.086, 601.9214, 5.482466, 3300.111, 99.96191, 100.0, 99.93971, 99.98418, 99.97831, 100.0
20059.70012, 59.99481586075325, 59.989554084349464, 59.9926438847847, 32.998225393656284, 33.053446407185454, 33.00469626834408, 0.9999812392842727, 0.9999788146225952, 0.9999786595025836, 9328.705292234417, 9321.185354801528, 9323.252926565601, 210.7006260695664, 56.82825977875336, 61.509502467758466, 9318.519911396816, 9327.38557312322, 9321.065613078943, 283.6522335563687, 283.37690979726716, 283.76817551768886, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 600.0, 601.5087, 9.144259, 5500.347, 600.2137, 5.491864, 3300.551, 590.1951, 9.304624, 5491.521, 605.9691, 9.073575, 5497.706, 603.7967, 9.108229, 5499.149, 595.5396, 5.537951, 3299.026, 100.0, 100.0, 99.84332, 99.95688, 99.98614, 99.96909
20062.129240000002, 59.98987905450953, 59.98798467134473, 59.992956332815005, 32.95790651720613, 32.97876804414481, 32.95124040290925, 0.9999848349181323, 0.9999772426009225, 0.9999842903085292, 9305.17486313957, 9312.440649640695, 9318.849371169279, 219.7187437910867, 59.169599390785606, 44.523355594189525, 9310.142003609313, 9314.383068769137, 9314.744229373087, 283.6259821458256, 283.3984352621845, 283.8877869451088, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 600.0, 607.7977, 9.04164, 5495.726, 607.7041, 5.426658, 3297.441, 583.8475, 9.383039, 5478.025, 611.95, 8.968222, 5488.193, 597.5784, 9.203012, 5499.371, 589.2969, 5.589408, 3293.943, 99.92194, 99.92605, 99.59906, 99.78297, 99.98715, 99.8148
20064.55524, 59.99261255710297, 59.989234743215434, 59.99163758624134, 32.979660269607216, 33.037438798908894, 33.00006407865621, 0.9999804627011526, 0.999979371200834, 0.9999795698098767, 9329.956106345579, 9324.712021689875, 9324.563475444218, 212.59016595613542, 61.917152080829055, 57.92972235606021, 9326.085886325509, 9325.134448201996, 9321.488038174488, 283.66951227740634, 283.37668513203784, 283.7421435558269, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 600.0, 601.5284, 9.144081, 5500.295, 601.3616, 5.487811, 3300.267, 590.1563, 9.305176, 5491.467, 605.9108, 9.07284, 5497.698, 603.7967, 9.107498, 5499.268, 595.6589, 5.538683, 3298.907, 100.0, 100.0, 99.84345, 99.95771, 99.98526, 99.96547
20066.933, 59.99509194466771, 59.99044864220908, 59.99178580259159, 32.98916640203658, 33.01964205541987, 32.95914436471043, 0.9999807630428601, 0.999977412124286, 0.9999773341585266, 9322.618214684408, 9321.235967982964, 9322.692358275883, 216.33481716258126, 64.12260653378598, 59.52824137751986, 9321.941115158657, 9326.81791952754, 9322.150207340463, 283.8214415969027, 283.4647342000866, 283.8382579906743, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 600.0, 607.7977, 9.041997, 5495.721, 601.3616, 5.487996, 3300.331, 590.1951, 9.30444, 5491.296, 605.9302, 9.073024, 5497.698, 603.7967, 9.108046, 5499.024, 596.3746, 5.528978, 3299.858, 99.92393, 100.0, 99.84441, 99.9588, 99.98499, 99.98466
20069.412600000003, 59.99715787620893, 59.996541285680536, 59.997424301227205, 32.959821324212264, 33.02824141829441, 32.95856059840408, 0.999978830963213, 0.9999757862196887, 0.9999773402261001, 9315.186078792418, 9326.17244236555, 9318.407254453252, 218.0138865774013, 64.24281887646521, 61.59684032653922, 9321.74782161381, 9328.397446237532, 9323.36801117176, 283.8057605553951, 283.4808471658659, 283.7869070980712, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 600.0, 614.0867, 8.928849, 5483.396, 595.0969, 5.542702, 3299.323, 595.6693, 9.238542, 5497.402, 602.2019, 9.133514, 5499.88, 606.5435, 9.073164, 5498.501, 596.6331, 5.535754, 3298.972, 99.6967, 99.97809, 99.95604, 99.99773, 99.96235, 99.9711
20071.81548, 59.996540764444326, 59.99816609087745, 60.000468259931274, 32.96820841249489, 33.04489370419611, 32.976030702308755, 0.9999797350945122, 0.99997665646593, 0.9999792632099755, 9313.980213933091, 9323.551028955722, 9316.121785104551, 216.60559106481037, 65.77241263557244, 60.96444897602305, 9322.174109252172, 9321.28442447025, 9328.381920034366, 283.7197828462072, 283.35358041244973, 283.83349483333825, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 600.0, 607.8174, 9.041997, 5495.836, 601.3422, 5.488732, 3300.329, 590.1951, 9.304255, 5491.408, 605.9302, 9.073024, 5497.811, 603.7776, 9.107498, 5499.318, 601.9811, 5.482283, 3300.114, 99.92289, 100.0, 99.84427, 99.9588, 99.98529, 100.0
20074.19412, 60.00527159977313, 60.004761853729974, 60.00688136632159, 32.94925653119682, 32.992613230182194, 32.937806978098116, 0.9999824227209396, 0.9999816349793411, 0.999979697337705, 9307.413646278097, 9317.685285853468, 9314.060281861915, 215.19217425800935, 57.2615472420739, 52.36194268410463, 9311.85348987378, 9312.565603968, 9317.11102792633, 283.7903592147659, 283.47076405039013, 283.84677191291877, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 600.0, 601.9622, 9.141582, 5500.411, 607.7041, 5.42629, 3297.546, 583.8087, 9.382855, 5477.966, 611.95, 8.968406, 5488.304, 597.5402, 9.203377, 5499.369, 608.1244, 5.42167, 3297.187, 100.0, 99.93121, 99.59798, 99.7857, 99.98713, 99.91332
20076.673720000003, 60.00987614680277, 60.00871403166137, 60.007929569626775, 32.99294541757762, 33.03542542796165, 33.00680048593125, 0.999977357387992, 0.9999764119889959, 0.9999810573867242, 9323.569172284599, 9322.404625267798, 9323.633595049621, 218.7345766355088, 71.6090828212541, 61.43941706980786, 9322.833895791551, 9320.299650385108, 9324.926645881493, 283.85313956725224, 283.43355844400435, 283.79022384584454, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 600.0, 607.8372, 9.041462, 5495.894, 601.381, 5.48818, 3300.331, 590.1757, 9.304808, 5491.408, 605.9108, 9.073391, 5497.633, 603.8348, 9.107133, 5499.268, 602.0606, 5.481367, 3300.115, 99.92393, 100.0, 99.84321, 99.96069, 99.98526, 100.0
20079.127200000003, 60.01163354600314, 60.01204600761787, 60.00799971407297, 32.982376234138535, 33.038965983237425, 32.976399324700694, 0.9999792287224705, 0.9999779927895256, 0.9999792043643378, 9322.652427227162, 9328.502657260457, 9326.708378577969, 212.03372728188197, 62.015604037437924, 59.51585902871375, 9322.144743032788, 9325.395594223806, 9324.7894886639, 283.797240185777, 283.39173983251413, 283.85253876852164, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 600.0, 601.5481, 9.144081, 5500.516, 601.381, 5.487811, 3300.334, 590.1757, 9.304624, 5491.461, 605.9108, 9.073024, 5497.7, 597.483, 9.20356, 5499.229, 601.2057, 5.489058, 3300.091, 100.0, 100.0, 99.8433, 99.95677, 99.98901, 100.0
20081.57964, 60.00708046248062, 60.00477766350334, 60.00782009587931, 33.00255391482235, 33.01244530303133, 32.988424388920514, 0.999978275316732, 0.9999779576548977, 0.9999802530115085, 9313.426169423254, 9329.95480946708, 9321.985080164892, 218.62929322085074, 61.46802639043034, 62.24556896450213, 9322.351051334917, 9324.237316664594, 9328.51985705444, 283.67221421473886, 283.3895536117379, 283.819378265252, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 600.0, 595.1605, 9.237777, 5497.994, 595.058, 5.542518, 3299.156, 595.5916, 9.231363, 5497.402, 602.2213, 9.132963, 5499.715, 594.6218, 9.236432, 5498.668, 600.8478, 5.486494, 3300.28, 99.96212, 99.96692, 99.95699, 99.99772, 99.9687, 100.0
20084.027000000002, 60.00238250291229, 60.0072915250943, 60.00425626022086, 32.98015883918105, 33.03483117232204, 33.009444027706365, 0.9999763889068835, 0.9999763198022922, 0.9999820716752547, 9318.87692764695, 9328.581352394393, 9322.315144933953, 215.73498932692837, 59.45437718155301, 59.152529586164746, 9316.899515880188, 9324.097610036846, 9325.078524805454, 283.7719150012235, 283.3612476220739, 283.74506325145273, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 600.0, 601.5087, 9.143903, 5500.405, 597.1786, 5.525572, 3299.415, 590.1757, 9.30444, 5491.407, 605.9302, 9.07284, 5497.692, 597.5021, 9.203012, 5499.355, 595.5793, 5.539599, 3298.973, 100.0, 99.98086, 99.84546, 99.95652, 99.98911, 99.96386
20086.450800000002, 59.9987085860652, 60.000916541814355, 59.99865441575359, 32.94551277348537, 32.99022570582775, 32.94358442847863, 0.9999803003116787, 0.9999756769274742, 0.9999815939171262, 9306.324267503296, 9313.609924050368, 9309.310765084712, 222.02249300203948, 63.117832678423156, 54.17202963299815, 9312.974931960684, 9307.344759867423, 9309.808940447325, 283.71362043748496, 283.35937260200996, 283.70685340938695, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 600.0, 607.6794, 9.042533, 5495.778, 588.91, 5.592619, 3293.519, 583.8281, 9.383408, 5477.965, 611.9694, 8.967302, 5488.239, 603.8348, 9.107133, 5499.325, 589.3565, 5.589408, 3293.935, 99.92479, 99.81083, 99.59798, 99.78287, 99.98529, 99.81316
20088.875200000002, 59.99936257357949, 59.99505589153161, 59.99673633795216, 33.00204659104622, 33.05378998110658, 32.964920884295395, 0.9999779440788978, 0.9999794466007593, 0.9999820704008112, 9316.422624133249, 9325.428524791547, 9319.610212655805, 215.7458746400107, 57.672520408922765, 58.11726378421599, 9324.22721749596, 9324.494584553511, 9321.864394590131, 283.74103395017534, 283.3904261586512, 283.7746699527787, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 600.0, 601.5284, 9.144259, 5500.405, 595.0386, 5.543439, 3298.723, 590.1757, 9.304624, 5491.458, 605.9302, 9.073024, 5497.698, 597.5402, 9.203377, 5499.42, 595.6191, 5.538317, 3298.858, 100.0, 99.96659, 99.8433, 99.9577, 99.98808, 99.969
20091.311120000002, 59.99762717123755, 59.99609022394269, 59.99851037886726, 32.995971994343606, 33.036875820095496, 32.97756395839176, 0.9999803126480674, 0.9999741041011897, 0.9999794271774138, 9316.755215514797, 9319.886234495536, 9320.541822474375, 219.01725736140816, 64.69965395474765, 60.607607442518656, 9322.038026757518, 9322.039128462573, 9320.467389861727, 283.6672216152974, 283.30440672770675, 283.7522268838086, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 600.0, 607.778, 9.041997, 5495.883, 595.0969, 5.543254, 3298.953, 590.1951, 9.30444, 5491.453, 605.9302, 9.073024, 5497.745, 603.7776, 9.10768, 5499.202, 596.3945, 5.532091, 3299.733, 99.92374, 99.95994, 99.8421, 99.95474, 99.98409, 99.98113
20093.75124, 59.99634916181668, 59.99432210569119, 59.996319574461594, 32.976630380936136, 33.02892939654301, 32.968175779670844, 0.9999771987916507, 0.9999740940013401, 0.9999793915282419, 9321.005010877514, 9323.87156129153, 9321.529286889923, 220.79479782461658, 64.4947706392361, 59.1940880956995, 9317.210086135565, 9327.26723427379, 9323.202006428139, 283.77308177755043, 283.41222313464567, 283.8024561116433, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 600.0, 614.0867, 8.929206, 5483.396, 601.3422, 5.487811, 3300.439, 595.9799, 9.225841, 5497.777, 601.7941, 9.139582, 5499.899, 606.8868, 9.063668, 5498.113, 596.9313, 5.530077, 3299.1, 99.69765, 100.0, 99.96659, 100.0, 99.95438, 99.97131
20096.23168, 60.00037664694358, 59.99770265320633, 59.997537999593874, 32.95684536244751, 33.019086735607, 32.97652632068095, 0.9999769279042016, 0.9999812672706547, 0.9999781439881014, 9317.221584604727, 9322.848048673546, 9323.182026826464, 216.38695313114113, 57.11616558291348, 62.574429206930745, 9315.38434030049, 9322.11469178713, 9324.931302072786, 283.7909214827894, 283.42564852666334, 283.80636379696074, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 600.0, 607.7583, 9.042175, 5495.888, 599.2798, 5.507152, 3300.557, 590.1563, 9.304808, 5491.458, 605.9497, 9.07284, 5497.693, 603.7776, 9.107863, 5499.209, 595.639, 5.538867, 3298.97, 99.92079, 100.0, 99.84223, 99.95666, 99.98922, 99.9692
20098.632360000003, 59.997779395271365, 59.99858289569188, 59.9980746212219, 32.96116553824675, 32.98769313599693, 32.94957615659078, 0.9999833457075115, 0.9999777480946397, 0.9999845179102024, 9317.227869012266, 9310.068807909794, 9315.094528947775, 221.81961542052977, 60.92415926815738, 54.70864737553029, 9313.348709956548, 9316.461106472994, 9311.866584387803, 283.7318279984554, 283.3610166592052, 283.6999981050219, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 600.0, 601.7059, 9.141047, 5500.358, 607.7041, 5.426105, 3297.775, 583.8087, 9.383224, 5477.958, 611.95, 8.968222, 5488.232, 597.5402, 9.202829, 5499.371, 589.3366, 5.589042, 3293.936, 100.0, 99.93117, 99.59785, 99.7838, 99.98715, 99.81841
20101.069720000003, 59.995120845225976, 60.000871173885024, 59.99401633623298, 32.98316662676578, 33.03739634656179, 32.97683492844872, 0.9999813009586841, 0.9999784077210183, 0.999980140334806, 9319.411104107741, 9322.164988393168, 9316.87636356452, 215.29093640395422, 59.88307479500304, 56.169112308083186, 9318.737617890372, 9326.710132615948, 9322.903829417737, 283.6510083364703, 283.336586893325, 283.7917380031581, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 600.0, 607.8174, 9.041997, 5495.773, 601.3616, 5.488732, 3300.276, 590.1757, 9.304624, 5491.4, 605.9108, 9.073208, 5497.634, 603.7967, 9.107498, 5499.484, 595.639, 5.5385, 3298.97, 99.92393, 100.0, 99.84436, 99.95675, 99.98922, 99.96736
20103.471360000003, 59.99700536964371, 59.995931543904334, 59.99423418967733, 32.96936999999027, 33.03430849437517, 32.991298842425216, 0.9999805824159518, 0.9999770828448934, 0.9999795621305422, 9316.477685156573, 9321.502457078735, 9319.117187509602, 214.54918620724493, 63.01533041336074, 60.99099120983692, 9318.43857653861, 9327.811783988433, 9313.47632814034, 283.70873588958864, 283.4282796300029, 283.725242358111, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 600.0, 607.778, 9.04164, 5495.668, 601.3227, 5.488364, 3300.216, 590.1563, 9.304624, 5491.465, 605.9497, 9.073024, 5497.692, 603.7967, 9.10768, 5499.377, 595.8179, 5.537219, 3299.654, 99.91984, 100.0, 99.84536, 99.95663, 99.98526, 99.98071
20105.90216, 59.993174351104244, 59.98991535762829, 59.98998165062189, 32.99761670552768, 33.039596002844185, 32.986202045728035, 0.9999773461882184, 0.9999805400324633, 0.9999809083049178, 9320.135633618083, 9323.970376670666, 9323.1371681668, 214.0371756185441, 61.578186250798126, 62.08010978026232, 9326.808328602114, 9322.303831594221, 9319.008556100825, 283.71187448012034, 283.3711754650599, 283.76028692613306, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 600.0, 614.0867, 8.929206, 5483.338, 595.058, 5.543623, 3298.67, 596.3681, 9.226209, 5498.239, 601.1727, 9.139766, 5500.12, 606.9059, 9.056363, 5497.52, 596.9909, 5.526597, 3299.473, 99.6966, 99.9583, 99.97099, 100.0, 99.94723, 99.98262
20108.449480000003, 59.987831494471365, 59.98495638163787, 59.986670795906846, 33.003091673743434, 33.033070312009265, 32.99004067460134, 0.9999776600500091, 0.999982353201908, 0.999976653809169, 9321.300620772336, 9321.960090942013, 9320.219540436974, 217.12711049562404, 59.477930481024146, 60.7300744772474, 9325.289203517654, 9320.572515203921, 9319.530243011717, 283.7105874993404, 283.3400683013937, 283.74661586440726, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 600.0, 607.7977, 9.042175, 5495.778, 601.3227, 5.487996, 3300.166, 590.1563, 9.304808, 5491.454, 605.9108, 9.07284, 5497.686, 603.7967, 9.107863, 5499.214, 601.9811, 5.482283, 3300.004, 99.92184, 100.0, 99.84321, 99.95878, 99.98431, 99.99871
20110.81996, 59.984127070624425, 59.98535101896218, 59.9898569143525, 32.961562482243686, 33.001377716010396, 32.95963353344272, 0.9999811709162436, 0.9999798369076667, 0.9999818157768201, 9318.142743364371, 9316.99794308261, 9318.094542071394, 219.2512817503516, 57.95872480364574, 57.22898363729837, 9321.579268888303, 9314.360674782843, 9314.358738037563, 283.70953918389756, 283.37116663072766, 283.82952303427913, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 600.0, 601.6467, 9.143903, 5500.358, 607.6652, 5.426658, 3297.545, 583.8087, 9.383039, 5477.966, 611.95, 8.968038, 5488.297, 597.5021, 9.203742, 5499.376, 608.1641, 5.421487, 3297.182, 100.0, 99.92419, 99.59798, 99.78582, 99.98726, 99.91007
20113.22144, 59.98447478156036, 59.985050690682236, 59.98305750176734, 32.99980411722015, 33.03666627064112, 32.988274608157425, 0.9999796092761244, 0.9999777594061217, 0.9999812337899182, 9311.553361516779, 9327.075150328224, 9323.45713985205, 212.16937283976972, 66.01681464410649, 55.91704718657729, 9324.073305831032, 9323.499200103433, 9325.105148970693, 283.6267490828992, 283.4262034679097, 283.73218150215035, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 600.0, 607.7977, 9.042175, 5495.946, 601.3422, 5.487811, 3300.33, 590.1757, 9.30444, 5491.288, 605.8914, 9.073575, 5497.633, 603.7585, 9.10768, 5499.309, 601.9612, 5.482283, 3300.114, 99.92298, 100.0, 99.84308, 99.95676, 99.98602, 99.9988
20115.59172, 59.978040344644135, 59.98519085094088, 59.982807286037534, 32.983379833292425, 33.03570609871614, 32.98955336772289, 0.9999814297626485, 0.999980332749109, 0.9999802014496139, 9328.04529673294, 9324.073219411928, 9322.51069521205, 217.21085089957558, 61.77823432628975, 57.38004503038201, 9326.201094835154, 9324.084789960541, 9330.14287049528, 283.69110991103014, 283.3966029648717, 283.8358890848086, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 600.0, 601.489, 9.143903, 5500.353, 601.4005, 5.488548, 3300.383, 590.1563, 9.30444, 5491.407, 605.9497, 9.07284, 5497.699, 603.7967, 9.107863, 5499.374, 601.9811, 5.482466, 3300.057, 100.0, 100.0, 99.84237, 99.95568, 99.98721, 100.0
20118.019760000003, 59.98741662986572, 59.98452666427439, 59.985110244319806, 33.004816852156814, 33.031460860146865, 32.983172026110545, 0.9999792188202345, 0.999979709786684, 0.999979757749077, 9318.753312162613, 9322.436663929617, 9320.660409370204, 215.36004000699631, 59.038935849181144, 60.4127834814376, 9328.742536308075, 9328.19563986757, 9327.32324043172, 283.7606442509391, 283.4002402397462, 283.79645596644286, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 600.0, 595.1802, 9.237419, 5497.936, 595.0775, 5.543254, 3298.946, 596.4457, 9.219214, 5498.872, 600.1241, 9.156498, 5500.439, 607.8596, 9.040657, 5496.582, 598.8597, 5.505722, 3300.279, 99.96107, 99.95994, 99.97808, 100.0, 99.92573, 100.0
20120.454680000003, 59.98374402025171, 59.98338182748147, 59.983909574282606, 32.98574715531347, 33.036529470524805, 32.98375933977017, 0.9999785463947187, 0.9999816195891092, 0.9999793713285157, 9319.26171635931, 9325.667996058499, 9318.51307304899, 217.2155239334993, 60.03290900475167, 63.75322056433282, 9327.675399075993, 9323.989790637768, 9325.886471680655, 283.6571940429148, 283.4153492861509, 283.7724898832139, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 600.0, 601.5284, 9.143903, 5500.348, 599.3382, 5.506599, 3300.12, 590.1563, 9.304808, 5491.459, 605.9108, 9.073208, 5497.915, 603.7967, 9.108046, 5499.481, 595.5396, 5.538683, 3298.743, 100.0, 99.99616, 99.84223, 99.95663, 99.98622, 99.9605
20122.841920000003, 59.98440254983638, 59.98456073317858, 59.98652999968889, 32.94590504337099, 32.98023167845414, 32.95188867778439, 0.9999831046409616, 0.9999834613528306, 0.9999833673657527, 9301.68824475204, 9310.165830240418, 9311.151475432978, 212.5339126095496, 58.49399247921201, 53.610714464419516, 9314.621783222155, 9311.059268655883, 9314.60107664611, 283.6319567960738, 283.39507286550986, 283.84506404362133, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 600.0, 605.5502, 9.068053, 5497.233, 589.3186, 5.589672, 3293.8, 583.8863, 9.382855, 5477.912, 611.9694, 8.968038, 5488.292, 597.5402, 9.203377, 5499.421, 589.2969, 5.589408, 3293.937, 99.95581, 99.80585, 99.59809, 99.78772, 99.98808, 99.81486
20125.27948, 59.98729975151584, 59.989433805201536, 59.989412943568965, 32.989616815894614, 33.038816480651974, 32.997678548061714, 0.9999815866609844, 0.9999781541534108, 0.9999799897831816, 9315.163203781778, 9322.020486974525, 9327.646100375272, 214.67152818267823, 61.66914069707536, 59.42246111159102, 9315.490535575276, 9324.165768086594, 9326.152802330502, 283.78408915394664, 283.4136994619784, 283.8023905848978, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 600.0, 601.5284, 9.143545, 5500.463, 595.058, 5.543807, 3298.893, 590.1757, 9.304992, 5491.401, 605.9497, 9.073024, 5497.639, 603.7776, 9.10768, 5499.322, 595.5594, 5.538134, 3298.856, 100.0, 99.95816, 99.84225, 99.95867, 99.98734, 99.96041
20127.70544, 59.99348836862534, 59.99128692383167, 59.99067876018608, 32.98752955635585, 33.02181877889276, 32.98522531234686, 0.999981990790102, 0.999982756341809, 0.9999817913204538, 9319.75456063387, 9321.326693901556, 9320.628613652143, 216.7537601041231, 59.9872691522005, 59.52922577151867, 9325.603188345118, 9323.620681265198, 9324.888983131634, 283.8001721932048, 283.3969544638089, 283.83448004439623, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 600.0, 607.778, 9.041819, 5495.726, 595.1553, 5.543439, 3298.784, 590.1757, 9.304624, 5491.571, 605.9497, 9.073024, 5497.862, 603.7776, 9.108229, 5499.474, 595.5594, 5.538683, 3298.973, 99.92289, 99.96175, 99.84534, 99.95674, 99.98602, 99.96748
20130.0822, 59.99935121250732, 59.99788560959085, 59.99604830525791, 32.993891381250585, 33.008918542219476, 32.988995007370164, 0.9999752035000793, 0.9999719095047628, 0.9999774760918312, 9319.546957205608, 9321.822342278048, 9319.656201936828, 216.46908393766898, 67.50994593930204, 63.230514013073844, 9322.883392473852, 9320.321410618422, 9321.066690637592, 283.7766337729708, 283.4070551208104, 283.78224737460266, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 600.0, 614.0867, 8.929206, 5483.286, 601.3616, 5.487811, 3300.269, 596.4457, 9.21903, 5498.933, 599.6581, 9.172126, 5500.413, 609.4428, 9.023308, 5494.604, 599.7743, 5.509018, 3299.973, 99.6947, 100.0, 99.97919, 100.0, 99.90049, 99.99982
20132.50728, 59.99848039130291, 60.00187904063726, 60.00358677073848, 32.99122429317214, 33.050088961196764, 32.976399399259826, 0.9999770866931852, 0.9999785342460372, 0.9999789135386832, 9321.91757404822, 9320.693089467763, 9324.366852261888, 216.2280574093329, 61.35222578973048, 59.92625429449663, 9319.23418826086, 9323.444453340837, 9325.370724178521, 283.6678926003977, 283.32317937065545, 283.8588562762905, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 600.0, 607.7977, 9.041819, 5495.715, 596.0502, 5.53515, 3299.609, 590.1563, 9.304624, 5491.459, 605.8914, 9.073575, 5497.804, 603.7967, 9.108411, 5499.424, 595.6191, 5.538867, 3298.916, 99.92068, 99.98966, 99.84332, 99.9576, 99.98614, 99.96576
20135.115400000002, 60.00482333073062, 60.00735258313877, 60.004934350536374, 32.94707453375672, 32.98401887876263, 32.936259201102374, 0.9999801736525574, 0.9999818585049773, 0.9999850418867404, 9311.414246355405, 9314.80487073716, 9308.63263362805, 220.74152433728977, 61.45385990777777, 52.024968145768526, 9311.214576832777, 9313.654469660978, 9311.973199225253, 283.66485249140567, 283.4875269673971, 283.7915397772204, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 600.0, 603.7365, 9.120166, 5500.019, 607.2372, 5.431079, 3297.609, 583.8863, 9.383224, 5477.907, 611.95, 8.968222, 5488.232, 597.5402, 9.203377, 5499.369, 589.3168, 5.589408, 3293.94, 99.99303, 99.92913, 99.59691, 99.78474, 99.9911, 99.81497
20137.607440000003, 60.00607959678124, 60.00669125460645, 60.01037011357514, 32.97138322861258, 33.02860769676544, 32.982774818674834, 0.9999809334407117, 0.999978391538578, 0.9999716483904815, 9324.320461504987, 9314.131741651508, 9326.148146322972, 212.22089337782654, 60.714331461676466, 55.06409700006839, 9317.523191053164, 9327.488876420352, 9323.619625286285, 283.6849179348927, 283.371622532395, 283.8447494615234, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 600.0, 607.8174, 9.042175, 5495.836, 601.4394, 5.487443, 3300.385, 590.1757, 9.304992, 5491.458, 605.9108, 9.073208, 5497.856, 603.7967, 9.107863, 5499.43, 595.5396, 5.538867, 3298.858, 99.91973, 100.0, 99.84237, 99.95663, 99.98709, 99.96398
20140.03984, 60.00860015192217, 60.00963305065055, 60.01117296607549, 33.010165810070724, 33.040860048033664, 32.983488463103164, 0.999979624209675, 0.9999808984044363, 0.9999784410145078, 9325.053495512979, 9327.674343046598, 9325.868121577209, 219.98780327237137, 59.14572144819067, 60.55381231301385, 9331.615808870318, 9325.519988394217, 9326.580286085109, 283.7607542764395, 283.383454239191, 283.92656957943717, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 600.0, 601.489, 9.144081, 5500.295, 601.3422, 5.487259, 3300.1, 590.1757, 9.304624, 5491.401, 605.9302, 9.073024, 5497.692, 603.8158, 9.10768, 5499.374, 595.4998, 5.537951, 3299.29, 100.0, 100.0, 99.84225, 99.96079, 99.98526, 99.96751
20142.619280000003, 60.01232373123854, 60.01074272579771, 60.01387301438525, 32.99044095858237, 33.03290429614767, 32.98690073773376, 0.99998014830967, 0.9999802167097209, 0.9999807737945683, 9323.857610517964, 9321.741578418427, 9327.77511928017, 217.75552782618024, 57.12605274077396, 63.360759604335726, 9315.977546132095, 9327.90218643297, 9325.91736920023, 283.73932587296474, 283.3007371178546, 283.81667372191134, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 600.0, 595.1211, 9.237597, 5497.815, 595.0386, 5.54307, 3299.15, 595.4752, 9.238726, 5497.243, 602.1631, 9.134067, 5499.813, 605.9331, 9.072982, 5498.512, 596.6927, 5.535388, 3298.745, 99.96107, 99.97285, 99.95699, 99.99961, 99.96641, 99.96912
