TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
20295.3256, 60.00055245998038, 60.00441896056557, 60.002961176738104, 30.44282188719311, 30.46401710980848, 30.443135349978764, 0.9999840564853262, 0.9999784187081457, 0.9999845111454688, 8603.09845149702, 8606.888110574644, 8607.304752821343, 194.59968297509067, 55.21869667796864, 48.56268611104042, 8605.058032882613, 8608.861189533543, 8611.483653520007, 283.7051810523978, 283.4722089870769, 283.8780665918603, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 600.0, 609.2763, 9.027541, 5495.036, 597.0619, 5.522624, 3300.054, 592.7769, 9.277013, 5494.002, 604.5904, 9.095455, 5498.282, 596.3194, 5.531131, 3299.421, 588.6606, 5.594169, 3293.277, 99.90054, 100.0, 99.89911, 99.9692, 99.98105, 99.80364
20297.821, 59.99278080814706, 60.000127580491764, 59.99922477803726, 30.447816239600947, 30.486640167545623, 30.448807981533093, 0.9999824526870018, 0.999975176617682, 0.9999845105345891, 8606.610680743752, 8602.994810151755, 8605.06997112709, 198.44975305852722, 57.12422609577561, 48.24437984195902, 8601.697816071315, 8601.846851966311, 8608.397222949998, 283.7577534511143, 283.29530214615033, 283.74370301607416, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 600.0, 603.8745, 9.107138, 5499.581, 601.2254, 5.490206, 3300.325, 589.6516, 9.311251, 5490.549, 605.7749, 9.075598, 5497.763, 596.5292, 5.530949, 3299.365, 588.6805, 5.594169, 3293.337, 99.98897, 100.0, 99.82676, 99.9622, 99.98446, 99.80177
20300.2118, 59.99559754798355, 59.99525877778748, 60.004407492798855, 30.435425889394622, 30.485733265437293, 30.4237022861372, 0.9999845436955833, 0.99998096045488, 0.9999865461889133, 8599.703165546727, 8600.706673923612, 8601.067664219547, 194.40316100454038, 51.43847162570728, 44.99130046487517, 8603.233931102122, 8599.994990885614, 8604.987384980808, 283.6754133948813, 283.36517100878615, 283.83857900580983, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 600.0, 597.5657, 9.203332, 5499.725, 607.6068, 5.428868, 3297.77, 583.3428, 9.388929, 5476.684, 611.8529, 8.970428, 5488.661, 602.7858, 5.474517, 3300.064, 595.0226, 5.543811, 3298.659, 99.9935, 99.93102, 99.57549, 99.78841, 100.0, 99.96485
20302.69928, 59.99677222888499, 60.00152255943699, 59.9988935409161, 30.46447115894187, 30.497321857698942, 30.462629394893327, 0.999984997093182, 0.9999759599331415, 0.9999851841309811, 8605.429458682142, 8609.456662160725, 8613.284837160532, 198.15380712053366, 54.77714648953247, 46.69062865308297, 8600.326642150236, 8608.044887858854, 8612.417154532624, 283.73306121345547, 283.3653998479859, 283.78354630487956, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 600.0, 603.8745, 9.107495, 5499.523, 601.2643, 5.4891, 3300.382, 589.6322, 9.311435, 5490.49, 605.7749, 9.075598, 5497.776, 596.4911, 5.531131, 3299.419, 588.6805, 5.589957, 3294.582, 99.98982, 100.0, 99.82569, 99.96315, 99.98604, 99.83442
20305.21584, 59.99067400078409, 59.99289311007439, 59.99724917771752, 30.45053138007936, 30.508075692217446, 30.456826328954694, 0.9999824542965762, 0.9999804971515485, 0.9999879429473876, 8607.032544209045, 8606.06501062927, 8609.699161012133, 195.83992708528012, 56.43098852218168, 50.480038587419585, 8608.79666559249, 8605.237347942548, 8610.113111770375, 283.69304478603834, 283.3474992735627, 283.88392054199335, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 600.0, 603.8745, 9.106959, 5499.465, 601.2059, 5.4891, 3300.377, 589.7487, 9.310146, 5492.235, 604.1437, 9.108509, 5499.519, 593.8397, 5.556881, 3297.405, 599.158, 5.502426, 3300.547, 99.98887, 100.0, 99.83993, 99.99023, 99.91995, 100.0
20307.677480000002, 59.99379310234274, 59.994959291265936, 59.99410480284321, 30.45633069715508, 30.49296325544174, 30.43527367200021, 0.9999836050522881, 0.9999758176993718, 0.9999847787609962, 8590.091074824832, 8609.318421449161, 8605.169208292496, 198.02235715735765, 60.70798285169212, 49.396532423314966, 8603.295832556298, 8611.312044836915, 8606.459580214145, 283.6065743565362, 283.40811699729596, 283.8542648865883, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 600.0, 608.2117, 9.045388, 5496.445, 598.5211, 5.513783, 3300.295, 591.3793, 9.28861, 5492.984, 605.7943, 9.07523, 5497.991, 596.4911, 5.531497, 3299.477, 595.0226, 5.543994, 3298.826, 99.92511, 100.0, 99.87104, 99.96207, 99.98273, 99.95798
20310.108920000002, 59.990603315863304, 59.98409596526775, 59.99002750028252, 30.472218668172065, 30.505632100356806, 30.455808466003088, 0.9999824110171645, 0.9999778459082151, 0.9999805735866274, 8611.389085980682, 8608.243492133064, 8613.161796119079, 201.65909780358425, 56.35261393927203, 50.74972649029178, 8611.36523860971, 8608.86033334458, 8611.124325225253, 283.6357725929641, 283.30419818825504, 283.73724780226735, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 600.0, 603.8745, 9.106781, 5499.465, 601.2449, 5.489838, 3300.322, 589.6516, 9.311251, 5490.555, 605.7749, 9.075782, 5497.945, 596.3957, 5.530583, 3299.481, 601.325, 5.488142, 3300.426, 99.98982, 100.0, 99.82676, 99.96124, 99.98122, 100.0
20312.565440000002, 59.985968289696025, 59.98119824218404, 59.98624236115362, 30.463162647139995, 30.487937611287325, 30.41091950695378, 0.9999859376619804, 0.9999812854541159, 0.9999807345682674, 8598.095051383323, 8602.96816231194, 8606.479665906647, 197.8732427666207, 56.22339657694738, 48.86452971269637, 8602.497318314488, 8605.598600932639, 8607.731594511512, 283.5688129148615, 283.3355633217812, 283.72426624651945, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 600.0, 597.546, 9.203868, 5499.714, 607.529, 5.428316, 3297.601, 583.3428, 9.388561, 5476.613, 611.8141, 8.970796, 5488.433, 602.7858, 5.474335, 3299.911, 607.4683, 5.427896, 3297.953, 99.9913, 99.92589, 99.57338, 99.79234, 100.0, 99.93658
20314.988080000003, 59.97849307100832, 59.98357879920472, 59.98338966073218, 30.46156278534935, 30.519202700899204, 30.450414141692047, 0.9999830894288726, 0.9999765124946222, 0.9999835631261661, 8603.10741143133, 8609.151080238713, 8605.84704985247, 200.69439371331418, 58.02416804783206, 48.92007456599299, 8602.420478235164, 8612.03072073504, 8619.047474010758, 283.58921439587135, 283.31275176485843, 283.72999225775226, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 600.0, 603.8547, 9.107138, 5499.465, 601.1476, 5.489285, 3300.377, 589.6516, 9.311251, 5490.497, 605.7555, 9.075598, 5497.933, 596.4911, 5.530766, 3299.26, 601.2654, 5.488509, 3300.086, 99.98887, 100.0, 99.82581, 99.96101, 99.98114, 100.0
20317.37424, 59.98157243703127, 59.9796471488695, 59.980465137174754, 30.43768000830994, 30.49283214843526, 30.47407260034045, 0.9999851220131722, 0.999981865916596, 0.9999806989252839, 8603.376976671889, 8611.767439355117, 8606.868131366831, 196.86249890600402, 52.22176241599254, 46.60335779147927, 8607.841814777856, 8609.520222978415, 8604.227942800951, 283.6465267537626, 283.41967924342026, 283.85947971422905, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 600.0, 603.8547, 9.107495, 5499.575, 601.2643, 5.489285, 3300.484, 589.7487, 9.306281, 5491.993, 604.1243, 9.108509, 5499.583, 593.8779, 5.556699, 3297.351, 597.2295, 5.529894, 3299.458, 99.98877, 100.0, 99.85302, 99.98713, 99.91832, 99.98104
20319.77404, 59.979684189867754, 59.97663599942583, 59.98004020419744, 30.4741473900958, 30.50118752284675, 30.456154532545177, 0.9999816927029042, 0.9999776018442584, 0.9999785804485295, 8617.29610711995, 8605.922323151302, 8602.8110010172, 199.47972080319687, 59.1127522917368, 53.04196582882423, 8611.638402626837, 8616.960161596835, 8609.996878429964, 283.65553221065943, 283.53082270817623, 283.8119858075768, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 600.0, 608.2512, 9.034144, 5496.017, 598.0736, 5.513783, 3300.382, 592.2528, 9.281799, 5493.379, 605.2118, 9.079642, 5497.873, 596.472, 5.531131, 3299.427, 601.325, 5.488509, 3300.315, 99.92617, 100.0, 99.87822, 99.96224, 99.98122, 100.0
20322.19944, 59.98348858857878, 59.98584812702746, 59.9853896083191, 30.486488383654777, 30.51284919476542, 30.45336346559828, 0.9999821569347296, 0.9999795303719377, 0.999981470216199, 8607.003616396592, 8618.234930523553, 8606.541494711228, 199.07970679041682, 58.62818638603703, 51.48977915253954, 8611.03210697473, 8605.573749600537, 8609.789294833583, 283.5327441465097, 283.42294918508475, 283.81160896562943, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 600.0, 603.8547, 9.107316, 5499.57, 601.2059, 5.489285, 3300.268, 589.6516, 9.311251, 5490.615, 605.7749, 9.075782, 5497.939, 596.5102, 5.531131, 3299.473, 595.0027, 5.543811, 3298.597, 99.99087, 100.0, 99.82796, 99.95909, 99.97787, 99.95609
20324.63088, 59.98241477495514, 59.978518833498946, 59.981602176947895, 30.43902389693692, 30.48510448515644, 30.377963583801588, 0.9999823894042545, 0.9999820631341997, 0.9999842671062964, 8604.172092180987, 8596.62265883837, 8595.767830791587, 196.86210615014147, 50.968788915213736, 46.537396187015474, 8602.526886952026, 8604.61681221395, 8596.138184136978, 283.76576794073077, 283.37909313723947, 283.7758513618572, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 600.0, 597.6052, 9.203332, 5499.667, 607.529, 5.428132, 3297.823, 583.3234, 9.388561, 5476.789, 611.8335, 8.970428, 5488.603, 602.8048, 5.473787, 3299.907, 588.6805, 5.594535, 3293.566, 99.99255, 99.93262, 99.57671, 99.79138, 99.99586, 99.80013
20327.073360000002, 59.98464870203633, 59.98045990739196, 59.986439155438866, 30.45722397526423, 30.505450816697156, 30.443962328590743, 0.9999845845425923, 0.9999750774259223, 0.9999842219158165, 8610.358629799466, 8605.309374096563, 8609.918177421901, 200.25122854669314, 54.55022484659639, 49.63975270954188, 8609.201231305497, 8612.426704521766, 8604.991168735636, 283.72705859234827, 283.50404290944545, 283.87599560904425, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 600.0, 603.8547, 9.107138, 5499.459, 601.2449, 5.488916, 3300.154, 589.6516, 9.311067, 5490.667, 605.7749, 9.07523, 5498.05, 596.4529, 5.531862, 3299.535, 594.9829, 5.544177, 3298.825, 99.98783, 100.0, 99.82892, 99.96028, 99.97946, 99.95612
20329.547840000003, 59.98213987069763, 59.985208265243, 59.98038746961494, 30.425313024264334, 30.523490159155532, 30.44921126558262, 0.9999818209674857, 0.9999803316315048, 0.9999859329704879, 8607.976723850099, 8609.204000671849, 8605.054951908858, 196.8140834664241, 54.55976475988791, 51.516951149343186, 8601.229791808244, 8603.906134210083, 8610.397716734149, 283.86373355434006, 283.3028229348935, 283.81316003006543, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 600.0, 603.835, 9.107316, 5499.465, 601.2059, 5.489469, 3300.319, 589.671, 9.311067, 5491.14, 604.8428, 9.101154, 5499.382, 593.9542, 5.552681, 3297.407, 598.5416, 5.508469, 3300.243, 99.98991, 100.0, 99.82921, 99.98737, 99.93103, 100.0
20331.94924, 59.98381134436657, 59.98585263139601, 59.9872882556139, 30.471741423110178, 30.498561473686124, 30.456832508247466, 0.9999836817998065, 0.9999734413433614, 0.9999832325945333, 8601.326908816314, 8606.422006631732, 8620.931402342278, 197.2839524104361, 61.28640279906722, 53.296027399552486, 8607.281246075401, 8611.716543518443, 8609.852736489023, 283.62285871945744, 283.2941745307231, 283.8859271940961, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 600.0, 609.3157, 9.026114, 5495.053, 597.4705, 5.523177, 3300.296, 592.2916, 9.276645, 5493.383, 604.5127, 9.086078, 5498.066, 596.472, 5.531131, 3299.373, 594.9431, 5.543811, 3298.427, 99.8958, 100.0, 99.89077, 99.96344, 99.98447, 99.95091
20334.557480000003, 59.988673789966555, 59.98657972268479, 59.98732411564032, 30.43400816916183, 30.505661732913683, 30.441282520265464, 0.9999830090906945, 0.9999793225686577, 0.9999840837710006, 8602.3805443698, 8608.269154115063, 8611.845879067403, 199.36180753755707, 56.93520364097594, 50.33906658179956, 8605.981744364568, 8608.242504006603, 8611.41289904425, 283.8341617966002, 283.4181007635737, 283.8883498767962, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 600.0, 603.835, 9.107674, 5499.407, 601.2059, 5.489285, 3300.428, 589.6322, 9.311803, 5490.489, 605.7943, 9.075598, 5497.835, 596.5292, 5.530583, 3299.314, 601.2455, 5.489241, 3300.311, 99.98782, 100.0, 99.82568, 99.96016, 99.98428, 100.0
20336.93376, 59.994359690484316, 59.98910913849772, 59.98594667959813, 30.421307856426598, 30.465506509389442, 30.415207707906216, 0.9999842531414325, 0.9999762008548183, 0.9999808058026853, 8599.463899909313, 8598.225307024228, 8602.726863845865, 198.13328938036102, 54.8209628626596, 46.332090843353626, 8604.060557153873, 8606.349913467586, 8607.716620634765, 283.87091278701575, 283.45796297138793, 283.88479590301137, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 600.0, 597.5263, 9.203689, 5499.656, 607.5095, 5.428132, 3297.708, 583.3234, 9.388561, 5476.737, 611.8141, 8.970243, 5488.545, 602.8239, 5.474152, 3299.959, 607.4683, 5.42753, 3297.781, 99.99235, 99.93084, 99.5766, 99.7884, 100.0, 99.9317
20339.359320000003, 59.99548042878723, 59.99540058253517, 59.997087414674944, 30.469996247113322, 30.510477477154485, 30.44851251998048, 0.9999869462136921, 0.9999799988445078, 0.9999843923089121, 8606.208179209476, 8610.946206985798, 8611.344453331218, 201.31987234586904, 59.43648854267212, 49.49171467812539, 8605.229106708532, 8610.00634545726, 8613.445005978967, 283.8265426931841, 283.51221074444896, 283.8680256046024, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 600.0, 603.8547, 9.107138, 5499.459, 601.2643, 5.488916, 3300.268, 589.6516, 9.311435, 5490.607, 605.7943, 9.075965, 5497.997, 596.5674, 5.530218, 3299.73, 601.2852, 5.488692, 3300.198, 99.98887, 100.0, 99.82782, 99.96217, 99.98131, 100.0
20341.759840000002, 59.99906297402296, 60.00097287226817, 60.00384083240613, 30.46506589110798, 30.48846846161963, 30.464689501379112, 0.9999831885172805, 0.9999770808048524, 0.9999808726281294, 8609.876559477721, 8606.751821783851, 8607.58522696107, 195.7873889804905, 57.10620424274657, 51.39714086638378, 8611.274750857288, 8608.463098019818, 8604.150279278816, 283.7791824542752, 283.420703116857, 283.9793745983289, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 600.0, 603.835, 9.107316, 5499.355, 601.2254, 5.4891, 3300.21, 589.6516, 9.310699, 5491.256, 604.9011, 9.100971, 5499.331, 605.4371, 5.449132, 3298.546, 597.6271, 5.524217, 3299.362, 99.98982, 100.0, 99.83961, 99.98642, 99.95972, 99.97926
20344.15784, 60.009771321471334, 60.00554486822648, 60.00513937525787, 30.43083379861024, 30.496109436454272, 30.458805986929583, 0.9999813829123305, 0.9999769237420547, 0.999980495199293, 8611.674408413233, 8610.406127416065, 8610.342427750376, 200.0634328202873, 55.950377809236215, 53.87227190378394, 8604.741108948258, 8606.56910370697, 8614.061762079513, 283.82379704017774, 283.34733153339226, 283.9522813295268, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 600.0, 608.7243, 9.025935, 5495.923, 597.4121, 5.51894, 3300.382, 592.2916, 9.281615, 5493.381, 605.1341, 9.086078, 5497.925, 602.8239, 5.474152, 3300.073, 601.2852, 5.488875, 3300.426, 99.90635, 100.0, 99.89053, 99.96747, 99.99749, 100.0
20346.708000000002, 60.01080858176419, 60.009155887250074, 60.009774261301175, 30.450219481700753, 30.489167995985877, 30.441686129791673, 0.9999841930716916, 0.9999755627644265, 0.9999805957508776, 8596.76557720184, 8606.673307529416, 8607.365957055723, 197.4668537995285, 54.89602878553387, 52.533378529252104, 8608.929258885182, 8610.492801026723, 8613.53045757425, 283.8398480439559, 283.51479058814334, 283.9800180219012, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 600.0, 603.835, 9.106959, 5499.459, 594.8635, 5.545096, 3298.715, 589.671, 9.311067, 5490.609, 605.7555, 9.076333, 5497.88, 602.7476, 5.474883, 3300.067, 594.9829, 5.544726, 3298.657, 99.98877, 99.95463, 99.82568, 99.96205, 99.99758, 99.95789
20349.139880000002, 60.0092536651961, 60.01195943228819, 60.008933330463236, 30.410111631239424, 30.456046601495395, 30.414347798919884, 0.9999885344834569, 0.9999822623307252, 0.9999875153803447, 8592.767533724378, 8600.065194101182, 8605.820946570799, 203.1158233706774, 51.94851566579109, 42.55546191250005, 8596.478556248792, 8600.76085464627, 8603.047041867925, 283.72592099569925, 283.49015181960607, 283.91942495744115, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 600.0, 597.5854, 9.202975, 5499.667, 588.5988, 5.595014, 3293.336, 583.3234, 9.388561, 5476.848, 611.7947, 8.97098, 5488.544, 596.5674, 5.530583, 3299.265, 588.6209, 5.594352, 3293.329, 99.99045, 99.79666, 99.57554, 99.79243, 99.98437, 99.79499
20351.595360000003, 60.011287438313715, 60.01736883786208, 60.01230830167885, 30.45354115648051, 30.48980081242762, 30.452605815814703, 0.9999811056001279, 0.9999807682332438, 0.9999833155032165, 8602.6734999528, 8610.202448871278, 8612.166878701875, 198.59697436874808, 56.27933086463645, 54.11545557648378, 8604.919570810769, 8609.241885372541, 8601.428854164034, 283.6551098230655, 283.33507242417016, 283.873382261396, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 600.0, 603.8547, 9.107316, 5499.575, 594.9218, 5.544728, 3298.773, 589.671, 9.311251, 5490.613, 605.7749, 9.075965, 5497.886, 602.8239, 5.475065, 3300.144, 595.0027, 5.543811, 3298.721, 99.98782, 99.95637, 99.82485, 99.96016, 100.0, 99.95629
20353.99836, 60.01356521188679, 60.014568451430605, 60.008820818279595, 30.4544461401913, 30.495744594482304, 30.45126293213534, 0.999983935354656, 0.9999809732612005, 0.9999833569811624, 8612.24239502365, 8607.09394519909, 8603.673804615228, 198.58042988939042, 50.88413566263216, 51.423454560836944, 8614.627678428727, 8611.238628233745, 8602.770545839825, 283.85549250488486, 283.45999570190224, 283.77693497118474, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 600.0, 603.835, 9.107495, 5499.465, 594.9023, 5.545096, 3298.715, 589.7098, 9.306649, 5492.222, 604.202, 9.107774, 5499.642, 593.8779, 5.556516, 3296.776, 599.0386, 5.503341, 3300.493, 99.98887, 99.96121, 99.85718, 99.9863, 99.91836, 100.0
20356.398080000003, 60.00919739740154, 60.00977765789643, 60.004318944065524, 30.461817587304484, 30.50507684865687, 30.452084944738086, 0.9999827364132488, 0.9999779549324888, 0.9999839740418539, 8605.178374152527, 8602.179602507298, 8612.182825561893, 197.88088979815666, 56.37642585351705, 50.82019074914842, 8606.58874942498, 8606.053253637683, 8606.11399855818, 283.7940922059713, 283.5172559744331, 284.05129534589355, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 600.0, 608.6849, 9.032895, 5495.865, 598.0736, 5.520967, 3299.83, 592.2528, 9.281431, 5493.382, 605.1729, 9.080194, 5497.878, 596.472, 5.531679, 3299.312, 594.9233, 5.54436, 3298.883, 99.92342, 99.99112, 99.87827, 99.96725, 99.98604, 99.95439
20358.772920000003, 60.00926092250309, 60.00997684099744, 60.01058736675389, 30.454739742372222, 30.506955614645598, 30.438040802457458, 0.9999839183758346, 0.999975100991193, 0.9999824386041928, 8606.436378455757, 8602.99923071535, 8606.617762399312, 201.21430226640723, 58.446338278262175, 55.34900037280204, 8608.836209763396, 8609.412406696973, 8608.363619060823, 283.8530664675795, 283.4657854899362, 283.95731322417106, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 600.0, 603.8547, 9.107674, 5499.518, 601.1671, 5.489838, 3300.437, 589.671, 9.311251, 5490.55, 605.7943, 9.075414, 5497.886, 596.4911, 5.530949, 3299.367, 594.963, 5.544543, 3298.831, 99.98973, 100.0, 99.82785, 99.96112, 99.97955, 99.96134
20361.258120000002, 60.01270759839052, 60.01080672940594, 60.00967700204256, 30.42822794419358, 30.47147553431176, 30.418181710963093, 0.999985453426588, 0.9999820060535282, 0.9999840906196774, 8593.285379787825, 8599.56928025558, 8604.565157505986, 192.74444582004344, 50.29874485486289, 42.75724734313644, 8599.221548017931, 8602.274182626228, 8609.06886861443, 283.83271023537617, 283.3971592249261, 283.9702403500761, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 600.0, 597.5657, 9.203154, 5499.662, 607.6068, 5.427948, 3297.765, 583.3234, 9.388745, 5476.789, 611.8335, 8.97098, 5488.543, 602.8239, 5.473969, 3300.066, 588.6606, 5.593986, 3293.505, 99.99351, 99.93088, 99.5766, 99.79032, 100.0, 99.80177
20363.660760000002, 60.011962184767036, 60.01203820667563, 60.013415923971216, 30.480732129802245, 30.519078543437697, 30.452950316848536, 0.9999839518562966, 0.9999750224473493, 0.9999831934470327, 8609.007780809858, 8601.06924881454, 8611.623084265717, 196.56032290954136, 56.07465175003381, 52.68586606540828, 8608.95707502337, 8611.510519632284, 8603.809524905311, 283.6659095197839, 283.39938599567756, 283.87293250718085, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 600.0, 603.8547, 9.107138, 5499.581, 601.2643, 5.489285, 3300.485, 589.6516, 9.311435, 5490.613, 605.7555, 9.075782, 5497.939, 596.4911, 5.531497, 3299.317, 594.963, 5.544177, 3298.829, 99.99097, 100.0, 99.82474, 99.96005, 99.981, 99.96312
20366.11648, 60.00631517074188, 60.0066550303378, 60.007363562793124, 30.45457925646632, 30.491475695497954, 30.449896773080546, 0.9999804839525321, 0.9999776840562755, 0.9999793125047819, 8603.92057728994, 8607.50341504781, 8606.318265888363, 193.54380177705798, 59.21895836739941, 50.550242840648934, 8603.307594252667, 8606.491649246176, 8608.06006383877, 283.7855605222432, 283.41699306910795, 283.9387447591036, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 600.0, 603.8547, 9.107674, 5499.517, 601.1671, 5.488916, 3300.325, 589.671, 9.311435, 5490.749, 605.2118, 9.090858, 5499.12, 594.431, 5.553411, 3297.664, 598.6013, 5.51323, 3300.273, 99.99077, 100.0, 99.83039, 99.98259, 99.93501, 100.0
20368.54504, 60.00022808916067, 60.00763976214832, 60.0026350640981, 30.45613686759078, 30.511915717968343, 30.46568909822342, 0.9999826482970547, 0.9999780322420969, 0.9999785052080379, 8601.377562886415, 8608.78638276178, 8614.199627570124, 192.77010412266281, 54.981573804134314, 53.21083715629334, 8604.235127470387, 8612.529975639653, 8617.198934901538, 283.7470347883929, 283.32409453382405, 283.9456126376403, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 600.0, 609.6509, 9.01612, 5494.665, 597.023, 5.523545, 3300.048, 592.7381, 9.270387, 5494.587, 604.1437, 9.09619, 5498.053, 596.3004, 5.531131, 3299.484, 594.9829, 5.543994, 3298.826, 99.90159, 99.99908, 99.90018, 99.97024, 99.97619, 99.96301
20370.91024, 60.00207557631477, 60.005280767327775, 60.0037322988928, 30.47321477052251, 30.508357367369445, 30.4492934038276, 0.9999821526408647, 0.9999773954650947, 0.9999839691693885, 8606.183556033351, 8607.212507118482, 8611.127696270616, 194.1328973351874, 53.21604346020831, 51.6653630650776, 8609.563135074615, 8604.650917084791, 8610.571375278992, 283.87921086039194, 283.423387060449, 283.8220667550808, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 600.0, 603.835, 9.107495, 5499.413, 594.9996, 5.545096, 3298.712, 589.671, 9.311067, 5490.549, 605.7749, 9.075598, 5497.827, 596.4911, 5.530766, 3299.26, 594.9829, 5.544177, 3298.718, 99.99077, 99.95957, 99.82689, 99.96016, 99.9845, 99.95433
20373.28896, 59.99685130802205, 59.99819728879581, 60.00328236909628, 30.436515883010514, 30.467278391805547, 30.423781771262405, 0.9999870947776438, 0.9999797377069893, 0.9999863879527424, 8587.02320907828, 8601.311705668715, 8601.25361512218, 204.0153836114082, 57.7315499883116, 44.878682951477, 8596.272995365378, 8599.609991045261, 8597.836291800177, 283.7167088560918, 283.3775360370868, 283.9290041079656, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 600.0, 597.6249, 9.203154, 5499.83, 588.5793, 5.595198, 3293.277, 583.304, 9.388929, 5476.736, 611.8141, 8.970612, 5488.433, 602.7858, 5.474335, 3300.016, 588.6805, 5.594352, 3293.275, 99.99551, 99.80015, 99.57458, 99.79032, 99.99908, 99.79847
20375.675160000003, 59.99450044665228, 59.99578700971634, 59.99379195228261, 30.46984089218956, 30.49924778658057, 30.45718122528303, 0.9999806116990249, 0.9999789074949641, 0.999983973398268, 8601.950610078871, 8613.825336467897, 8600.040710187774, 201.70880320467995, 55.042423720574334, 44.55337497817891, 8610.11941043552, 8605.632203415882, 8609.874004595042, 283.6670128634933, 283.3718514168665, 283.9047784845892, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 600.0, 603.8153, 9.107138, 5499.633, 594.9413, 5.544544, 3298.719, 589.671, 9.311435, 5490.502, 605.7943, 9.07523, 5497.879, 596.472, 5.530949, 3299.481, 594.963, 5.544177, 3298.658, 99.99192, 99.96139, 99.82592, 99.95802, 99.98287, 99.95959
20378.04952, 59.99087978380679, 59.9899693297007, 59.98866495488715, 30.477422816868827, 30.513761119935438, 30.47075597138508, 0.9999818218127702, 0.9999786562910848, 0.9999821861199, 8606.914469295289, 8607.915748584788, 8605.441259457088, 196.80363330382352, 54.37588619817416, 47.56970889439776, 8606.245481277281, 8609.829921313416, 8607.832482042037, 283.7292458678639, 283.4456794761418, 283.91236571053196, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 600.0, 603.835, 9.107316, 5499.69, 594.9023, 5.544728, 3298.827, 589.6516, 9.311251, 5490.498, 605.7555, 9.076149, 5497.763, 596.5102, 5.531862, 3299.116, 595.8776, 5.536486, 3299.643, 99.98887, 99.96306, 99.82687, 99.95792, 99.97442, 99.98778
20380.505960000002, 59.99164530626146, 59.986671296491515, 59.990942084275694, 30.462855462114337, 30.49157314502633, 30.44504621850342, 0.9999804992905169, 0.999979978980197, 0.9999804211284413, 8610.825340520747, 8604.380514685032, 8608.820595080631, 200.26287885437387, 58.39173668269177, 45.5302379233745, 8608.191674299671, 8606.870139245517, 8605.254606066565, 283.8075567426973, 283.38262233233996, 283.9135803804713, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 600.0, 610.1438, 9.001307, 5492.235, 601.2059, 5.489838, 3300.468, 595.1063, 9.243144, 5496.942, 602.0272, 9.136088, 5499.904, 594.0876, 5.548481, 3298.863, 595.4998, 5.539782, 3298.732, 99.85742, 100.0, 99.94948, 99.9994, 99.96184, 99.96017
20382.979040000002, 59.97699529319439, 59.97977469412719, 59.98159808484409, 30.47201267526646, 30.54020377761715, 30.453040524229042, 0.9999829362446429, 0.9999736866573185, 0.9999835624734512, 8604.388540462538, 8603.789018118276, 8609.183173971025, 201.34004067143724, 61.00425057132679, 50.03715822404979, 8613.35638247926, 8611.169653187111, 8609.60326691456, 283.5928907144943, 283.3438213866209, 283.8166159856607, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 600.0, 603.8153, 9.107495, 5499.518, 599.5133, 5.50531, 3300.518, 589.6516, 9.311619, 5490.438, 605.7555, 9.075598, 5497.886, 596.5102, 5.531314, 3299.314, 594.9431, 5.54436, 3298.595, 99.98877, 100.0, 99.82772, 99.96016, 99.97782, 99.96476
20385.35524, 59.9814460256409, 59.97765424278774, 59.979770501621466, 30.43123787357032, 30.461283865742757, 30.435441528414128, 0.9999847688699371, 0.9999842727917396, 0.9999869957822344, 8594.75271923642, 8600.120190748481, 8598.760204900056, 192.77822171270645, 52.53035736602851, 48.18196984676206, 8604.72555362537, 8600.948705790026, 8600.120530851342, 283.75684225764564, 283.43330520671765, 283.79493611316167, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 600.0, 597.7037, 9.201369, 5499.668, 607.5873, 5.428132, 3297.543, 583.3428, 9.388377, 5476.736, 611.8335, 8.970428, 5488.602, 602.9002, 5.474152, 3300.019, 588.6209, 5.595085, 3293.282, 99.99172, 99.92416, 99.57551, 99.79136, 99.99577, 99.79502
20387.79968, 59.978883040822865, 59.97476974442443, 59.978415117550334, 30.4565152087496, 30.495413431074947, 30.445060349375392, 0.9999839698487377, 0.9999767194545023, 0.9999847007767517, 8605.366556041441, 8608.033005733023, 8616.566167930392, 200.5240349688711, 61.29474656465709, 49.40731596608293, 8611.54554563286, 8617.25463470447, 8605.684903926654, 283.69075691083174, 283.4978785612064, 283.88013118505705, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 600.0, 603.8547, 9.107316, 5499.518, 601.2838, 5.489285, 3300.49, 589.671, 9.311067, 5490.556, 605.7555, 9.075782, 5497.945, 596.5292, 5.531131, 3299.371, 595.0027, 5.544177, 3298.718, 99.98982, 100.0, 99.82785, 99.96113, 99.98618, 99.95973
20390.21472, 59.97370064239977, 59.97147267233255, 59.977639322921526, 30.43823761114792, 30.52302940326265, 30.461081194459204, 0.9999842626824321, 0.9999763471399034, 0.9999841247685057, 8601.326709995594, 8611.780680065169, 8608.771262019918, 197.921116756448, 57.42105527248032, 48.755451803932374, 8602.594961324248, 8609.8291053537, 8610.218724564957, 283.70120218773235, 283.4075786522837, 283.78875345947074, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 600.0, 603.835, 9.107316, 5499.465, 601.1671, 5.489285, 3300.321, 589.6516, 9.311251, 5490.444, 605.7361, 9.076149, 5497.822, 596.5292, 5.531131, 3299.363, 595.5594, 5.539416, 3299.531, 99.98687, 100.0, 99.82785, 99.96017, 99.9795, 99.973
20392.734040000003, 59.97509244250656, 59.97552475141754, 59.97330260979573, 30.496223681038604, 30.514849071701946, 30.469003635964715, 0.9999830705527508, 0.9999758903509777, 0.9999820669284907, 8600.807064002169, 8602.427364139545, 8611.274872465216, 194.5746393609047, 56.56391502756469, 51.66396248347871, 8608.87445724438, 8610.00168053089, 8611.441188173132, 283.6633121140468, 283.21940188441783, 283.82656439077306, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 600.0, 610.1438, 9.001307, 5492.711, 595.3887, 5.536808, 3299.411, 594.2134, 9.25069, 5495.771, 602.4155, 9.120092, 5499.641, 594.9651, 5.544281, 3299.23, 595.4799, 5.54198, 3298.537, 99.85533, 99.9798, 99.93428, 99.99563, 99.96917, 99.96339
20395.14688, 59.97614594683462, 59.976727510092196, 59.97606304393613, 30.4543335076876, 30.498630838730676, 30.451023597642546, 0.9999821439170614, 0.9999779903294789, 0.9999848953887028, 8598.015807157457, 8606.594901682063, 8609.456532283462, 203.23947772214342, 60.609618661225795, 50.2690880161515, 8601.338656911872, 8609.113322664834, 8607.851905261696, 283.70055767800534, 283.2513110609427, 283.95094891352824, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 600.0, 603.8547, 9.107674, 5499.622, 601.2254, 5.489469, 3300.488, 589.6516, 9.311435, 5490.555, 605.7749, 9.075782, 5497.833, 596.5292, 5.530949, 3299.589, 594.963, 5.544177, 3298.773, 99.99182, 100.0, 99.82687, 99.96112, 99.97618, 99.96143
20397.59072, 59.97736317051055, 59.9778279245299, 59.97699471062185, 30.406185636961936, 30.462045904012488, 30.414538556505132, 0.9999835571585344, 0.9999832116624324, 0.9999848825957326, 8594.722903283911, 8596.717168893627, 8604.892038228088, 198.49286001957262, 47.489485664246956, 46.728028095420996, 8594.819253084059, 8602.457173209115, 8607.56021147439, 283.8676493157887, 283.4829127596687, 283.8511343968436, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 600.0, 597.7234, 9.202619, 5499.726, 607.529, 5.428132, 3297.594, 583.3428, 9.388745, 5476.79, 611.8141, 8.970243, 5488.714, 602.843, 5.474335, 3299.969, 588.7203, 5.594902, 3293.506, 99.9957, 99.93262, 99.5766, 99.7883, 99.99767, 99.80185
20400.29592, 59.98021501420743, 59.97674751770358, 59.980046194261966, 30.431237500811612, 30.488282147468002, 30.44244612554215, 0.9999816599854379, 0.9999762729413743, 0.9999812696984214, 8608.456602001108, 8605.205028571147, 8607.12900934628, 196.38277390001326, 58.51382564339565, 51.94446082020659, 8603.218194347714, 8601.930812353405, 8612.711441756128, 283.7121840665865, 283.39733834345986, 283.9375856665168, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 600.0, 603.835, 9.107495, 5499.465, 601.1865, 5.488916, 3300.325, 589.6516, 9.311251, 5490.615, 605.7943, 9.075782, 5497.997, 596.5483, 5.530766, 3299.368, 594.9233, 5.543811, 3298.944, 99.99077, 100.0, 99.82796, 99.96217, 99.98437, 99.96659
20402.717360000002, 59.97769607533674, 59.977382179887705, 59.9802893997115, 30.45219022359398, 30.502402453554993, 30.454808948516003, 0.9999825810523166, 0.9999787732591211, 0.9999821184771122, 8604.793533577853, 8610.010181066646, 8611.178460708525, 197.3127923431894, 56.86817850299667, 54.24116586110631, 8600.206523331268, 8605.197189103292, 8608.78519489975, 283.72415545058294, 283.30621874225324, 283.8094235597702, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 600.0, 603.8942, 9.107316, 5499.523, 601.2059, 5.489285, 3300.265, 589.6516, 9.311067, 5491.244, 605.2894, 9.089939, 5499.332, 594.5073, 5.552498, 3297.782, 598.4621, 5.513779, 3300.126, 99.98992, 100.0, 99.82706, 99.98096, 99.93139, 100.0
20405.116840000002, 59.97912187388964, 59.980235560287134, 59.98100204173082, 30.441853407506894, 30.483978188980817, 30.473793098432804, 0.9999826794021395, 0.9999784554693765, 0.9999854869884073, 8600.299932633383, 8613.551630011576, 8609.024903165715, 197.4960815950485, 55.48768096646745, 51.82565612351368, 8608.029554858806, 8610.373209194368, 8608.147593061361, 283.7239318922339, 283.35588658459693, 283.7972882984044, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 600.0, 609.7692, 9.017904, 5494.363, 596.8868, 5.527966, 3299.991, 593.2622, 9.26873, 5494.544, 604.0467, 9.097845, 5498.577, 596.3385, 5.531679, 3299.475, 594.9829, 5.54436, 3298.488, 99.88327, 99.99559, 99.8994, 99.97272, 99.98096, 99.95278
20407.541200000003, 59.983556459771414, 59.97780701518895, 59.98208938490387, 30.466904833749275, 30.503455150652602, 30.455158833641605, 0.9999798614356575, 0.9999763245216882, 0.9999805981451741, 8602.663741929748, 8604.009566580593, 8604.399488320589, 200.93601621885227, 55.4583617897988, 51.0684270607328, 8609.003171647355, 8614.359696452671, 8607.914122809096, 283.7072890061656, 283.4475146861793, 283.8154591664623, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 600.0, 603.8547, 9.107138, 5499.569, 601.2254, 5.489285, 3300.265, 589.6516, 9.311251, 5490.498, 605.7555, 9.075782, 5497.888, 596.5865, 5.530949, 3299.316, 594.9829, 5.544177, 3298.595, 99.98887, 100.0, 99.82583, 99.96006, 99.9846, 99.95603
20410.096400000002, 59.98108154520244, 59.986641036625144, 59.98737315207836, 30.401437915367925, 30.45425653165918, 30.405791336900084, 0.9999842671350232, 0.9999835221781443, 0.9999839088013102, 8591.556842702254, 8604.518974242385, 8610.756739921997, 195.37410476280002, 51.863890758671005, 46.5460040839464, 8600.232700368802, 8605.821411605042, 8603.109166201537, 283.6714350708261, 283.33222827602384, 283.79465056008974, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 600.0, 597.5854, 9.203154, 5499.662, 607.5485, 5.428132, 3297.936, 583.3622, 9.388377, 5476.678, 611.8335, 8.970243, 5488.433, 602.843, 5.474335, 3299.966, 588.7004, 5.594718, 3293.218, 99.99245, 99.93081, 99.57456, 99.78829, 99.99745, 99.79307
20412.557200000003, 59.98859754348967, 59.98996942298507, 59.99231324955345, 30.467472465948465, 30.506850894787668, 30.447541584024787, 0.999981537412944, 0.9999750997434665, 0.9999847646629089, 8605.177333952059, 8611.742787531926, 8604.045961720276, 201.3570811570694, 57.88638308843338, 53.988646722405974, 8601.414740146327, 8611.062831475736, 8605.52570775863, 283.7547260008488, 283.36923869518756, 283.95902213117796, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 600.0, 603.8745, 9.106781, 5499.575, 601.2643, 5.4891, 3300.491, 589.671, 9.311067, 5490.555, 605.7555, 9.075414, 5497.88, 596.5674, 5.530949, 3299.26, 594.9431, 5.544543, 3298.658, 99.99087, 100.0, 99.82472, 99.96006, 99.9779, 99.95792
20414.98688, 59.99684934708694, 59.99290972790051, 59.997274764740595, 30.45030940906055, 30.489368662481915, 30.445423682511247, 0.9999808626901574, 0.9999796987947981, 0.9999817941883081, 8606.302057509796, 8604.14381229256, 8610.402292983199, 197.0304444077833, 56.75454128857598, 46.75934072872087, 8605.942419206245, 8607.078450195924, 8606.837480477823, 283.74894460406205, 283.5393580460208, 283.86003834288954, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 600.0, 603.8745, 9.107138, 5499.471, 601.2643, 5.489285, 3300.377, 589.7098, 9.307385, 5491.924, 604.2797, 9.099868, 5499.553, 594.0114, 5.555238, 3297.187, 598.979, 5.509567, 3300.318, 99.98992, 100.0, 99.83937, 99.98361, 99.91335, 100.0
