TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
20431.523960000002, 60.00762487531711, 60.00984356114133, 60.00883513325409, 32.9460363971151, 33.017235710988366, 32.98937396311391, 0.9999862302676363, 0.999965162224126, 0.9999848023521578, 9314.798149015534, 9325.079153786934, 9331.847664464336, 233.755971932173, 80.65753917576876, 49.752739543909684, 9321.103517047271, 9324.150935243368, 9332.554520792111, 283.74843080229573, 283.37607438801285, 283.9046175232195, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 600.0, 603.8745, 9.106959, 5499.512, 601.2059, 5.4891, 3300.486, 589.7098, 9.310883, 5490.622, 611.1927, 5.38932, 3293.954, 597.2159, 9.207942, 5499.34, 601.6033, 9.141571, 5500.24, 99.99108, 100.0, 99.82808, 99.81875, 99.98556, 100.0
20433.91512, 60.007520557182566, 60.00998418986232, 60.00300980875812, 32.934743055338814, 33.00322916442746, 32.948796202296776, 0.9999846426361844, 0.999967514528975, 0.9999866903435177, 9313.850042354992, 9322.373786657548, 9323.288492947262, 236.48528597745553, 72.19914369640992, 50.376317754828506, 9316.428510850099, 9323.539654081409, 9322.599380943551, 283.8346129478361, 283.4496711632824, 283.9226911336887, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 600.0, 600.4638, 9.169245, 5500.291, 606.3616, 5.434947, 3298.04, 583.5757, 9.387089, 5476.797, 605.1535, 5.45165, 3299.025, 603.5297, 9.112429, 5499.586, 607.7864, 9.041771, 5495.662, 100.0, 99.94522, 99.57673, 99.97739, 99.99108, 99.91973
20436.35276, 60.001113395003294, 59.99808864707098, 60.00115763020982, 32.95133914524059, 33.02471278600041, 32.96457287520811, 0.9999882244863215, 0.9999657440345934, 0.9999868629732519, 9326.843532812232, 9319.319826912353, 9332.005723010348, 235.45544675388032, 76.4120960719165, 47.40536659111649, 9323.719926618447, 9324.304495494678, 9328.386493403263, 283.8367545645379, 283.38818182656894, 283.968589392258, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 600.0, 603.8745, 9.107316, 5499.691, 601.2449, 5.489469, 3300.271, 589.671, 9.311067, 5490.556, 611.1733, 5.389504, 3294.118, 597.235, 9.208856, 5499.4, 601.663, 9.141571, 5500.3, 99.99298, 100.0, 99.828, 99.82037, 99.98635, 100.0
20438.80876, 59.992626708034706, 59.99283404914189, 59.99135966703027, 32.96541845971328, 33.02243740233807, 32.97080976144573, 0.9999844370018487, 0.9999715393542833, 0.9999850372326072, 9318.515344525435, 9319.770283931024, 9327.974050274599, 235.7355520107385, 68.55536310608477, 55.219165646280544, 9314.465143866833, 9324.638496567954, 9325.730709698535, 283.85933097317843, 283.43544357209913, 283.92349016984406, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 600.0, 603.8547, 9.106781, 5499.691, 601.2643, 5.489285, 3300.208, 589.6904, 9.310699, 5490.617, 605.1535, 5.45165, 3299.08, 603.5106, 9.112612, 5499.586, 601.6829, 9.141571, 5500.182, 99.99298, 100.0, 99.828, 99.974, 99.98976, 100.0
20441.215920000002, 59.99203143765858, 59.99082408460813, 59.99152204938509, 32.9951656096308, 33.0331685999756, 32.99497753904878, 0.9999803394979515, 0.9999703506459852, 0.9999812234534996, 9322.580808872293, 9324.098706598614, 9333.92686558516, 232.2076850952776, 71.15486330588465, 59.56726762139442, 9327.688040104882, 9326.869418386363, 9325.95319987405, 283.84767528332543, 283.4568288620094, 283.9052296243826, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 600.0, 610.1635, 9.00095, 5491.964, 594.9023, 5.544544, 3298.939, 595.9604, 9.225841, 5498.547, 598.9202, 5.510486, 3300.17, 608.8134, 9.03536, 5495.64, 597.7066, 9.201268, 5500.114, 99.85249, 99.95805, 99.97014, 100.0, 99.90613, 99.99574
20443.6104, 59.990354334212135, 59.99133754240046, 59.991268683213555, 32.98655657215102, 33.009402443328085, 32.9676655233921, 0.9999842945852044, 0.9999705756539605, 0.9999863442642825, 9320.163288454261, 9328.947386598087, 9323.803546308876, 234.01429438887408, 71.38644584401663, 50.13366058322447, 9319.370437994014, 9327.395484799716, 9335.15341858892, 283.88860648741075, 283.4633982055095, 283.999248424731, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 600.0, 603.8547, 9.106959, 5499.523, 601.2838, 5.489285, 3300.605, 589.6904, 9.310699, 5490.622, 605.1924, 5.45165, 3299.081, 603.5106, 9.112429, 5499.521, 595.7781, 9.233131, 5497.999, 99.98992, 100.0, 99.82691, 99.97075, 99.98909, 99.96221
20446.06632, 59.9934602701868, 59.989045449369925, 59.990553915884966, 32.92563507999384, 33.003823360935456, 32.94548257754911, 0.9999812442212437, 0.9999743802205223, 0.9999834101093475, 9305.576925286938, 9311.216556801684, 9313.27170616229, 236.95256005378178, 69.43709918092509, 56.67978073132167, 9315.95997449188, 9309.945189002932, 9321.033017751675, 283.81296025658685, 283.5653335584421, 283.9394089057129, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 600.0, 600.9172, 9.153183, 5500.38, 605.2916, 5.445999, 3298.783, 584.2357, 9.377885, 5477.035, 611.1733, 5.388401, 3294.07, 597.235, 9.208125, 5499.35, 589.1378, 9.318282, 5489.478, 100.0, 99.96914, 99.58797, 99.8154, 99.98677, 99.80728
20448.534200000002, 59.98415427893124, 59.989176930985955, 59.98479497290034, 32.97088402636958, 33.01666275759364, 32.97571336511073, 0.9999845388194116, 0.9999709368532539, 0.9999817888196322, 9315.906104772424, 9329.019342715503, 9329.87779435912, 232.56109027492312, 69.57681280998486, 53.34282919406792, 9321.466531904725, 9324.929522289352, 9333.333937662435, 283.9233346857164, 283.534070051698, 283.8865315754591, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 600.0, 603.8942, 9.106424, 5499.528, 601.2643, 5.489653, 3300.377, 589.6904, 9.310883, 5490.676, 605.1924, 5.452018, 3299.026, 603.5297, 9.112063, 5499.469, 595.3209, 9.235329, 5498.025, 99.99002, 100.0, 99.82689, 99.97589, 99.98897, 99.96061
20450.998760000002, 59.98814447243594, 59.98744415065389, 59.99209107759786, 32.938125644108275, 33.0280246743382, 32.95276169929362, 0.999980357009905, 0.9999723255964922, 0.9999820830787813, 9313.451984499821, 9315.158556992417, 9326.732008666188, 235.7692329489555, 65.85977001137235, 55.93580068751271, 9318.3708716286, 9322.202363011469, 9321.392102601756, 283.78621217329345, 283.4987061687999, 283.9248819152608, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 600.0, 603.8547, 9.106959, 5499.471, 601.2254, 5.489653, 3300.604, 589.671, 9.311067, 5490.557, 605.1535, 5.451834, 3299.25, 597.2731, 9.207395, 5499.234, 589.0186, 9.319198, 5489.41, 99.98907, 100.0, 99.82687, 99.97238, 99.98543, 99.80715
20453.398360000003, 59.98880879801515, 59.988825951448796, 59.986102228797414, 32.95016270898166, 33.02685661396565, 32.9659892187304, 0.999982169413687, 0.9999718573183799, 0.9999787534206954, 9318.352724041231, 9323.815073886975, 9319.757875367826, 235.12360884373174, 67.31941772967866, 56.964648253672294, 9313.402282680187, 9326.806218112119, 9326.47546206877, 283.8101701420305, 283.56092929552204, 284.02450632254397, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 600.0, 610.1832, 9.00095, 5492.074, 594.8829, 5.544728, 3298.549, 595.9604, 9.226025, 5498.541, 598.9008, 5.510486, 3300.45, 591.6461, 9.285193, 5495.129, 584.4657, 9.368274, 5482.359, 99.85448, 99.96128, 99.97418, 100.0, 99.89923, 99.65673
20455.88304, 59.98713720165361, 59.98769743845872, 59.98999115848685, 32.96743119063092, 33.00794018545791, 32.953282614991664, 0.9999851459651082, 0.9999745001843588, 0.9999832441786108, 9314.649986706943, 9318.786347645608, 9328.43666480804, 231.15639945115436, 61.54188430256818, 55.454197196401765, 9328.18019793725, 9315.032250254499, 9326.293000707718, 283.89094701241976, 283.4653345086673, 283.9623165919427, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 600.0, 603.8745, 9.106781, 5499.361, 600.2332, 5.502179, 3300.228, 589.6904, 9.310883, 5490.55, 605.2312, 5.45165, 3299.135, 597.235, 9.20776, 5499.235, 589.0384, 9.319381, 5489.404, 99.98697, 100.0, 99.82793, 99.974, 99.98876, 99.80812
20458.253960000002, 59.989109122873494, 59.99166443952485, 59.98967826098316, 32.94081445635326, 32.989679244250524, 32.94016311529503, 0.9999852073589162, 0.9999779289469336, 0.9999833258131686, 9313.231703463844, 9318.724861851111, 9317.529011238643, 230.70669572580755, 64.89271932863585, 49.08348390330593, 9320.723404615235, 9314.663292685918, 9321.28457445986, 283.92037875804806, 283.49449249246373, 283.9848792406142, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 600.0, 600.9172, 9.159608, 5500.371, 590.3498, 5.585435, 3294.117, 583.6145, 9.385248, 5476.915, 611.251, 5.388217, 3294.12, 603.4915, 9.112429, 5499.412, 595.3209, 9.235512, 5497.917, 100.0, 99.83967, 99.5812, 99.82041, 99.99093, 99.96073
20460.706280000002, 59.99042232129063, 59.989326606754084, 59.989692241487745, 32.962736136631655, 32.99845552995786, 32.97558589829901, 0.9999844104050197, 0.9999760050269563, 0.9999836302372167, 9317.49843694304, 9320.436247161357, 9326.794278540576, 235.16115056832223, 61.858337859845506, 51.38580054868544, 9319.971801344682, 9320.535288478814, 9326.786237943625, 283.8598711071718, 283.4729255988602, 283.94352038326065, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 600.0, 603.8547, 9.107316, 5499.534, 594.9802, 5.544912, 3298.548, 589.7098, 9.310699, 5490.674, 605.2118, 5.451834, 3298.965, 597.235, 9.20776, 5499.292, 589.0384, 9.319198, 5489.476, 99.98792, 99.95459, 99.828, 99.98092, 99.9836, 99.80725
20463.17336, 59.99115370106298, 59.98809654292771, 59.990729834814154, 32.96663587467483, 33.01313901675569, 32.97112845083283, 0.9999824495478652, 0.9999658345976999, 0.9999819650977461, 9321.063778955979, 9324.875111769134, 9325.43227586078, 233.0675555660173, 76.71535482659101, 58.314969946059136, 9326.84550108951, 9321.65091322249, 9321.104402104533, 283.7807108102395, 283.5409905908855, 283.9974759906445, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 600.0, 603.8942, 9.106959, 5499.575, 594.9607, 5.544544, 3298.599, 589.671, 9.310883, 5490.616, 611.2704, 5.388217, 3294.065, 603.5106, 9.112247, 5499.363, 595.301, 9.235512, 5497.965, 99.99087, 99.9579, 99.82797, 99.8087, 99.98897, 99.96049
20465.627520000002, 59.995299253760585, 59.987811632979934, 59.9883262506562, 32.95998136919803, 33.01026730635536, 32.96708878121741, 0.9999776259947417, 0.9999639126826128, 0.9999762693492974, 9319.977891728018, 9317.562072244722, 9323.622370229594, 233.81777727858588, 78.39730995233822, 63.18396296048468, 9319.36545160855, 9322.739603115642, 9325.791615270306, 283.8846271197698, 283.48740954421004, 283.94382022051474, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 600.0, 610.2227, 9.000236, 5492.022, 601.2449, 5.488732, 3300.321, 595.9993, 9.226025, 5498.607, 617.4455, 5.317981, 3284.454, 609.1758, 9.023855, 5495.49, 599.2375, 9.178195, 5499.763, 99.85353, 100.0, 99.97327, 99.50716, 99.90423, 99.99708
20467.99712, 59.987164171444434, 59.98886582469958, 59.989986466452926, 32.965506539867384, 33.006646112566415, 32.973474789431016, 0.9999818721814829, 0.9999718619569025, 0.9999835078201164, 9323.869454218153, 9317.731765137392, 9323.74583872258, 233.40791111869953, 75.41134019981291, 50.92972061745377, 9325.395808900279, 9322.177519021365, 9332.54319663173, 283.80694536335915, 283.43897993885344, 283.9672651884919, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 600.0, 603.8942, 9.106424, 5499.361, 595.8557, 5.532939, 3299.656, 589.6516, 9.311435, 5490.728, 611.2898, 5.388585, 3294.013, 603.5106, 9.112429, 5499.42, 595.301, 9.235695, 5497.966, 99.98802, 99.98817, 99.82704, 99.81043, 99.98985, 99.96158
20470.398360000003, 59.98898428972979, 59.99025887559365, 59.98872474815387, 32.92167020414028, 32.99548687844764, 32.954167855869116, 0.9999825812925469, 0.9999782346057895, 0.9999836575074518, 9310.04422525493, 9313.831579621346, 9321.517711986035, 234.1661856533301, 68.6527069495296, 47.76244246994747, 9315.930869573467, 9313.753204596456, 9314.63034950653, 283.82768570781707, 283.4482703975247, 283.9522144771338, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 600.0, 601.5678, 9.15354, 5500.339, 605.35, 5.449683, 3298.496, 584.7016, 9.377333, 5477.251, 605.2894, 5.450914, 3299.246, 597.235, 9.208307, 5499.4, 589.2372, 9.317733, 5489.478, 100.0, 99.96903, 99.58499, 99.97247, 99.98769, 99.80728
20472.94496, 59.99110957960611, 59.987233760213186, 59.98760405589491, 32.970661131101785, 33.03436564689939, 32.96987719269927, 0.9999837878260966, 0.999966864577646, 0.9999861519947374, 9315.3216160819, 9326.475331446405, 9326.106259944656, 237.09860260123696, 77.0182653704478, 49.750243763678554, 9319.828575755448, 9320.988035496299, 9324.30554969893, 283.83248998811985, 283.5272140509991, 283.8929030493754, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 600.0, 603.8745, 9.106067, 5499.523, 601.2643, 5.488732, 3300.318, 589.6904, 9.310699, 5490.617, 611.2315, 5.389136, 3293.896, 603.5297, 9.112429, 5499.686, 595.3209, 9.235329, 5497.959, 99.98813, 100.0, 99.82702, 99.81715, 99.99197, 99.9617
20475.4444, 59.992843793477284, 59.9900307461799, 59.99081452599414, 32.944831337263466, 32.9999661289659, 32.982611919430916, 0.9999811995676353, 0.9999772883841286, 0.999984136246531, 9317.012747186514, 9323.312729331587, 9325.705359183397, 234.12899531035373, 68.21700746774786, 60.83900074669509, 9312.66750644211, 9320.163867042764, 9320.394578823074, 283.9159520642874, 283.58297656064195, 283.94140380486556, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 600.0, 603.9336, 9.106424, 5499.581, 601.2838, 5.4891, 3300.545, 589.6904, 9.310883, 5490.564, 605.1729, 5.451282, 3299.077, 597.235, 9.207942, 5499.402, 589.0384, 9.319381, 5489.463, 99.99087, 100.0, 99.82704, 99.97065, 99.98769, 99.80702
20477.81032, 59.99176372175051, 59.99442092001373, 59.98813178232911, 32.97334350601373, 33.03676536656091, 32.97873793287866, 0.9999808928817389, 0.9999725700432726, 0.9999825915465048, 9312.19992704912, 9325.594374047694, 9323.726899951542, 231.95953344433974, 65.51793488265503, 53.78196061582854, 9323.109447931754, 9324.466544546938, 9324.506054047926, 283.64598089282714, 283.3226161743741, 283.72950005104997, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 600.0, 610.1832, 9.000593, 5492.131, 594.9607, 5.544176, 3298.939, 595.9799, 9.225841, 5498.429, 598.9396, 5.509934, 3300.235, 591.608, 9.277888, 5495.176, 585.0224, 9.368823, 5483.361, 99.85553, 99.96644, 99.97004, 100.0, 99.91088, 99.67786
20480.198080000002, 59.992781200256005, 59.990089313025884, 59.99022612821517, 32.98077802378655, 32.99460610793167, 32.962157668892765, 0.999983197148101, 0.999978540630245, 0.9999853607621961, 9314.5086907021, 9318.923570380248, 9328.098876158936, 226.08030056191274, 62.49945122136023, 57.395724898060735, 9318.352624034125, 9320.567060042427, 9320.270134120072, 283.7482123549694, 283.38529134134245, 283.86446548024026, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 600.0, 603.8942, 9.106603, 5499.575, 601.3032, 5.489285, 3300.547, 589.7098, 9.310883, 5490.563, 605.1341, 5.45165, 3299.083, 597.235, 9.20776, 5499.458, 589.0186, 9.319564, 5489.41, 99.99087, 100.0, 99.828, 99.974, 99.98573, 99.80605
20482.847960000003, 59.9924096159221, 59.98889126856017, 59.9920482872246, 32.930125881820246, 32.97872519094694, 32.96309937283703, 0.999984064474371, 0.9999655696039993, 0.9999841118178917, 9315.481509742829, 9319.357047918678, 9322.346862106397, 234.69523802802905, 75.3278929021858, 48.05365244076688, 9317.265563616278, 9318.775950607613, 9319.65990239288, 283.8010501059849, 283.50244708745925, 283.9546285085788, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 600.0, 599.5964, 9.182808, 5500.121, 607.4122, 5.428684, 3297.766, 583.3816, 9.387825, 5476.803, 611.2121, 5.388217, 3293.842, 603.5488, 9.111881, 5499.579, 595.3209, 9.235329, 5498.032, 100.0, 99.93251, 99.57683, 99.81199, 99.99012, 99.96282
20485.279160000002, 59.993157845343816, 59.98717374895391, 59.99062497459221, 32.95845949390812, 33.01110070909073, 32.97852733963162, 0.9999817145206277, 0.9999728851030418, 0.9999834040719386, 9311.862894007016, 9324.974898817603, 9323.520938622369, 231.93205693595155, 64.04184232743091, 55.353762583879416, 9324.328604949962, 9323.961287768736, 9324.72778338346, 283.8276632291028, 283.4936594985699, 283.92414142874844, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 600.0, 603.9139, 9.106424, 5499.367, 601.1865, 5.48818, 3300.432, 589.7292, 9.310514, 5490.616, 605.1924, 5.451282, 3299.135, 597.2159, 9.207942, 5499.292, 589.0384, 9.319381, 5489.53, 99.98708, 100.0, 99.82691, 99.97087, 99.98769, 99.80495
20487.79708, 59.99003291987579, 59.99382975029189, 59.991983521186604, 32.957753486537065, 32.99809044933575, 32.96968931683743, 0.999982006125791, 0.9999736331454638, 0.9999821993311064, 9315.121318985863, 9318.057599419577, 9319.515966724366, 230.5414644237635, 65.443938526387, 56.262509577704805, 9321.750123723656, 9316.853578878612, 9319.58673166255, 283.84565253598174, 283.5311407666925, 283.88996567576874, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 600.0, 603.9336, 9.106424, 5499.581, 601.3032, 5.488548, 3300.545, 589.7098, 9.310883, 5490.617, 605.2506, 5.451098, 3299.022, 603.5297, 9.112063, 5499.471, 588.9987, 9.31993, 5487.981, 99.98908, 100.0, 99.82904, 99.96897, 99.98897, 99.79783
20490.197040000003, 59.99413783750843, 59.9927198024005, 59.9902747458537, 32.964423264073844, 33.01914822315546, 32.966712310156424, 0.999980290557474, 0.9999719560792779, 0.9999813778689434, 9322.36785397115, 9322.579574749085, 9325.054400790523, 226.52753647746067, 69.40044561888897, 57.7312960430645, 9325.58543697215, 9325.999846865905, 9326.241427860452, 283.8332781650701, 283.6368199201812, 283.99145875934727, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 600.0, 610.2029, 9.000414, 5492.131, 594.9607, 5.544544, 3298.669, 596.0187, 9.228786, 5497.929, 600.2601, 5.493203, 3300.552, 607.3446, 9.055449, 5497.352, 586.6526, 9.344285, 5486.925, 99.85553, 99.9631, 99.96094, 100.0, 99.95045, 99.73556
20492.62788, 60.000684627059506, 59.99625570084599, 59.999622498889934, 32.94415913115024, 32.997171608255336, 32.95927674736044, 0.9999814994896947, 0.9999700858936559, 0.999980759020609, 9313.340478922568, 9319.33674750609, 9325.028811752476, 224.6526680220195, 63.68326457173225, 58.10233341581352, 9322.850547582528, 9313.510801347304, 9326.759474361674, 283.7364447376558, 283.4218793389841, 283.89655192915893, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 600.0, 603.9336, 9.106781, 5499.477, 601.2643, 5.489285, 3300.21, 589.7098, 9.310699, 5490.674, 605.1729, 5.451282, 3299.248, 603.5488, 9.112063, 5499.477, 589.0384, 9.319198, 5489.41, 99.99013, 100.0, 99.828, 99.97579, 99.98909, 99.80814
20495.031720000003, 60.002738118135035, 59.99932189294967, 60.00256383690041, 32.951464808237525, 32.99224979894738, 32.94439926243145, 0.9999851598674077, 0.999970555417594, 0.9999847466455334, 9311.383882886323, 9315.149338024003, 9313.956056059227, 235.4803525799507, 74.37078389559406, 51.532189311764796, 9316.84502142318, 9313.422270983892, 9320.099628766406, 283.8565170993376, 283.62167074671316, 283.91143148309595, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 600.0, 598.9458, 9.182808, 5499.851, 607.3928, 5.427948, 3297.932, 583.3622, 9.388009, 5476.914, 611.2898, 5.388217, 3294.066, 597.2731, 9.207395, 5499.358, 595.3209, 9.235512, 5498.085, 100.0, 99.92589, 99.57781, 99.81879, 99.98786, 99.96268
20497.46052, 60.00077087445017, 59.9990895670253, 59.99938549822908, 32.96552536039711, 33.01563873789457, 32.9626646962543, 0.9999866959268142, 0.9999737286145749, 0.9999845850478226, 9317.474354406033, 9321.757985395967, 9327.831076063312, 231.93220936849048, 65.05782888504905, 56.69899601309089, 9314.71433757247, 9324.49234101904, 9329.558579776829, 283.7590048785327, 283.50137870190946, 283.955505087396, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 600.0, 603.8942, 9.106424, 5499.424, 601.2449, 5.489285, 3300.547, 589.7292, 9.310514, 5490.623, 605.1924, 5.45165, 3299.079, 603.4915, 9.112612, 5499.579, 589.0384, 9.319198, 5489.41, 99.99098, 100.0, 99.82811, 99.97917, 99.99001, 99.80605
20499.89296, 59.99847549152463, 59.999603767632664, 60.001172596868564, 32.97108272688523, 33.0046361235701, 32.96416782224542, 0.9999865050829078, 0.9999689337523238, 0.9999830509382964, 9320.673221281353, 9317.421022393013, 9319.999627923478, 236.2593357508731, 74.30556672450007, 49.92920720946222, 9317.675874757711, 9323.352892938694, 9321.401724145191, 283.8333789140714, 283.56607672235106, 284.02986350336494, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 600.0, 603.8942, 9.106603, 5499.535, 601.3032, 5.488732, 3300.547, 589.6904, 9.310699, 5490.564, 611.2315, 5.38932, 3294.125, 597.235, 9.207577, 5499.294, 595.3209, 9.235146, 5498.093, 99.98792, 100.0, 99.828, 99.81534, 99.98677, 99.96392
20502.379680000002, 59.99840187236063, 59.99969327004208, 60.00418930292663, 32.994626346333035, 33.019762775882505, 32.99022048379426, 0.9999851752315496, 0.9999627900031197, 0.9999842764230188, 9318.734266791093, 9326.41208384169, 9327.055142786694, 237.54342355935842, 79.60128986862196, 53.43090529560095, 9326.797879347541, 9323.47243299873, 9327.860344836368, 283.6891101506559, 283.429011494335, 283.91985317427964, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 600.0, 610.1635, 9.000593, 5491.912, 594.9413, 5.543991, 3299.0, 595.9993, 9.226209, 5498.203, 616.7464, 5.334345, 3287.271, 593.2675, 9.263643, 5497.129, 597.647, 9.207861, 5499.006, 99.85364, 99.95467, 99.96592, 99.61289, 99.93267, 99.98614
20504.797120000003, 59.99697445995691, 59.99851610093389, 59.99778017776632, 32.95811542806627, 33.00738605528519, 32.979172155313925, 0.9999866223935384, 0.9999655690707552, 0.9999836012480328, 9314.710193275962, 9321.480809749664, 9326.452088727012, 236.59746619013185, 74.68189662852728, 51.0563608534444, 9320.000060635808, 9321.138937584052, 9332.66820624523, 283.7143518934926, 283.4447112086126, 283.8880248867415, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 600.0, 603.9139, 9.106246, 5499.529, 601.2838, 5.489653, 3300.157, 589.7098, 9.310699, 5490.616, 611.3092, 5.388217, 3294.177, 597.2159, 9.20776, 5499.358, 595.3209, 9.235329, 5498.085, 99.99003, 100.0, 99.82702, 99.81209, 99.98677, 99.96379
20507.18052, 59.99780388356539, 59.9949552951786, 59.99715554832687, 32.962028206887084, 33.00548843745556, 32.952001103123045, 0.9999848345943335, 0.9999728647457508, 0.9999828741268509, 9308.347216678347, 9318.635755440277, 9317.2003048763, 239.66569275191978, 66.4814139289947, 54.29703893891656, 9316.46344577101, 9315.087545609651, 9316.833805308032, 283.77942227649913, 283.4461052039392, 283.99605558738887, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 600.0, 599.5372, 9.182986, 5500.075, 607.3539, 5.429052, 3297.6, 583.3816, 9.388193, 5476.737, 605.2118, 5.450731, 3299.36, 603.5297, 9.111698, 5499.521, 589.0782, 9.319198, 5489.531, 99.99995, 99.93927, 99.57564, 99.97087, 99.98988, 99.80606
20509.605480000002, 60.00163061301316, 60.00018300504266, 59.99843107998131, 32.9602331204682, 33.01539219048882, 32.97838356131695, 0.9999871605870359, 0.9999650772674754, 0.9999859333432009, 9321.005814756225, 9324.205540660256, 9325.9270842067, 239.60712520661673, 76.3736863955719, 43.66849537567873, 9323.181957622355, 9327.307509127115, 9327.289449316366, 283.8370345565562, 283.6178331726356, 283.9364124120245, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 600.0, 603.9139, 9.106424, 5499.581, 601.2449, 5.488732, 3300.101, 589.7098, 9.310699, 5490.563, 611.2315, 5.38932, 3294.068, 597.2731, 9.207942, 5499.408, 595.301, 9.235146, 5498.083, 99.98803, 100.0, 99.82808, 99.81205, 99.98784, 99.96271
20512.042960000002, 60.00319290243289, 59.99944400793209, 60.00024861971414, 32.98338166468693, 33.014202551251515, 32.96342630420663, 0.999984919124945, 0.9999702191385947, 0.9999826153873479, 9309.753914321553, 9324.397310432787, 9317.100115131085, 234.9349586056478, 69.16100004937107, 52.179168204994085, 9313.751802441942, 9319.120319581982, 9314.39458218143, 283.7202518514561, 283.56744764693616, 283.9813771757337, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 600.0, 603.8942, 9.106246, 5499.482, 601.2643, 5.488732, 3300.162, 589.7098, 9.310514, 5490.682, 605.2894, 5.451282, 3298.969, 603.5106, 9.112429, 5499.537, 589.0384, 9.319564, 5489.349, 99.98918, 100.0, 99.82919, 99.97923, 99.99105, 99.80494
20514.49868, 60.00548280992723, 60.003059664980185, 60.00550187993897, 32.975699862846724, 32.9998749183999, 32.96614624200426, 0.9999780605480852, 0.9999733315331384, 0.9999801961535534, 9322.926401150115, 9319.723500433152, 9322.67267055286, 230.40296294791642, 62.040286784399086, 56.8246356960567, 9319.753110879305, 9322.683072271488, 9324.622636524062, 283.83259557578464, 283.5022574642664, 283.9328276518276, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 600.0, 610.2029, 9.000057, 5492.027, 594.9413, 5.544544, 3298.607, 595.9993, 9.225657, 5498.488, 599.3279, 5.50258, 3300.415, 608.222, 9.040474, 5496.022, 585.6188, 9.356188, 5484.7, 99.85258, 99.96652, 99.9711, 100.0, 99.92628, 99.72041
20516.92708, 60.013043341878735, 60.0148014836089, 60.007093567169996, 32.96849606572116, 33.021917281413, 32.96980159842845, 0.9999826214667945, 0.9999719307682281, 0.9999818827605355, 9318.252373818463, 9318.83770166379, 9325.873784643785, 230.2957853362559, 64.34965222877418, 52.56602220237414, 9313.299605297663, 9321.127365550576, 9315.563564902617, 283.89008336076154, 283.70596406178635, 283.96656405544866, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 600.0, 603.9139, 9.106067, 5499.477, 601.2838, 5.489469, 3300.547, 589.7098, 9.310514, 5490.624, 605.1729, 5.451282, 3299.081, 603.5678, 9.111881, 5499.636, 589.0186, 9.319381, 5489.416, 99.99108, 100.0, 99.82704, 99.9723, 99.98909, 99.80823
20519.33164, 60.01317202016351, 60.0132142654361, 60.01572643146602, 32.94492765126775, 32.99326135266209, 32.938077538270385, 0.9999885203878183, 0.999970509249522, 0.9999857460800662, 9314.236878868123, 9312.545404278248, 9315.9423361331, 236.1180433866473, 71.84087937411005, 49.643401687912046, 9318.493894869476, 9321.544833013088, 9311.486430083873, 283.7962726640602, 283.7263191021056, 283.9156024171324, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 600.0, 599.9512, 9.174064, 5500.2, 606.3228, 5.435315, 3297.933, 583.4592, 9.388193, 5476.915, 611.2704, 5.388217, 3293.956, 597.2541, 9.207395, 5499.519, 595.3209, 9.235512, 5498.031, 100.0, 99.93593, 99.57779, 99.81048, 99.98985, 99.96268
20521.823800000002, 60.01253521442784, 60.01221280133743, 60.00920288837545, 32.965284713442884, 32.9967543627422, 32.96121427664383, 0.9999840586743062, 0.9999725323805803, 0.9999850082673892, 9313.116130360102, 9324.155285987334, 9322.334898246625, 234.67681564572206, 68.03340445558888, 55.839426511091006, 9312.5512542413, 9320.71490932348, 9328.330265378168, 283.76353255112156, 283.5156107293107, 283.96842264866217, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 600.0, 603.8745, 9.106959, 5499.645, 601.2449, 5.488364, 3300.545, 589.7098, 9.31033, 5490.684, 605.2118, 5.451098, 3299.137, 603.5297, 9.112063, 5499.694, 589.0583, 9.319015, 5489.471, 99.99014, 100.0, 99.82919, 99.97073, 99.99304, 99.80616
20524.224680000003, 60.01338422874869, 60.013762738601066, 60.009213477134374, 32.980473051643564, 33.01334107840398, 32.967316827990906, 0.9999831193475098, 0.9999680406503705, 0.9999855567331128, 9322.124399403898, 9323.808851171541, 9324.63493797772, 238.45163341348052, 75.83906950919254, 56.09339523817562, 9320.108203946913, 9315.17680783642, 9321.274979511834, 283.874140794832, 283.46581014211154, 283.9057683861888, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 600.0, 603.9139, 9.106424, 5499.529, 601.2449, 5.488732, 3300.21, 589.7098, 9.310514, 5490.735, 611.1539, 5.389688, 3293.902, 603.5297, 9.112063, 5499.479, 595.3408, 9.234962, 5498.025, 99.98803, 100.0, 99.82811, 99.81196, 99.99096, 99.96049
20526.79688, 60.012952452974965, 60.00908207097454, 60.00527143348233, 32.96663591705052, 33.0387994033457, 32.96584781476413, 0.9999810987378027, 0.999966838574161, 0.9999784449519806, 9320.044547989828, 9325.51604071024, 9325.603320266096, 236.18169117847128, 81.0348303049, 54.28893413366404, 9321.31118407172, 9323.343736375373, 9322.846774942118, 283.86794492453316, 283.55632021725984, 283.8676368685675, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 600.0, 610.2029, 9.000057, 5491.97, 594.8829, 5.544728, 3298.663, 595.9799, 9.228786, 5497.929, 616.0668, 5.334713, 3288.381, 607.3065, 9.05618, 5497.729, 597.6072, 9.207678, 5498.712, 99.85249, 99.95961, 99.96094, 99.61142, 99.94835, 99.97518
20529.234040000003, 60.00309165912685, 59.999576590150504, 60.000941769993524, 32.98400080573403, 33.02693884199233, 32.96724302285025, 0.9999837734670672, 0.9999682336153595, 0.9999843872869257, 9319.102661545518, 9316.378002694197, 9326.693570422249, 235.3008482453024, 76.24072646160505, 51.48497233424723, 9320.417629813226, 9318.6775995239, 9331.085218781354, 283.8286835643712, 283.5278432383457, 283.89352973822116, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 600.0, 603.8745, 9.10571, 5499.366, 601.2059, 5.489469, 3300.161, 589.7292, 9.310699, 5490.617, 611.2704, 5.388217, 3293.957, 603.5488, 9.111881, 5499.471, 595.3209, 9.235329, 5497.965, 99.98718, 100.0, 99.83012, 99.81546, 99.98897, 99.9617
20531.649, 59.99924165158267, 59.99764814428927, 60.00159980074593, 32.94856758129987, 32.98323154082523, 32.93575266475346, 0.9999860856458621, 0.9999686710078036, 0.9999856852518766, 9300.697441288119, 9318.258428173112, 9312.338863076495, 232.05385864704567, 69.2425327533847, 50.82123293689165, 9312.957229151889, 9318.17675565347, 9316.15121877104, 283.7688450038, 283.48443617812455, 283.8646169398843, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 600.0, 598.8867, 9.189054, 5499.73, 607.5095, 5.427763, 3297.661, 583.3622, 9.388377, 5476.908, 605.2312, 5.451282, 3298.968, 597.2731, 9.207211, 5499.243, 589.0583, 9.319015, 5489.41, 99.99976, 99.9275, 99.57875, 99.97582, 99.98589, 99.80605
20534.06632, 59.99414305419034, 59.99725543712331, 59.99747595691534, 32.94967123228572, 33.006003167712606, 32.97957823038038, 0.9999821974219955, 0.9999706960949858, 0.9999843520674906, 9316.808433632137, 9326.073861152978, 9325.094162087675, 235.1530121991982, 69.30105209125873, 46.919850613041945, 9323.105709285024, 9326.34824760102, 9325.889777151915, 283.78346494548146, 283.5629654750825, 283.9507093621213, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 600.0, 603.9139, 9.106246, 5499.43, 601.3032, 5.488548, 3300.373, 589.7292, 9.310514, 5490.674, 611.251, 5.388769, 3293.845, 603.5488, 9.111698, 5499.319, 595.301, 9.235512, 5497.911, 99.98927, 100.0, 99.82811, 99.81881, 99.99001, 99.96268
20536.460440000003, 59.9957453422715, 59.99281564289077, 59.996766570847925, 32.935160626662864, 33.000265519336494, 32.95343484909224, 0.9999825684985354, 0.9999740424711745, 0.9999832899242675, 9309.363816958125, 9315.100391828484, 9314.482870118645, 232.9499942200855, 66.17845229049317, 50.07870855602141, 9312.184237356263, 9316.22257279605, 9314.336632784787, 283.8628658135258, 283.4823516469043, 283.8187681966371, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 600.0, 603.8942, 9.106067, 5499.367, 601.2838, 5.488732, 3300.376, 589.6904, 9.310883, 5490.674, 605.2506, 5.450363, 3298.965, 597.235, 9.207029, 5499.351, 589.0384, 9.319198, 5489.416, 99.98813, 100.0, 99.83011, 99.97912, 99.9868, 99.80616
20538.916520000002, 59.995934450205034, 59.998579544159114, 59.9906669742787, 32.95159145601585, 33.01195380736906, 32.95872458631067, 0.9999807879338731, 0.9999719436124357, 0.9999801251129834, 9314.739137752103, 9318.895046684023, 9313.693585576337, 232.90492340534, 65.43619771088316, 54.32742381768321, 9321.074468942425, 9317.912385735806, 9322.560710201167, 283.77811591714806, 283.58706493222405, 283.9221725323752, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 600.0, 610.2029, 9.000236, 5492.027, 594.9218, 5.544728, 3298.663, 595.9799, 9.225841, 5498.549, 599.3668, 5.502948, 3300.475, 592.6952, 9.271314, 5496.5, 586.0761, 9.356188, 5484.7, 99.85249, 99.95957, 99.97221, 100.0, 99.92519, 99.72041
20541.32316, 59.993818457185604, 59.99383454988645, 59.99705644842877, 32.952185284698785, 33.010251241801924, 32.95672360783375, 0.9999836666644927, 0.9999720607601749, 0.9999807516511303, 9315.713607997042, 9317.01234698943, 9321.299789412056, 227.23539251861985, 66.93084151236661, 54.76410752387801, 9314.284129702119, 9322.890589253115, 9325.665711594576, 283.7623182219292, 283.5671837335595, 284.01416553677, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 600.0, 603.9139, 9.106246, 5499.424, 601.2449, 5.4891, 3300.328, 589.7098, 9.31033, 5490.741, 605.2312, 5.450547, 3299.136, 597.2541, 9.207029, 5499.301, 589.0384, 9.319381, 5489.471, 99.98697, 100.0, 99.82919, 99.9759, 99.98589, 99.80704
20543.77932, 59.99290294240875, 59.99427239410119, 59.993317512279184, 32.939205180619545, 32.98622141178272, 32.94308842985033, 0.9999868496302138, 0.9999732186072096, 0.9999853253442071, 9309.835790603833, 9314.98350485635, 9314.720813711047, 238.54590460406962, 73.66815959759526, 47.64086478158788, 9308.505018589201, 9319.562950347741, 9318.343238024374, 283.79475792606223, 283.5629953905991, 283.921794098428, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 600.0, 599.9315, 9.168174, 5500.195, 606.2838, 5.435868, 3297.712, 583.4786, 9.387825, 5476.863, 611.251, 5.388401, 3293.895, 603.5488, 9.111516, 5499.48, 595.3209, 9.235329, 5497.965, 100.0, 99.92891, 99.57793, 99.81358, 99.9881, 99.9617
20546.18112, 59.99592308783418, 59.99660991801875, 59.99407594811655, 32.949910278729085, 33.01644904500203, 32.95002253105453, 0.9999840778598498, 0.9999754264131668, 0.9999838663912946, 9318.517491095561, 9320.242246273045, 9320.871302664054, 232.7332986896854, 69.32165766135881, 55.71313153403571, 9323.096625765504, 9320.328300287236, 9325.657096127807, 283.7049478988208, 283.4422825890315, 283.8794066819055, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 600.0, 603.9139, 9.106067, 5499.477, 601.1865, 5.488548, 3300.272, 589.7487, 9.310514, 5490.623, 605.2312, 5.450914, 3299.19, 597.235, 9.207029, 5499.357, 589.0384, 9.319564, 5489.471, 99.99003, 100.0, 99.82908, 99.97083, 99.9869, 99.80702
20548.551040000002, 59.99850385286043, 60.00080792158619, 60.00315015499327, 32.95661768236119, 33.0071053553343, 32.92449267908668, 0.9999824206145194, 0.9999709770617575, 0.9999829833506656, 9314.018726791926, 9316.35735389802, 9318.082105339441, 228.55732302293882, 75.20385797924456, 57.82739570729882, 9309.438472793858, 9317.450245800132, 9319.062095669015, 283.8716153405408, 283.52891066645776, 283.9098644540876, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 600.0, 603.9139, 9.106246, 5499.424, 601.2254, 5.488364, 3300.267, 589.7292, 9.310514, 5490.623, 611.251, 5.388217, 3293.896, 603.5297, 9.111881, 5499.471, 589.0384, 9.318831, 5489.47, 99.99013, 100.0, 99.83024, 99.81363, 99.98805, 99.80715
20550.9448, 60.00587796296459, 60.001062658023834, 60.00170318802844, 32.946295649825814, 32.99675529076941, 32.95867515757997, 0.9999789198419621, 0.9999700125980161, 0.9999795047237932, 9312.110764215973, 9322.434598804251, 9323.094960940218, 227.73870181767052, 73.25509039177558, 61.062706670059924, 9323.201210638752, 9317.483995694918, 9324.744006253111, 283.73540534073925, 283.5027058386471, 283.97867722285224, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 600.0, 610.2424, 9.000057, 5491.97, 594.9218, 5.544544, 3298.723, 596.0187, 9.225472, 5498.718, 617.562, 5.316327, 3283.563, 609.1949, 9.017464, 5493.987, 584.0681, 9.373402, 5481.088, 99.85259, 99.95983, 99.97529, 99.50056, 99.88928, 99.6373
