TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
20567.538480000003, 60.009882389914665, 60.00845185186449, 60.00459459692694, 30.428249814247746, 30.4786121106538, 30.439118758890235, 0.9999907069513977, 0.9999815244245779, 0.999990957982629, 8593.17449271523, 8604.6193655552, 8605.702415801032, 207.6954456836071, 55.79369725717606, 36.60409348942085, 8599.313454683637, 8599.534690937237, 8598.037616063644, 283.66263045216067, 283.46712679729933, 283.83086320231934, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 600.0, 603.8942, 9.106246, 5499.471, 601.2059, 5.488916, 3300.231, 589.3992, 9.321743, 5488.308, 607.0954, 5.432528, 3297.412, 600.1153, 9.155894, 5500.335, 593.2532, 5.553333, 3298.396, 99.98803, 100.0, 99.78601, 99.92675, 100.0, 99.93391
20569.94584, 60.00655070008096, 60.00466204361625, 60.00711634182941, 30.404914845265974, 30.462674325614227, 30.447112277283026, 0.9999904101047565, 0.9999791989881381, 0.999991543972412, 8601.998015718185, 8611.521080667013, 8607.247099701592, 215.3191799635299, 52.49552960792289, 37.873679227745924, 8601.865081064776, 8607.582831748101, 8603.48145942014, 283.7255999035182, 283.52560625037546, 283.9165747722331, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 600.0, 599.5569, 9.16746, 5500.507, 604.1048, 5.462024, 3299.649, 587.8463, 9.326529, 5489.184, 605.4254, 5.448892, 3299.198, 597.2159, 9.20776, 5499.235, 588.6805, 5.593802, 3293.39, 100.0, 99.98796, 99.80194, 99.97921, 99.9868, 99.7983
20572.401680000003, 60.008114845710324, 60.00757590608085, 60.0092312515995, 30.440127448799384, 30.48474880125706, 30.446550028422468, 0.9999912998869046, 0.9999812133907926, 0.9999890549035333, 8599.458951247154, 8607.273810232187, 8606.767262338117, 208.47892463518428, 50.910940456183425, 39.21902866187975, 8593.459042246315, 8606.007413999878, 8609.234408262371, 283.7434740030273, 283.46443211502213, 283.94980364942336, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 600.0, 603.9139, 9.106067, 5499.419, 601.3032, 5.488548, 3300.545, 589.7292, 9.31033, 5490.682, 611.3286, 5.389872, 3293.951, 597.235, 9.208307, 5499.291, 594.9431, 5.543994, 3298.719, 99.98918, 100.0, 99.82813, 99.81529, 99.98571, 99.96488
20574.828240000003, 60.012830779191894, 60.00878473458601, 60.01081703965015, 30.419209095669878, 30.475908680058055, 30.44406524758119, 0.9999826214436061, 0.9999715914942087, 0.9999825785410416, 8594.108809819663, 8599.96502582746, 8607.379130774762, 211.53688952235734, 66.31521183809525, 50.32009932434448, 8607.31455038951, 8605.255959368616, 8604.822572632818, 283.75473477282577, 283.4451954058765, 283.97180226027814, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 600.0, 610.2227, 9.000414, 5492.021, 594.9218, 5.54528, 3298.664, 596.0187, 9.225288, 5498.496, 617.5814, 5.316327, 3284.01, 590.9404, 9.294325, 5492.622, 601.325, 5.488142, 3300.253, 99.85353, 99.96473, 99.97123, 99.49702, 99.8635, 100.0
20577.258360000003, 60.009826775980926, 60.009076035880014, 60.01085381179272, 30.448458373954814, 30.477684369007143, 30.430949617711395, 0.9999885792732667, 0.9999819696310214, 0.9999879396864655, 8603.052269746386, 8606.87977506247, 8606.948794798058, 209.10941361825735, 57.26576655334998, 34.503765806235606, 8601.754177938892, 8607.243239552497, 8610.01265238561, 283.8099026488688, 283.52210688808935, 283.9374345732741, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 600.0, 603.9336, 9.106246, 5499.482, 601.2643, 5.489285, 3300.493, 589.7292, 9.310146, 5490.573, 611.3092, 5.388217, 3293.955, 597.2159, 9.20776, 5499.458, 594.9431, 5.544543, 3298.661, 99.98919, 100.0, 99.83134, 99.81542, 99.98876, 99.95801
20579.655840000003, 60.00959112937542, 60.01200464420446, 60.012158978144576, 30.443539751741802, 30.466407843580278, 30.45564646469778, 0.9999906674756738, 0.9999807988724547, 0.9999897197934292, 8601.659755861276, 8608.841079184931, 8607.345601550742, 211.68767697199428, 51.0049338666563, 38.83688111067431, 8601.391769221796, 8607.068621114326, 8605.87668331655, 283.7429244717922, 283.53660408749283, 283.8807052432052, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 600.0, 603.9139, 9.106424, 5499.534, 601.2838, 5.489285, 3300.435, 589.7098, 9.310514, 5490.617, 611.2315, 5.388217, 3293.957, 597.235, 9.208125, 5499.395, 595.0425, 5.543994, 3298.543, 99.98813, 100.0, 99.83132, 99.81032, 99.98467, 99.95445
20582.060120000002, 60.01022377370323, 60.004136704348795, 60.00929384737101, 29.90210593033695, 29.755956831153696, 29.55894869859333, 0.9999852684397297, 0.999977032243, 0.9999909788988879, 8120.772150297735, 8076.341795226745, 8032.623113413319, 193.15499650412949, 51.47858807743114, 35.15030333957634, 7833.879839797205, 7797.0111187575485, 7755.8467406660675, 283.7163029714454, 283.32063171208847, 283.6479068212877, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 600.0, 603.973, 9.107138, 5499.523, 601.3032, 5.490022, 3300.486, 589.7487, 9.309962, 5490.63, 611.4451, 5.389504, 3294.451, 597.2731, 9.207395, 5499.408, 595.2612, 5.545825, 3298.48, 99.99287, 100.0, 99.83488, 99.81356, 99.98571, 99.95255
20584.460840000003, 60.00334795825625, 60.00536678573657, 60.00372381631063, 29.832648972562744, 29.412431375331884, 29.02399092296793, 0.9999970976238983, 0.9999864880143209, 0.9999917725803107, 8598.24156801774, 8608.4098592219, 8608.670101814396, 206.2044263366215, 52.37461130237534, 37.567245218329845, 8602.959659665823, 8605.827617510595, 8607.998238260952, 283.7085264120025, 283.41837304295257, 283.82070540189096, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 600.0, 603.8745, 9.107138, 5499.558, 601.4394, 5.485232, 3300.063, 589.6322, 9.311619, 5490.362, 295.2139, 6.072741, 1655.104, 597.4067, 9.206299, 5499.324, 594.8438, 5.545459, 3298.476, 99.99172, 100.0, 99.82676, 50.15396, 99.98723, 99.9524
20586.9834, 59.996931095573416, 59.999902557211975, 59.998587224492354, 28.759522138125096, 28.689936898236656, 28.520538379043476, 0.999992528626716, 0.9999807005400864, 0.9999904952532459, 7976.223226657836, 8010.848669677832, 8058.243977398435, 190.14046601792506, 46.50738063562994, 32.95933233349274, 8278.077608145284, 8346.44109946214, 8384.035776050301, 283.66364603548635, 283.4743946965543, 283.8470370530612, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 600.0, 603.6379, 9.110707, 5499.465, 601.4005, 5.487811, 3300.437, 591.554, 9.289714, 5493.29, 611.2121, 5.388952, 3293.842, 597.2731, 9.207577, 5499.206, 594.5256, 5.54729, 3298.527, 99.9952, 100.0, 99.8766, 99.81859, 99.98644, 99.94864
20589.439680000003, 59.993807097687444, 59.99991840664126, 59.9939614279903, 30.444237657035035, 30.487693517030888, 30.43650748362331, 0.9999874707316023, 0.9999739868456146, 0.9999896097576058, 8598.885545591203, 8606.817930850251, 8605.287745625652, 212.744967749451, 56.9329384010025, 39.05774295856031, 8596.26645367035, 8612.238400161637, 8603.411478213135, 283.6865128060641, 283.5793069487689, 283.8121275925603, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 600.0, 420.0144, 10.00073, 3610.479, 601.6145, 5.48689, 3300.394, 589.4186, 9.314564, 5490.153, 611.2315, 5.389136, 3294.066, 597.2731, 9.207577, 5499.309, 594.7841, 5.549488, 3298.53, 69.99499, 100.0, 99.82094, 99.81525, 99.98603, 99.94995
20591.839920000002, 59.992889177842606, 59.99086020476945, 59.99545301336749, 30.42008345792176, 30.48203646116229, 30.441478737116167, 0.999989927674526, 0.9999807212858879, 0.9999902600623388, 8585.948535307794, 8604.225695460864, 8602.065367938096, 209.16761790456258, 53.861592135616775, 34.447107599746914, 8594.345642785616, 8605.53900893666, 8604.909038817848, 283.6271123256849, 283.45665742676937, 283.86832070902017, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 600.0, 603.6773, 9.109815, 5499.709, 601.2449, 5.4891, 3300.433, 589.4186, 9.315668, 5489.334, 610.2412, 5.3998, 3296.26, 599.772, 9.170687, 5500.423, 590.9868, 5.581533, 3294.656, 99.99131, 100.0, 99.80467, 99.86863, 100.0, 99.85279
20594.23848, 59.99727731480962, 59.9974479357789, 59.99360554360254, 30.44564284798092, 30.492296836621815, 30.455479211367308, 0.9999902379542818, 0.9999808328034643, 0.9999898443188024, 8601.520940684035, 8610.821007854724, 8602.7251434312, 209.55225486997142, 54.25484019580199, 40.195821306350126, 8602.866940479847, 8612.26309255669, 8607.52621922435, 283.7701116568163, 283.5179471183364, 283.86394674735504, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 600.0, 598.3149, 9.186378, 5500.615, 605.0776, 5.458892, 3299.616, 586.5263, 9.343464, 5486.748, 609.8723, 5.39741, 3294.506, 597.3876, 9.205751, 5499.426, 594.5654, 5.548389, 3298.407, 100.0, 99.98751, 99.75765, 99.84381, 99.98515, 99.95374
20596.649400000002, 59.992786858670286, 59.99481066524478, 59.9939936530302, 30.452979145586426, 30.50146929825009, 30.45826974686612, 0.9999897255220896, 0.9999839684742622, 0.9999913770567704, 8598.615410101396, 8611.421023284614, 8604.745826989081, 212.2415369196642, 50.40023421257138, 38.34056503133479, 8605.424070508307, 8604.796809656544, 8605.157112468249, 283.72100484477005, 283.5642119102268, 283.86236849539955, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 600.0, 603.6773, 9.110351, 5499.761, 601.2643, 5.488732, 3300.269, 589.438, 9.314012, 5490.167, 605.037, 5.452937, 3299.355, 603.6441, 9.11042, 5499.391, 594.5853, 5.548389, 3298.464, 99.9912, 100.0, 99.81982, 99.96889, 99.98753, 99.95205
20599.05552, 59.999166609697404, 59.99471707283093, 59.99633675961379, 30.438987230878805, 30.45534285877554, 30.42632901299442, 0.9999827780343731, 0.999971424738053, 0.9999841652144897, 8599.860749527279, 8605.47301136077, 8606.137090535427, 211.8303400953764, 60.193829456628464, 49.33025360649242, 8604.271137375736, 8610.098583127221, 8611.471906002751, 283.75682652870006, 283.6365284583723, 283.9571274815511, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 600.0, 610.0452, 9.002734, 5492.485, 594.8829, 5.54528, 3298.888, 595.6887, 9.230075, 5498.373, 598.8425, 5.511773, 3300.215, 609.7099, 9.008514, 5492.797, 600.9075, 5.492171, 3300.183, 99.85712, 99.96303, 99.96901, 99.9999, 99.86477, 100.0
20601.502800000002, 59.99499265426478, 59.996892331465034, 60.00008135567268, 30.44259310141173, 30.49934133628002, 30.454321982947064, 0.9999882253886415, 0.9999789431339817, 0.9999892355756234, 8603.282873918226, 8609.560506799251, 8614.956355764913, 209.27665315886543, 54.23533044370606, 40.37634133710185, 8609.309177075273, 8601.811402671545, 8611.478601758292, 283.8020927656488, 283.514254842366, 283.93121809227114, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 600.0, 603.6773, 9.110172, 5499.709, 601.2838, 5.4891, 3300.439, 589.4186, 9.314012, 5490.102, 605.0565, 5.452937, 3299.136, 603.6441, 9.110055, 5499.331, 594.5455, 5.547473, 3298.58, 99.9933, 100.0, 99.82186, 99.97241, 99.99159, 99.95556
20603.98804, 59.9990987532925, 59.99892398957855, 60.00045162478981, 30.3898887900587, 30.447942961513863, 30.404887108579103, 0.9999904067294832, 0.9999802410636437, 0.9999902399584639, 8591.602766830827, 8605.812190182442, 8594.824865533315, 210.20836776704073, 54.37906597543952, 38.067243638257196, 8595.787664329146, 8597.861748674271, 8596.260252148146, 283.88060184026074, 283.65098748279803, 283.94479885204424, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 600.0, 603.6773, 9.110351, 5499.714, 601.2838, 5.489653, 3300.432, 589.438, 9.314196, 5490.218, 605.1341, 5.447053, 3298.928, 602.1563, 9.14037, 5500.387, 591.3446, 5.576406, 3295.305, 99.99131, 100.0, 99.82075, 99.96613, 99.99849, 99.8657
20606.42032, 59.99885479000381, 59.99946517136336, 59.99938435190931, 30.431741176297347, 30.493537305589353, 30.441426047087774, 0.9999879921732878, 0.9999794492992954, 0.9999895419147846, 8593.484315478807, 8608.904354721957, 8610.797090775744, 214.20191370245493, 50.521122709130395, 39.14611358220077, 8601.85396783747, 8609.896504356484, 8608.162630702573, 283.82622420968374, 283.6215005711709, 283.9106837815022, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 600.0, 597.7629, 9.192624, 5500.329, 605.4861, 5.452261, 3299.692, 586.0798, 9.350642, 5486.749, 606.7264, 5.440434, 3298.865, 603.3198, 9.110968, 5499.489, 594.466, 5.548023, 3298.236, 100.0, 99.97844, 99.73535, 99.96419, 99.99138, 99.95366
20608.999920000002, 60.00043874933575, 60.005371042296325, 60.00247926869263, 30.4308465148063, 30.481987302308358, 30.440619913526064, 0.9999899724603959, 0.9999826553648208, 0.9999922104347254, 8599.623000703994, 8608.08641537006, 8607.0991214267, 212.64784092835544, 46.16575574518538, 39.9551083611027, 8610.568861224077, 8608.444953950315, 8599.80964297079, 283.7496340240942, 283.51120279268576, 283.97211672681544, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 600.0, 603.697, 9.110172, 5499.599, 601.2449, 5.489469, 3300.439, 589.4186, 9.314196, 5489.937, 611.0956, 5.390607, 3294.231, 603.6441, 9.110055, 5499.498, 594.4858, 5.547473, 3298.52, 99.99435, 100.0, 99.8198, 99.82379, 99.98946, 99.94694
20611.42248, 59.99809200980017, 60.00309630468026, 60.000253208403564, 30.41053742700903, 30.472880571319898, 30.431745994536755, 0.9999851822375381, 0.9999708417678276, 0.9999854977252125, 8596.937460746896, 8606.96850264442, 8610.209212972355, 206.0927936829312, 64.27027014439682, 45.24773118484836, 8599.173699998077, 8605.516114841595, 8604.556609336507, 283.7103975110467, 283.5761482261933, 283.94870603944673, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 600.0, 610.0452, 9.00327, 5492.213, 594.9413, 5.544544, 3298.941, 595.7469, 9.229338, 5498.374, 617.426, 5.318717, 3284.006, 609.6908, 9.008698, 5492.577, 600.828, 5.49272, 3300.24, 99.85702, 99.96146, 99.96783, 99.51393, 99.86663, 100.0
20613.8568, 60.00040266183796, 60.00082537853418, 60.001289044561574, 30.458361422695514, 30.496988400900165, 30.45316701155104, 0.9999899591088675, 0.9999778059141124, 0.9999902121131646, 8597.256646614396, 8609.234849286067, 8605.54177217578, 210.88565570714377, 54.022583943631616, 42.346618217602554, 8604.175858207916, 8609.031449122096, 8609.068075446994, 283.6082997522635, 283.43288420395936, 283.70710673024803, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 600.0, 603.6773, 9.109994, 5499.767, 601.2838, 5.488548, 3300.325, 589.4186, 9.314196, 5490.16, 611.0956, 5.389872, 3294.181, 603.6441, 9.110237, 5499.339, 594.466, 5.548023, 3298.348, 99.99435, 100.0, 99.81969, 99.81884, 99.98658, 99.94855
20616.233920000002, 60.003278694880535, 60.00346380885285, 60.00471778134023, 30.429191274967405, 30.469090355292586, 30.414662075110094, 0.9999907914346851, 0.9999810616311252, 0.9999898734274487, 8594.50451437318, 8600.585603172867, 8601.13454952896, 214.5467912268565, 55.871418736102896, 38.341055270356264, 8594.350679988329, 8609.146672886802, 8600.721409965521, 283.8587103822417, 283.52593965286394, 283.8469406934714, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 600.0, 603.6773, 9.109994, 5499.489, 601.2838, 5.489838, 3300.325, 589.3216, 9.315668, 5488.317, 610.2606, 5.406787, 3296.37, 601.0881, 9.150232, 5500.224, 590.947, 5.581167, 3294.656, 99.99435, 100.0, 99.80693, 99.86856, 100.0, 99.85799
20618.619440000002, 60.00585613889788, 59.99993979507681, 60.000475972882136, 30.42038632094968, 30.48509624029802, 30.424397347836084, 0.9999919679763806, 0.9999779896205998, 0.9999897134224058, 8602.971057600025, 8606.005700742837, 8605.856826074909, 212.93912457901024, 51.4860458724429, 37.84345479202557, 8600.21297592708, 8607.12338541252, 8610.342016712577, 283.7455927636785, 283.55128786598067, 283.8814010704708, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 600.0, 598.3149, 9.186913, 5500.615, 605.136, 5.451709, 3299.53, 586.5263, 9.343648, 5486.637, 609.8917, 5.403478, 3294.396, 603.358, 9.111698, 5499.438, 594.5455, 5.547657, 3298.408, 100.0, 99.98435, 99.75563, 99.84194, 99.98838, 99.95194
20621.08652, 60.003602099602304, 60.00166169864666, 60.00344488196994, 30.45086029918023, 30.470002667645765, 30.445412543501725, 0.9999891173564506, 0.9999831937683717, 0.9999883281503341, 8593.386506869327, 8610.451874355938, 8605.154693761393, 209.81990545554663, 51.82655325414589, 34.08095005318319, 8603.091773495602, 8599.92462849866, 8613.716712942332, 283.76879023207664, 283.48916589128123, 283.9454760580501, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 600.0, 603.697, 9.109994, 5499.714, 601.3227, 5.488364, 3300.432, 589.4186, 9.31438, 5490.16, 605.0953, 5.452753, 3299.301, 603.606, 9.110968, 5499.504, 594.5256, 5.548023, 3298.414, 99.99025, 100.0, 99.82075, 99.97581, 99.98851, 99.94671
20623.51568, 60.009137427010565, 60.007376634611205, 60.010556176348246, 30.424015174506717, 30.473396882248846, 30.424241993328586, 0.9999838094814486, 0.9999722119975591, 0.9999830318880509, 8602.521209318447, 8603.381721562117, 8605.063226923241, 213.5731458042235, 59.64904241997738, 47.92071718167881, 8606.879172938165, 8611.417504498833, 8608.393233811308, 283.7256417259403, 283.4767947312311, 283.8902691220521, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 600.0, 609.9861, 9.002734, 5492.271, 594.9413, 5.544176, 3298.83, 595.7275, 9.229891, 5498.418, 598.8036, 5.511222, 3300.045, 609.7671, 9.007602, 5492.739, 600.9075, 5.491988, 3300.125, 99.85807, 99.96317, 99.96983, 100.0, 99.86452, 100.0
20625.984040000003, 60.00587448507896, 60.00915043475973, 60.012696116202335, 30.424721667672816, 30.466840187152993, 30.45620746313084, 0.9999877156449619, 0.9999808414886052, 0.9999890756830357, 8600.940927335843, 8607.213898763592, 8607.771372828385, 210.52447928837728, 51.72179086455321, 41.18605722298889, 8605.349689729594, 8608.976681365226, 8610.92835494307, 283.8421937084445, 283.50351837033696, 283.8976338180772, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 600.0, 603.697, 9.109994, 5499.552, 601.2254, 5.4891, 3300.496, 589.3992, 9.314012, 5490.218, 605.0759, 5.452385, 3299.301, 603.6251, 9.11042, 5499.456, 594.5654, 5.548023, 3298.35, 99.99235, 100.0, 99.81777, 99.97406, 99.98556, 99.95033
20628.38448, 60.01113143489639, 60.01087169861689, 60.01052539151238, 30.408745800965463, 30.44456574292852, 30.415898620639094, 0.999988884421923, 0.9999777767763084, 0.9999899474559768, 8590.866647037383, 8598.661943568826, 8590.976363236614, 209.7155349739014, 51.91070739637951, 35.96038577522495, 8588.34812396104, 8594.07760679996, 8595.56640153115, 283.8140737392911, 283.46363673047193, 283.89223733268074, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 600.0, 603.6773, 9.109815, 5499.604, 601.2838, 5.488548, 3300.269, 589.438, 9.314012, 5489.86, 605.5613, 5.447421, 3298.332, 602.1563, 9.14037, 5500.279, 591.444, 5.576406, 3295.131, 99.99235, 100.0, 99.81424, 99.96101, 100.0, 99.87085
20630.78524, 60.012508534882095, 60.01246398534375, 60.0174068547579, 30.414941635379986, 30.484390165666397, 30.429388908493173, 0.9999922032942454, 0.9999821541905652, 0.9999928964956967, 8597.359458377905, 8612.327096994055, 8605.272577155532, 211.08517589193343, 49.46264323206424, 34.536802077375796, 8606.093501437814, 8606.45373249856, 8609.358759723369, 283.78359946068184, 283.55250557095326, 283.92980869362947, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 600.0, 597.7826, 9.200298, 5500.334, 605.9337, 5.448393, 3299.317, 586.1187, 9.355797, 5485.698, 606.6876, 5.436205, 3298.656, 602.9575, 9.114438, 5499.538, 594.6052, 5.546924, 3298.467, 100.0, 99.97789, 99.71662, 99.95788, 99.9902, 99.94703
20633.2108, 60.01583761769611, 60.0215462528432, 60.01666377217886, 30.431328971622825, 30.486535616184543, 30.420099308727192, 0.9999920789614474, 0.9999819338809071, 0.9999930293092665, 8598.384191936711, 8611.649137211854, 8607.95305467524, 213.6908464571211, 47.406861670548096, 41.03687913625643, 8612.89791834139, 8614.276209084519, 8602.079330983152, 283.8092213390684, 283.6257526090143, 283.93275437114266, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 600.0, 603.697, 9.109815, 5499.761, 601.2449, 5.488548, 3300.373, 589.438, 9.314012, 5490.16, 611.0762, 5.390607, 3293.839, 603.6632, 9.109872, 5499.447, 594.5455, 5.548023, 3298.47, 99.99425, 100.0, 99.81875, 99.8119, 99.98941, 99.95222
20635.619720000002, 60.01977713391522, 60.01930414043523, 60.01780741900479, 30.414466223571406, 30.46114062510349, 30.423262726486133, 0.9999850809238638, 0.9999728192291326, 0.9999854819482876, 8592.827814973265, 8602.422645969902, 8596.117695915658, 210.79498965006837, 62.409803011268195, 50.28702711252663, 8598.752819186744, 8606.380518128244, 8604.704613513877, 283.8052202932171, 283.4472878815398, 283.93474586590315, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 600.0, 610.0452, 9.003092, 5492.381, 594.9802, 5.544544, 3298.77, 595.6887, 9.229891, 5498.306, 617.4649, 5.318349, 3284.003, 609.7099, 9.008332, 5492.797, 600.828, 5.492171, 3300.467, 99.85817, 99.95812, 99.96779, 99.51401, 99.86764, 100.0
20638.015440000003, 60.02143504196443, 60.01780306781525, 60.02178019576623, 30.421965733379604, 30.470678649896428, 30.44201342267089, 0.9999900387780057, 0.999981014937222, 0.9999896418902507, 8600.369260761514, 8595.363013314856, 8602.408945425885, 208.05452708870115, 55.7123321584686, 39.72179645439837, 8597.097117373096, 8606.533880609033, 8606.120907114075, 283.95147068652415, 283.54841914791507, 283.9008187680936, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 600.0, 603.6773, 9.110172, 5499.604, 601.3032, 5.489285, 3300.269, 589.4186, 9.314196, 5490.167, 611.1539, 5.389504, 3294.394, 603.6251, 9.110602, 5499.496, 594.5654, 5.548023, 3298.523, 99.9914, 100.0, 99.81982, 99.81372, 99.98854, 99.95047
20640.43792, 60.02130765950178, 60.02512877225404, 60.01938839765117, 30.417968569724078, 30.457189622638264, 30.422058051283035, 0.9999905030912554, 0.9999846872392557, 0.999989407296617, 8595.39124489233, 8600.103094089573, 8603.308173766023, 212.78181392146826, 51.63593875556603, 38.675294920803935, 8601.369063307213, 8593.150540585319, 8599.412402458618, 283.9098195852497, 283.4955898930891, 283.97342254633094, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 600.0, 603.7167, 9.109458, 5499.714, 601.2449, 5.488732, 3300.436, 589.4186, 9.314196, 5490.161, 611.115, 5.390423, 3294.178, 603.5678, 9.119186, 5499.643, 592.9948, 5.565602, 3296.465, 99.9934, 100.0, 99.81864, 99.82219, 99.99291, 99.90747
20642.868440000002, 60.017840090330296, 60.024738975087054, 60.01893618592956, 30.443208732631188, 30.488313723173572, 30.433589658784648, 0.9999905831076554, 0.9999817481240767, 0.9999908141372076, 8598.736900411634, 8603.612706306858, 8610.985869197535, 211.43996123519537, 54.89987995353181, 42.54020409711484, 8603.475096383117, 8601.531149322835, 8613.30610199484, 283.6518400109382, 283.4314472683585, 283.9234566143007, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 600.0, 597.3883, 9.205652, 5499.709, 606.9258, 5.437894, 3298.756, 585.1287, 9.362607, 5483.737, 607.9886, 5.417819, 3295.931, 601.9655, 9.130509, 5499.72, 594.466, 5.548206, 3298.356, 99.9933, 99.95666, 99.67569, 99.8986, 99.99754, 99.94685
20645.38692, 60.02002779836192, 60.019115839082026, 60.01765596553758, 30.453277352883134, 30.492823214798275, 30.45086176723342, 0.9999894493626059, 0.9999802166183115, 0.9999890943798364, 8598.106166598502, 8601.730352465655, 8611.553377956167, 206.10254540974802, 54.08232399220469, 33.565536258468846, 8604.500472649772, 8607.649448421791, 8609.18761816029, 283.84885013932694, 283.53528434938147, 283.88193115984444, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 600.0, 603.697, 9.109994, 5499.657, 601.2449, 5.489285, 3300.492, 589.4186, 9.31438, 5490.056, 605.037, 5.452937, 3299.355, 603.6251, 9.110055, 5499.39, 594.5455, 5.547657, 3298.299, 99.9893, 100.0, 99.8178, 99.97076, 99.98761, 99.94691
20647.766280000003, 60.01227053484852, 60.01391225653683, 60.01118697912129, 30.448898452605924, 30.46493384965099, 30.45899613952899, 0.9999854526945361, 0.9999754363092122, 0.9999819530397479, 8595.948229082445, 8610.77083584504, 8605.599636052415, 208.36689570820772, 63.78411116310599, 49.38082265058097, 8606.160232078815, 8612.559498932425, 8607.265448416982, 283.754502466585, 283.4125044041389, 283.98002200142076, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 600.0, 610.0255, 9.00327, 5492.271, 594.9218, 5.544544, 3298.827, 595.6693, 9.230259, 5498.432, 598.8619, 5.51067, 3300.215, 609.7099, 9.00961, 5492.64, 600.9075, 5.491988, 3300.237, 99.85796, 99.96306, 99.96683, 100.0, 99.86641, 100.0
20650.223520000003, 60.009373477898166, 60.0132611205035, 60.007635327899436, 30.440058407534405, 30.462038702185918, 30.449421206003723, 0.999989393927547, 0.9999805349711324, 0.9999882789451542, 8604.508553806609, 8609.037725006754, 8604.059706562448, 211.7963058234451, 52.297234618669336, 37.24093335137013, 8604.252086337441, 8612.651759789414, 8609.966798693065, 283.8043344293708, 283.49658838873484, 284.00406216852633, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 600.0, 603.6773, 9.109815, 5499.593, 601.2838, 5.488732, 3300.324, 589.438, 9.314564, 5490.043, 605.1341, 5.451834, 3299.243, 603.6441, 9.110237, 5499.441, 594.5057, 5.547657, 3298.411, 99.9893, 100.0, 99.8186, 99.97739, 99.98933, 99.95217
20652.74076, 60.01470686485076, 60.01229081846487, 60.00368258842015, 30.41599047745584, 30.446805607551116, 30.406093616367684, 0.999989090077387, 0.9999830334378993, 0.9999898702416001, 8593.297532397577, 8599.840081303404, 8605.999655683909, 206.90617966459422, 55.72595080993733, 38.05560140560692, 8599.650887403264, 8603.789687885457, 8594.421874640386, 283.810749634077, 283.5076360431019, 283.95994257500104, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 600.0, 603.6773, 9.110529, 5499.599, 601.2059, 5.4891, 3300.211, 589.438, 9.31438, 5490.22, 605.1147, 5.452201, 3298.925, 602.6904, 9.125213, 5500.093, 591.9808, 5.573843, 3295.497, 99.9912, 100.0, 99.81756, 99.96601, 100.0, 99.87835
20655.197640000002, 60.003727374616105, 60.007784125251995, 60.008165955779965, 30.45264756299161, 30.49484070810055, 30.444295589784318, 0.9999906944871108, 0.9999823151987745, 0.9999921641264844, 8600.545889078747, 8602.802966648425, 8610.62554177414, 214.24467536652173, 53.31380948521837, 41.00570070700451, 8605.16567262733, 8606.940625793168, 8604.476279203995, 283.7504350348007, 283.62556866672446, 283.9578583606788, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 600.0, 597.546, 9.199584, 5500.093, 605.778, 5.448577, 3299.211, 585.5945, 9.354876, 5485.943, 606.6099, 5.437309, 3298.712, 603.0528, 9.11389, 5499.429, 594.5256, 5.547657, 3298.353, 100.0, 99.97383, 99.71794, 99.95956, 99.98821, 99.95039
20657.59628, 60.00720019903551, 60.00967605394435, 60.00819804362492, 30.401023901039455, 30.47670945594402, 30.40950055233172, 0.999992850352844, 0.9999816885130408, 0.9999913574303472, 8596.857494215114, 8609.56661609291, 8608.42251203758, 209.1074065501598, 54.00301077342192, 34.31548368187396, 8596.552554662312, 8609.75907428412, 8601.28158853388, 283.8294312047788, 283.56553597829264, 283.99933402896755, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 600.0, 603.6773, 9.109994, 5499.599, 601.2449, 5.4891, 3300.433, 589.4186, 9.31438, 5490.106, 611.0956, 5.390607, 3294.12, 603.6251, 9.11042, 5499.662, 594.5853, 5.547473, 3298.348, 99.99226, 100.0, 99.81863, 99.82042, 99.98747, 99.94855
20659.9978, 60.00794407427624, 60.011020336126975, 60.011351786092234, 30.417762284749593, 30.461044643005273, 30.408265330669806, 0.9999845708524718, 0.9999712634807606, 0.9999869860456647, 8599.89655166318, 8598.741752738415, 8603.805200843546, 214.1887792683383, 68.07200866265816, 48.88457815849688, 8599.02901708824, 8602.003260320947, 8607.509052205583, 283.7419012569214, 283.44789993570015, 283.89805216650115, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 600.0, 610.0255, 9.00327, 5492.38, 594.9023, 5.544728, 3298.662, 595.6887, 9.229891, 5498.314, 617.4649, 5.318717, 3283.947, 609.7099, 9.008698, 5492.797, 600.8876, 5.492354, 3300.24, 99.86102, 99.95964, 99.96794, 99.51215, 99.86671, 100.0
20662.45964, 60.01010246133856, 60.011103516923065, 60.0067828936303, 30.4365673331079, 30.485826730133436, 30.45360612122221, 0.9999834283219108, 0.9999807158976447, 0.9999895616488441, 8601.804505783166, 8596.806068898548, 8606.9696934146, 213.83375857162446, 53.72538266370293, 36.27228647783386, 8600.042316147952, 8606.796875052121, 8603.136804305926, 283.77619775333307, 283.4076119660547, 283.89643155106296, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 600.0, 603.6773, 9.109636, 5499.547, 601.2254, 5.4891, 3300.269, 589.4186, 9.31438, 5490.167, 611.0762, 5.390423, 3294.01, 603.6251, 9.110602, 5499.496, 594.4461, 5.548755, 3298.523, 99.9914, 100.0, 99.81765, 99.81707, 99.98943, 99.95383
20664.89212, 60.0081116558384, 60.008203753354984, 60.007847649121906, 30.408662254003087, 30.472114789842006, 30.433810602354882, 0.9999899900924935, 0.9999821748022865, 0.9999901063806534, 8593.512876738103, 8599.766920374768, 8602.719107497904, 210.88924012292364, 53.70105816989644, 37.663814956416104, 8590.055044303008, 8602.17609444778, 8602.562708248563, 283.7654363827866, 283.5488678276775, 283.97800410075655, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 600.0, 603.7167, 9.109815, 5499.761, 601.2449, 5.488916, 3300.265, 589.4186, 9.314196, 5489.939, 611.0956, 5.390607, 3294.887, 603.0146, 9.126492, 5500.072, 592.4381, 5.568532, 3296.146, 99.99035, 100.0, 99.82075, 99.82047, 99.99991, 99.89839
20667.32384, 60.00289505788052, 60.00626857835218, 60.00755703059962, 30.439234586854592, 30.469917834349033, 30.441076791616165, 0.9999909763980176, 0.9999805315886825, 0.9999916826825999, 8598.590659834721, 8607.3781269432, 8609.27186923427, 212.73562579456348, 56.40893546957295, 38.9101452599495, 8605.891462933581, 8603.482749086244, 8607.806534119014, 283.71311600048443, 283.5310447033711, 283.8816801366098, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 600.0, 597.4672, 9.203332, 5499.991, 606.4979, 5.445262, 3299.125, 585.1675, 9.361871, 5484.736, 608.61, 5.413958, 3295.765, 602.4042, 9.119734, 5499.602, 594.5057, 5.548572, 3298.409, 99.99844, 99.96424, 99.70199, 99.87026, 99.99672, 99.95538
20669.779160000002, 60.00072994900152, 59.99780031909479, 59.999706303736986, 30.451981027087502, 30.47620017042401, 30.444689082810157, 0.9999911091494174, 0.9999835968216764, 0.9999894266628292, 8601.457271995168, 8608.571277297186, 8611.104145929557, 211.6990134973994, 52.15438647203882, 37.126694783701396, 8603.61177887281, 8609.934631742517, 8609.803104981935, 283.7735896114722, 283.49056968444955, 283.8749358102784, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 600.0, 603.697, 9.109994, 5499.651, 601.2643, 5.488916, 3300.211, 589.4186, 9.314196, 5490.161, 605.1341, 5.451834, 3299.188, 603.606, 9.110237, 5499.439, 594.5654, 5.547657, 3298.577, 99.99225, 100.0, 99.81971, 99.97399, 99.9884, 99.95039
20672.179480000003, 59.9951861114106, 59.99552043615598, 59.995964190973616, 30.43363126863349, 30.478142532245613, 30.45375752587279, 0.9999835180644601, 0.9999722362022683, 0.9999800772253965, 8598.412383208528, 8600.798612186669, 8605.872744294475, 204.91906345931193, 60.13357219903446, 51.857440248456896, 8603.404508347427, 8609.37355445068, 8605.75826904824, 283.7273207940404, 283.51263546412105, 284.0452444293192, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 600.0, 610.0255, 9.003092, 5492.375, 594.9607, 5.544912, 3298.663, 595.6499, 9.230443, 5498.366, 598.8036, 5.510854, 3299.993, 609.6908, 9.008514, 5492.689, 600.8876, 5.492537, 3300.346, 99.85817, 99.95808, 99.96996, 100.0, 99.86267, 100.0
20674.61144, 59.998012340019145, 59.99513808023607, 59.99664048743261, 30.436091888229452, 30.467314035249824, 30.440279421637836, 0.9999897630573166, 0.9999816658086267, 0.9999894388347464, 8603.021600220696, 8609.952972787727, 8602.899140643434, 210.4358058964758, 50.92688927783274, 38.167885167964755, 8603.086788525208, 8604.71058329075, 8607.484256620384, 283.75659727417826, 283.49831102261686, 283.8678537877753, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 600.0, 603.6576, 9.110351, 5499.657, 601.2643, 5.489285, 3300.321, 589.438, 9.31438, 5490.107, 605.037, 5.452753, 3299.074, 603.6251, 9.110785, 5499.339, 594.5654, 5.547657, 3298.636, 99.9934, 100.0, 99.81969, 99.97055, 99.98941, 99.95728
20677.06708, 59.99563039926276, 59.99572669112857, 60.00018404340942, 30.427246296988304, 30.47116315528765, 30.404307549019506, 0.9999881212148002, 0.9999866805723773, 0.9999911616047564, 8595.050147607677, 8593.58243016371, 8599.829700166556, 207.39246807018844, 50.92391738440574, 36.73039749607085, 8594.268389607529, 8592.521028682251, 8600.951721925581, 283.7717142409064, 283.4776454619419, 283.79324960684875, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 600.0, 603.697, 9.109815, 5499.604, 601.3227, 5.488916, 3300.319, 589.3992, 9.314196, 5490.22, 605.0565, 5.453121, 3299.078, 603.0146, 9.126308, 5500.063, 592.3983, 5.565419, 3296.515, 99.99435, 100.0, 99.82077, 99.97065, 99.99476, 99.89299
20679.535040000002, 59.99807027114445, 59.99494227485318, 59.98737719587284, 30.422781552383686, 30.47069568290397, 30.438497192381696, 0.999990414036503, 0.9999828852544961, 0.9999909896806223, 8603.523144111863, 8606.435434275527, 8609.80364566815, 211.74739334431524, 52.22392433591676, 34.376762364017225, 8596.642866852877, 8605.79454505519, 8612.4316834493, 283.85971558819676, 283.54036920228674, 283.9328668994331, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 600.0, 597.4474, 9.205296, 5500.049, 606.5562, 5.437894, 3299.07, 585.1675, 9.361871, 5483.627, 607.5226, 5.431241, 3298.271, 602.3852, 9.120099, 5499.607, 594.5455, 5.548023, 3298.46, 99.99445, 99.96234, 99.70091, 99.94622, 99.99658, 99.9538
20681.92972, 59.99141717108679, 59.988685112412874, 59.99159140290998, 30.42229989494233, 30.503252939093304, 30.448051337887645, 0.9999878117372717, 0.9999824013348915, 0.9999880432564262, 8604.848052110718, 8604.842394984551, 8607.858243530552, 209.94301379577973, 53.6226069558752, 38.945603086024846, 8603.651446737007, 8599.976173139761, 8605.94641051345, 283.84525797358424, 283.3782601574923, 283.8771447235482, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 600.0, 603.6379, 9.110529, 5499.547, 601.2838, 5.488732, 3300.264, 589.4186, 9.314012, 5490.271, 611.115, 5.390056, 3293.958, 603.6632, 9.110602, 5499.498, 594.5057, 5.548023, 3298.522, 99.99425, 100.0, 99.81875, 99.82205, 99.98946, 99.95561
20684.385840000003, 59.99130703194559, 59.98851298712645, 59.99031076554668, 30.415879787743602, 30.47269300843198, 30.41706014003359, 0.999983316791483, 0.9999720026940457, 0.9999836921936459, 8598.84656779905, 8598.947357216013, 8598.697102398872, 210.29013191233253, 67.89078131110182, 51.995234562489486, 8604.236033257737, 8603.765429609268, 8597.954391589177, 283.8452396540625, 283.56211159511145, 283.8716156680947, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 600.0, 610.0452, 9.00327, 5492.485, 594.9607, 5.544176, 3298.662, 595.6887, 9.229891, 5498.314, 617.4843, 5.318901, 3284.172, 609.6908, 9.008698, 5492.848, 600.9274, 5.492354, 3300.407, 99.85891, 99.95805, 99.96889, 99.51237, 99.86856, 100.0
20686.87768, 59.98537754630664, 59.986002234633034, 59.9901530276144, 30.429496879005068, 30.478514381342663, 30.419959487401936, 0.9999895322821855, 0.9999810075746024, 0.9999896517879158, 8600.030020642542, 8597.548611554743, 8609.987485802661, 211.48592099780217, 50.28082622299894, 38.57212610511533, 8601.441966649729, 8602.652874627402, 8610.901507404422, 283.8273335074895, 283.47397302309827, 283.899158210756, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 600.0, 603.6773, 9.109636, 5499.657, 601.2449, 5.4891, 3300.378, 589.438, 9.314564, 5490.102, 611.115, 5.390607, 3293.839, 603.6632, 9.110055, 5499.555, 594.5256, 5.547657, 3298.416, 99.99235, 100.0, 99.81863, 99.82538, 99.98946, 99.95731
