TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
20975.065400000003, 60.00358035975636, 60.00564642726144, 60.00697853489068, 32.948320045267266, 33.017201344490445, 32.96020688481169, 0.9999865117425896, 0.9999707234664311, 0.9999854621799592, 9325.678844255512, 9322.034221776856, 9333.782391833713, 233.29299020564463, 68.11948621117881, 46.503696903410855, 9328.109698419827, 9323.606782742967, 9327.111932123751, 283.8593662497349, 283.50240661972094, 284.08635180962165, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 600.0, 603.283, 9.116776, 5499.855, 601.1281, 5.489838, 3300.485, 594.9316, 5.544747, 3298.748, 607.4644, 9.047282, 5495.935, 597.3113, 9.206664, 5499.416, 594.1678, 9.250894, 5496.684, 99.99596, 100.0, 99.95886, 99.92471, 99.98802, 99.94149
20977.46988, 60.00425571341289, 60.000710126870594, 60.00409802154235, 32.95397833042162, 33.00741114795614, 32.9706749794777, 0.999979370576594, 0.9999675074924051, 0.9999802265115719, 9327.348894551833, 9327.01479988041, 9330.472016018204, 231.3533200518479, 78.93280168139154, 59.42337078032233, 9322.167487662773, 9325.14639987244, 9330.458711050647, 283.8911351918382, 283.5724617021951, 284.0333011086006, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 600.0, 596.9743, 9.211899, 5499.323, 607.3539, 5.4285, 3298.096, 601.2017, 5.489157, 3300.221, 601.1533, 9.149879, 5500.289, 603.6823, 9.110055, 5499.563, 587.8257, 9.334213, 5487.027, 99.98629, 99.93077, 100.0, 100.0, 99.98753, 99.76164
20979.888400000003, 60.00554562723424, 60.006648891141026, 60.0068322093272, 32.97481764025095, 33.001802525953046, 32.95563777972205, 0.99998453474113, 0.999974896565988, 0.9999855412847287, 9325.580472115538, 9331.921483750059, 9329.243762245686, 236.3280265855978, 68.75104199727002, 50.177355320174684, 9325.603944376651, 9325.086190099315, 9334.773132305347, 283.9918736450345, 283.56730107326564, 284.1042929646252, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 600.0, 603.3027, 9.117132, 5499.913, 601.1671, 5.489653, 3300.208, 594.854, 5.544931, 3298.58, 607.4255, 9.048018, 5496.053, 597.3113, 9.205203, 5499.914, 594.1479, 9.251077, 5496.685, 99.9948, 100.0, 99.96385, 99.92576, 99.98756, 99.94148
20982.273800000003, 60.004578651945415, 60.00215129658585, 60.00674189834549, 32.935353361849685, 32.98499458398326, 32.94970084099425, 0.9999859347540426, 0.9999734387410781, 0.9999840265814178, 9318.780258780629, 9304.294718921668, 9318.344572918388, 233.3014740420233, 74.19272714550652, 53.79633048733194, 9316.761076930645, 9311.217176990407, 9322.869901748074, 283.8574843149218, 283.4460753013201, 284.0761247395248, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 600.0, 603.3027, 9.115883, 5499.954, 601.1476, 5.490206, 3300.254, 594.3104, 5.549901, 3297.844, 608.8819, 9.012716, 5492.505, 606.7151, 9.060016, 5496.298, 598.2832, 9.181675, 5500.194, 99.99775, 100.0, 99.93328, 99.87422, 99.93129, 99.99962
20984.751880000003, 59.99678985083828, 60.00351861574645, 60.00222268020809, 32.98359772108796, 32.987722354849986, 32.95372134933406, 0.9999859365448942, 0.9999734191510118, 0.999984788136073, 9317.895600298678, 9330.457128586557, 9326.449574389419, 236.76981847848424, 70.58849422634239, 47.69251020718275, 9331.981574385441, 9321.669783304073, 9327.428659376337, 283.91832040290745, 283.63583192950546, 284.0931370646417, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 600.0, 607.8766, 9.047887, 5497.089, 597.9958, 5.518388, 3300.277, 593.3787, 5.557817, 3298.779, 607.9692, 9.045812, 5496.053, 603.6823, 9.109872, 5499.291, 594.1678, 9.25126, 5496.8, 99.94567, 100.0, 99.94387, 99.92684, 99.99067, 99.93821
20987.183480000003, 59.995291202698986, 59.99842241761502, 59.99911836541482, 32.98361140986425, 33.01387629027894, 32.9608155246258, 0.9999875333546009, 0.9999740379172043, 0.9999866886531789, 9325.228203940113, 9328.104963124017, 9328.552156756643, 241.1310018628019, 67.64365700860253, 44.21766508725159, 9327.476485705418, 9325.60531640701, 9335.879249129492, 283.86207761794, 283.56174279545496, 284.063004823746, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 600.0, 603.283, 9.116418, 5499.855, 601.1865, 5.490022, 3300.432, 594.9705, 5.544563, 3298.801, 607.4644, 9.048018, 5496.041, 603.6632, 9.109507, 5499.511, 594.1678, 9.250894, 5496.738, 99.99291, 100.0, 99.96747, 99.92661, 99.98971, 99.93933
20989.59056, 59.99081982419443, 59.99885694222244, 59.995530145570754, 32.965504492203955, 32.99992046868158, 32.97153983978929, 0.9999811377594948, 0.9999708052197068, 0.999982126393379, 9321.27034727594, 9319.602468543351, 9326.866918266607, 236.62843881155118, 70.4250084248797, 56.19549524299782, 9326.021582886544, 9325.707781265657, 9329.291635322388, 283.788958265544, 283.50256581633903, 284.07116043939106, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 600.0, 596.9546, 9.212077, 5499.438, 607.4706, 5.429421, 3297.705, 601.2793, 5.489157, 3300.276, 601.1533, 9.149327, 5500.4, 597.2922, 9.207211, 5499.258, 588.0444, 9.332016, 5487.344, 99.98839, 99.93742, 100.0, 100.0, 99.98892, 99.76849
20992.023920000003, 59.996332289695204, 59.99852017529532, 59.99587439956111, 32.96280021957962, 33.023751995790235, 32.971000374809414, 0.9999856282400281, 0.9999753018443153, 0.9999841296417524, 9323.607486136018, 9332.244068030841, 9331.012186324017, 230.19270222404157, 70.55871017320214, 44.31298402103948, 9325.555212793466, 9325.839806826936, 9324.966487434893, 283.93638268699533, 283.52126332928594, 284.01099905857575, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 600.0, 603.3027, 9.11624, 5499.918, 601.1476, 5.489653, 3300.545, 594.951, 5.544931, 3299.025, 607.4644, 9.047099, 5496.047, 603.6632, 9.10969, 5499.346, 594.1876, 9.251077, 5496.739, 99.99395, 100.0, 99.95723, 99.92672, 99.98671, 99.93931
20994.53872, 59.99788396420034, 59.99571987651105, 59.99414406220179, 32.94257492508343, 32.986507837317696, 32.934973940627614, 0.9999833290378085, 0.9999711440595824, 0.9999863389659045, 9315.051261219167, 9309.492192577613, 9319.685258688558, 236.81917440958568, 72.10371754637754, 51.12589355536875, 9322.531524504499, 9313.23142600063, 9319.555448775785, 283.9598595533173, 283.6165189319836, 284.0784573998649, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 600.0, 603.283, 9.117132, 5499.745, 601.1281, 5.489838, 3300.25, 594.4075, 5.555055, 3297.716, 608.9013, 9.0129, 5491.401, 607.4019, 9.048693, 5495.003, 598.9989, 9.17673, 5500.345, 99.9968, 100.0, 99.93335, 99.86445, 99.91904, 100.0
20996.93992, 59.998907577507374, 59.99802067488739, 59.998007300092496, 32.95860428145904, 33.02077491333404, 32.981879924320666, 0.9999857473515831, 0.9999715233693887, 0.9999852608804681, 9320.687072064231, 9321.803583557323, 9325.76748736082, 236.15385661331243, 66.3039709720374, 49.19337485230699, 9326.168358871068, 9326.859864783772, 9326.699425078981, 283.8878823082289, 283.56472561698314, 284.03359427855514, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 600.0, 607.4429, 9.058416, 5497.229, 598.7351, 5.51231, 3300.702, 593.3981, 5.55303, 3298.661, 607.5614, 9.045444, 5495.942, 603.7395, 9.109141, 5499.346, 594.1678, 9.251077, 5496.798, 99.94821, 100.0, 99.95801, 99.92695, 99.98671, 99.94038
20999.39524, 59.99820680751739, 60.00023742477894, 60.001840495800344, 32.958932707004315, 33.003498297685, 32.96541023513508, 0.9999885953145936, 0.9999728483371955, 0.9999893219358471, 9324.53667844406, 9324.949406047032, 9327.175902897809, 237.79389807049438, 68.01718799465198, 50.1118831734193, 9324.272103027888, 9323.271248560712, 9324.125927991692, 283.8998737952344, 283.4975204510717, 284.0464286916105, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 600.0, 603.283, 9.116418, 5499.913, 601.1476, 5.489838, 3300.317, 594.9705, 5.544563, 3298.637, 607.4644, 9.047466, 5496.053, 603.6632, 9.10969, 5499.349, 594.1876, 9.25071, 5496.685, 99.99291, 100.0, 99.9657, 99.9248, 99.99055, 99.93832
21001.79608, 60.00010448493697, 60.00207449585853, 59.99986079098659, 32.953909775761865, 33.019452927782076, 32.96873374854948, 0.999984533800802, 0.9999688660870727, 0.9999862991057294, 9320.972755720693, 9321.522088432666, 9329.357598294582, 233.55699848441373, 74.18343266088687, 56.22670256864694, 9325.720582852751, 9325.540382413932, 9325.251821592849, 283.91370956874687, 283.44759634388004, 284.0459160574786, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 600.0, 596.9152, 9.212434, 5499.381, 607.4706, 5.4285, 3297.766, 601.2211, 5.489341, 3300.221, 601.1533, 9.149327, 5500.341, 597.3113, 9.206664, 5499.476, 588.1437, 9.332199, 5487.215, 99.98734, 99.94098, 100.0, 100.0, 99.98906, 99.76967
21004.21544, 59.996201878063644, 59.99925343866015, 59.998081934437145, 32.9922159467173, 33.007868641461364, 32.96502197066922, 0.9999848034097484, 0.9999733050711492, 0.999985265280637, 9327.213578358927, 9324.813487455851, 9329.805300891494, 234.2938448878358, 68.2862677855353, 51.61227249136573, 9324.085401758877, 9323.037808501194, 9328.870902213945, 283.92963190112044, 283.49653982139864, 284.0126243592715, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 600.0, 603.3027, 9.115883, 5499.854, 601.1476, 5.490022, 3300.259, 594.9316, 5.544931, 3298.972, 607.4644, 9.047466, 5495.994, 603.6632, 9.110055, 5499.354, 594.128, 9.250894, 5496.739, 99.99595, 100.0, 99.96052, 99.92576, 99.9896, 99.93931
21006.677760000002, 60.00217475317254, 59.99690312206251, 59.99860811856394, 32.978791267637014, 33.01600160702151, 32.971986943928854, 0.9999831610679011, 0.9999674019044215, 0.9999837706049454, 9316.876276739971, 9319.44535785231, 9324.564108289993, 229.46999597050672, 72.16503000224111, 54.33414271550828, 9321.263923020384, 9318.678526027192, 9323.14962792899, 283.91440390433564, 283.4369899572727, 283.91623180185536, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 600.0, 603.2633, 9.116418, 5499.687, 601.1281, 5.490574, 3300.538, 594.951, 5.54622, 3298.551, 599.9688, 9.173596, 5499.862, 594.8506, 9.246841, 5496.467, 598.2832, 9.192479, 5500.18, 99.99701, 100.0, 99.95468, 99.99559, 99.94416, 99.99923
21009.118840000003, 60.00037799471418, 60.0012883374931, 59.99821036206612, 32.988394399960455, 33.02963467936653, 32.98869142734698, 0.9999816457567126, 0.9999683978184455, 0.9999832682663136, 9326.92954461394, 9324.687156238011, 9333.830199519376, 232.3775668442172, 74.02889219951726, 55.75608983413713, 9331.125007855768, 9319.876041440268, 9332.114748209071, 283.7448849574109, 283.4987034440037, 283.9796373478476, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 600.0, 607.8174, 9.048244, 5496.927, 597.9958, 5.518388, 3300.272, 593.5146, 5.556528, 3298.192, 600.629, 9.150982, 5500.334, 597.235, 9.207577, 5499.193, 594.1479, 9.251077, 5496.738, 99.94272, 100.0, 99.94381, 100.0, 99.98887, 99.93809
21011.54632, 59.997389884652016, 59.996565074352624, 59.99631772076318, 32.97111887862057, 33.02521334713409, 32.95961384490047, 0.9999856095057035, 0.9999658178613263, 0.9999811978388102, 9322.053763607322, 9329.5651749297, 9329.530759022859, 235.88215445734022, 79.90180515311636, 51.571495391546705, 9320.93504522648, 9324.021786093967, 9331.922139445298, 283.84515644763655, 283.55400929341636, 283.9354572797849, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 600.0, 603.2436, 9.116597, 5499.687, 601.1476, 5.490206, 3300.596, 594.8928, 5.544563, 3298.911, 601.1533, 9.14951, 5500.283, 597.3113, 9.207029, 5499.519, 594.1479, 9.251444, 5496.798, 99.99691, 100.0, 99.96559, 100.0, 99.98393, 99.94038
21013.97952, 59.999239981512595, 60.00208205239839, 59.99864405094242, 32.96561823225662, 33.00783044261558, 32.95264194753077, 0.9999853152944818, 0.9999707476215091, 0.9999827968760696, 9322.730489738939, 9326.828111262656, 9329.696302268956, 232.38437798263158, 69.04827951247762, 55.523409768440615, 9324.788259128181, 9327.124287078219, 9326.242154592393, 283.8423241891636, 283.4720296130683, 284.0366190334579, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 600.0, 596.9349, 9.212077, 5499.387, 607.529, 5.428316, 3297.985, 601.1823, 5.489893, 3300.323, 607.4449, 9.047834, 5496.053, 603.7014, 9.110055, 5499.556, 587.8257, 9.334213, 5487.021, 99.9842, 99.93752, 100.0, 99.92481, 99.99053, 99.76369
21016.487520000002, 59.99531617143901, 60.00017550421611, 59.99770674026668, 32.97497092895369, 33.02059616741767, 32.97763688811939, 0.9999830692697933, 0.9999653129462092, 0.9999849747040022, 9319.25839633849, 9324.16876990795, 9329.687921323677, 236.97468823158079, 76.77310740613507, 50.60131579766039, 9325.260637836933, 9324.460192167417, 9327.045332695583, 283.7449238024817, 283.39177829692636, 283.9939225261818, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 600.0, 603.2436, 9.116061, 5499.688, 601.1281, 5.490574, 3300.538, 594.9316, 5.544747, 3298.803, 601.1533, 9.149879, 5500.399, 597.2922, 9.206482, 5499.468, 594.128, 9.251627, 5496.618, 99.99291, 100.0, 99.96226, 100.0, 99.98513, 99.93918
21018.888000000003, 59.99953604772375, 60.002385981576076, 59.99604922839376, 32.938704304873525, 32.98441181221466, 32.9578176554699, 0.9999840856791011, 0.9999736427886295, 0.9999881646712572, 9317.124202359171, 9317.196682825946, 9324.956799760115, 234.48518947076127, 69.46894170921723, 43.69616206434239, 9317.03387017839, 9323.619547705655, 9315.045110435338, 283.77846807774114, 283.47998266849544, 283.887461576484, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 600.0, 603.283, 9.115883, 5499.907, 601.1671, 5.489469, 3300.257, 594.6404, 5.551374, 3297.901, 608.9013, 9.023013, 5492.464, 594.4501, 9.246841, 5496.525, 598.3229, 9.182957, 5500.127, 99.99205, 100.0, 99.9459, 99.87504, 99.93542, 100.0
21021.350280000002, 60.00333548459509, 60.000932690203655, 59.995922035904364, 32.95739525079321, 33.010947655869295, 32.97685488969115, 0.9999874271756564, 0.9999697087118227, 0.9999879263998521, 9318.845604442526, 9329.475536334006, 9332.16693033231, 231.44861065849454, 68.3841115223297, 45.13184084102704, 9328.543192988236, 9325.865211206097, 9331.106967728305, 283.888300671023, 283.40130464035474, 284.08981969915806, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 600.0, 607.4034, 9.058773, 5497.235, 598.6962, 5.512678, 3300.693, 594.0775, 5.551926, 3298.678, 607.5614, 9.046363, 5495.883, 597.3113, 9.207029, 5499.469, 594.1678, 9.251077, 5496.8, 99.94366, 100.0, 99.95854, 99.92495, 99.98393, 99.94041
21023.728160000002, 59.99555953319417, 59.997353811478966, 59.99783011090801, 32.981373514268896, 33.037211437445436, 32.97398652505983, 0.9999858715324532, 0.9999738063111153, 0.9999850116572372, 9324.99811586701, 9322.38846412845, 9333.67457137909, 231.1515009506761, 70.02126447672345, 51.08692929531753, 9330.038723401345, 9326.561563270723, 9325.547444425094, 283.8960420225127, 283.4513226958519, 284.0680544722473, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 600.0, 603.283, 9.116418, 5499.687, 601.1281, 5.489838, 3300.599, 594.9316, 5.544747, 3298.742, 607.4449, 9.047466, 5495.83, 597.3113, 9.206847, 5499.309, 594.1678, 9.251444, 5496.798, 99.99291, 100.0, 99.96049, 99.92672, 99.98603, 99.93711
21026.180480000003, 59.99903167108008, 60.00331965790554, 60.00120788986584, 32.948614365937, 33.01401451295027, 32.93456340136501, 0.9999828754587156, 0.9999718762600239, 0.9999806633542102, 9321.004914606607, 9326.4485575304, 9333.211089338583, 235.26632808569548, 73.3978192928871, 52.06161770892413, 9324.340540493, 9328.98193112956, 9331.910315814781, 283.8002687198907, 283.5012199839828, 284.01132133913904, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 600.0, 596.9546, 9.212077, 5499.271, 607.4512, 5.42979, 3298.041, 601.1628, 5.489157, 3300.213, 601.1727, 9.149143, 5500.178, 603.6441, 9.11042, 5499.462, 588.0444, 9.332748, 5487.021, 99.9863, 99.92906, 100.0, 100.0, 99.98668, 99.76505
21028.61616, 60.006409738389515, 60.00245560117463, 60.006773623231425, 32.9567190570113, 33.04063257143177, 32.96229162280517, 0.9999864809207724, 0.9999717374470897, 0.9999860895602094, 9324.719151201523, 9320.153877072466, 9330.718743572028, 234.50795752530803, 69.92086023391673, 47.12059752979803, 9325.657876634314, 9329.598558061209, 9326.472356138222, 283.9129184911785, 283.46810253272486, 283.9466804600541, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 600.0, 603.2633, 9.116418, 5499.855, 601.1476, 5.489838, 3300.26, 594.9316, 5.544747, 3298.801, 607.4644, 9.047282, 5496.047, 597.2922, 9.206482, 5499.417, 594.128, 9.250894, 5496.734, 99.99291, 100.0, 99.96226, 99.9247, 99.988, 99.93832
21031.183520000002, 60.003258142712, 60.00491849796694, 60.00398560831049, 32.93207176577401, 32.99096252426473, 32.93933321571635, 0.9999863623136873, 0.999971350915742, 0.9999853534676912, 9307.011630413866, 9306.657522096393, 9323.72003703867, 230.75753257141605, 74.46757200514799, 49.06989604754881, 9313.711146005937, 9315.899868282764, 9318.971163032213, 283.8403399585072, 283.4677352508627, 283.97766238836033, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 600.0, 603.2633, 9.116418, 5499.687, 601.2254, 5.491495, 3300.561, 593.7475, 5.554503, 3297.294, 609.8723, 8.994698, 5490.597, 607.3828, 9.0423, 5494.957, 599.3568, 9.166292, 5500.227, 99.99596, 100.0, 99.91882, 99.84036, 99.90691, 100.0
21033.724680000003, 60.00902044236252, 60.010884377664304, 60.01229934778914, 32.988338524614555, 33.0145676212674, 32.97206280434916, 0.9999862153339603, 0.9999693362161943, 0.99998506460409, 9322.030231845329, 9322.23404895605, 9334.382436128984, 229.63266324421238, 72.38919741450809, 45.15995799202756, 9324.865052799592, 9322.803448608736, 9333.602171977145, 283.9047375703289, 283.54510196806854, 284.02804177657225, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 600.0, 605.3334, 9.093753, 5498.943, 600.097, 5.493153, 3300.488, 594.951, 5.5453, 3298.69, 607.4644, 9.047282, 5495.994, 603.6823, 9.10969, 5499.453, 594.1876, 9.251077, 5496.739, 99.97862, 100.0, 99.96896, 99.92576, 99.98865, 99.93823
21036.116080000003, 60.00759706496735, 60.01156271599472, 60.01005323533298, 32.95567897413248, 33.02725050465817, 32.967271108926745, 0.9999877962085874, 0.9999732917998307, 0.9999876045419227, 9319.778723147721, 9327.203491513366, 9332.341026520131, 233.70495492087775, 72.9236194974028, 50.07458129421815, 9330.602477458886, 9331.289811086031, 9330.382530943889, 283.8112016541892, 283.63750224931135, 284.0814193367556, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 600.0, 603.2436, 9.116061, 5499.745, 601.1671, 5.490574, 3300.488, 595.0093, 5.544747, 3298.748, 607.4838, 9.047282, 5496.053, 603.7014, 9.109507, 5499.405, 594.1678, 9.250894, 5496.678, 99.99396, 100.0, 99.96067, 99.92385, 99.98777, 99.93821
21038.5096, 60.02055717651233, 60.02097065724832, 60.02115934170595, 32.937275115884034, 33.009801256772136, 32.979760697447546, 0.9999844465282491, 0.9999690695363368, 0.999983816561141, 9321.937896060048, 9321.61496228486, 9329.05589680705, 234.58009122949625, 73.87209239045569, 53.13200252452452, 9325.287264936367, 9326.987384931224, 9325.498015591858, 283.97398304139665, 283.66777023417535, 284.0207538963253, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 600.0, 596.9743, 9.211899, 5499.329, 607.4122, 5.429052, 3297.822, 601.2211, 5.489709, 3300.439, 601.1339, 9.149694, 5500.289, 597.3304, 9.206847, 5499.424, 587.7859, 9.334763, 5486.899, 99.98639, 99.93243, 100.0, 100.0, 99.98603, 99.76041
21040.941840000003, 60.01517924970281, 60.015143244382976, 60.01871753642795, 32.97123623463232, 33.031800528272, 32.987832051093385, 0.9999869465701376, 0.9999742994760291, 0.9999860838927721, 9329.907502903403, 9323.289070488274, 9332.104506487427, 233.57242201370775, 73.17404853163362, 46.44315280803585, 9320.730971620662, 9325.914357009227, 9330.24799366689, 283.77368045083705, 283.54361545267693, 284.09620927277666, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 600.0, 603.283, 9.116061, 5499.803, 601.2059, 5.489469, 3300.542, 594.9705, 5.544931, 3298.801, 607.4838, 9.048018, 5495.994, 603.5106, 9.120282, 5499.791, 594.1678, 9.251077, 5496.792, 99.99385, 100.0, 99.95882, 99.92872, 99.99479, 99.94039
21043.34936, 60.02101622981574, 60.02064933113219, 60.01344497155642, 32.922184508520395, 32.97951065405899, 32.94880950020082, 0.9999884874538912, 0.9999710232028622, 0.9999875950072119, 9314.108901629384, 9319.662109209421, 9323.447122497568, 233.93773676443152, 64.18455848044482, 46.40546051022375, 9317.282206018863, 9316.613872126107, 9319.945100641187, 283.8877700392525, 283.50530824788035, 283.9939734010895, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 600.0, 603.3027, 9.11624, 5499.75, 601.1671, 5.490022, 3300.556, 594.0387, 5.554871, 3297.365, 609.4839, 9.004994, 5491.362, 594.4119, 9.255973, 5495.171, 599.3766, 9.17673, 5500.284, 99.99606, 100.0, 99.91876, 99.86064, 99.92459, 100.0
21045.811400000002, 60.01344053496638, 60.0152786896407, 60.01542399325039, 32.97984399173286, 33.010781284992206, 32.953711173486106, 0.9999867700240368, 0.9999729904715422, 0.999988677791899, 9323.725400678451, 9326.638501312747, 9336.591099887888, 231.32396897379476, 69.6687586141827, 47.80763024924863, 9326.183405059557, 9329.56128303369, 9328.191041295237, 283.8234970509279, 283.63362272562154, 284.0836739029376, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 600.0, 606.7725, 9.05913, 5497.984, 599.1631, 5.502363, 3300.544, 594.6987, 5.546588, 3298.691, 607.4838, 9.047099, 5496.053, 597.2922, 9.206482, 5499.416, 594.1876, 9.250894, 5496.799, 99.95326, 100.0, 99.96397, 99.92469, 99.98797, 99.94148
21048.22952, 60.0156669044503, 60.01164103559839, 60.01672321339645, 32.96710030554907, 33.01869053054092, 32.96969956063326, 0.9999887052312602, 0.999974188727145, 0.999986699649557, 9321.713623622249, 9330.667746362415, 9323.402389703251, 231.18521100992257, 67.28284284776873, 49.888995529038084, 9324.77668819693, 9330.64481150261, 9330.787678116863, 283.9314117114779, 283.53906315419437, 284.0415262719322, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 600.0, 603.283, 9.116061, 5499.797, 601.1476, 5.490206, 3300.542, 594.9705, 5.544931, 3298.693, 607.4449, 9.046915, 5495.988, 597.3113, 9.206664, 5499.301, 594.1678, 9.25126, 5496.792, 99.99491, 100.0, 99.96052, 99.92565, 99.98805, 99.94134
21050.66888, 60.01487172993299, 60.015970412764666, 60.01788065851658, 32.96882743001496, 33.00091649030456, 32.9880469772937, 0.9999840351269327, 0.9999657807120661, 0.9999836199514547, 9318.103347252125, 9330.354312547159, 9332.550841069582, 231.13213762247915, 75.02601659823813, 54.60595484995747, 9323.837952792826, 9328.593233603693, 9329.116420662369, 283.7678971213014, 283.48270758110243, 283.95586642347996, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 600.0, 596.994, 9.21172, 5499.381, 607.4706, 5.428684, 3297.872, 601.1823, 5.489341, 3300.158, 601.1533, 9.14951, 5500.171, 603.6823, 9.10969, 5499.505, 587.8257, 9.334213, 5486.845, 99.98745, 99.93582, 100.0, 100.0, 99.98567, 99.76161
21053.085840000003, 60.015103244482404, 60.01733606069106, 60.01752363230409, 32.99270526363182, 33.04406605443195, 32.981520114050646, 0.9999875103224858, 0.9999714032313768, 0.9999857833960979, 9319.300700317479, 9332.394117281627, 9335.16535121074, 232.30637397000373, 74.30256745749193, 45.620162207258545, 9319.614347752024, 9326.075212085208, 9332.951995482514, 283.734529266744, 283.64889471947237, 283.9738093996247, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 600.0, 603.2436, 9.117132, 5499.901, 601.1086, 5.49039, 3300.542, 595.0287, 5.544195, 3298.852, 607.4644, 9.047282, 5495.987, 597.2922, 9.206847, 5499.304, 594.1876, 9.251444, 5496.733, 99.9949, 100.0, 99.95896, 99.92563, 99.98499, 99.93927
21055.53052, 60.01306619460136, 60.01414750846061, 60.00838264424897, 32.93146697934619, 32.98637859284832, 32.93296516132133, 0.9999856677688408, 0.9999669578037016, 0.9999857400360096, 9315.540736405483, 9313.067589732864, 9320.773266293061, 233.72820929676243, 76.92255273415594, 47.231254471680586, 9311.361215192139, 9313.074642575835, 9329.830761951096, 283.76100817933866, 283.4950492921118, 284.02924441824507, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 600.0, 603.3027, 9.116061, 5499.745, 601.1086, 5.490022, 3300.579, 602.114, 5.477929, 3300.077, 609.5033, 9.012348, 5492.36, 594.3929, 9.256338, 5495.799, 599.0188, 9.175815, 5500.239, 99.99386, 100.0, 100.0, 99.85969, 99.93105, 100.0
21057.949320000003, 60.00607886083821, 60.00791485113029, 60.007652654263524, 32.98373912011317, 33.02650442867279, 32.970959289366455, 0.99998826019244, 0.9999728560543902, 0.9999890900087167, 9322.51865357828, 9326.322275646373, 9329.03987336288, 236.82318347991486, 74.88113499208839, 45.930183799206134, 9323.426366126814, 9327.286191694806, 9327.320747307125, 283.7328384688043, 283.5257761807485, 283.9565340313028, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 600.0, 607.3443, 9.060201, 5497.386, 598.7546, 5.511573, 3300.362, 602.5217, 5.481058, 3300.451, 607.542, 9.045996, 5495.995, 597.2731, 9.206664, 5499.309, 594.1678, 9.251444, 5496.684, 99.94125, 100.0, 100.0, 99.92376, 99.98606, 99.94028
21060.38084, 60.00431138751743, 60.004244045588905, 60.00683684128487, 32.994139544135216, 33.018855453533476, 32.99189078434462, 0.9999883022855484, 0.9999681880777004, 0.9999877076769378, 9320.243660835493, 9331.194701399458, 9317.145266599495, 233.984460856052, 69.43579852679864, 43.86834446368721, 9327.294032188158, 9328.100416219493, 9325.967608435276, 283.78802746284066, 283.46093436943124, 283.8441677709905, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 600.0, 603.283, 9.116061, 5499.803, 601.1671, 5.489838, 3300.264, 601.2405, 5.488789, 3300.169, 607.4644, 9.047834, 5496.04, 597.3113, 9.206664, 5499.301, 594.1678, 9.250894, 5496.745, 99.99501, 100.0, 100.0, 99.92659, 99.98592, 99.93929
21062.811960000003, 59.99924161323007, 59.999988580264215, 60.00173387622729, 32.975936068635704, 33.01454124091383, 32.96892828068282, 0.9999843314899627, 0.9999712241037204, 0.9999853755076185, 9314.816531786699, 9324.586366152358, 9329.435343884981, 234.25296612624015, 71.9607454956419, 49.62336296514695, 9324.68835637937, 9328.912500877928, 9328.243469336512, 283.68898807092495, 283.42359604216495, 283.99886747423204, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 600.0, 596.9152, 9.211899, 5499.213, 607.4317, 5.428868, 3297.873, 594.9316, 5.544747, 3298.688, 601.1144, 9.14951, 5500.342, 603.6823, 9.110055, 5499.454, 587.766, 9.334763, 5486.965, 99.9884, 99.93247, 99.95882, 100.0, 99.98867, 99.76161
21065.249880000003, 60.00259371959244, 59.997102974100066, 59.9981012144154, 32.97093347069336, 33.01362520704439, 32.96793080448867, 0.9999868113666587, 0.9999718288867421, 0.9999861430345272, 9319.528065944101, 9331.49367862507, 9327.7882631857, 235.88854344751326, 70.60032526334379, 47.344534145763646, 9325.25964977416, 9326.73705584795, 9330.69430167219, 283.7178823636584, 283.461000505002, 283.90396717688446, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 600.0, 603.283, 9.116418, 5499.698, 601.0892, 5.489653, 3300.433, 601.2793, 5.488789, 3300.441, 607.4644, 9.047282, 5496.111, 597.2731, 9.206664, 5499.246, 594.1678, 9.251444, 5496.684, 99.99311, 100.0, 100.0, 99.92788, 99.98606, 99.93831
21067.67192, 59.996847145797375, 59.994807528292505, 59.99032325137725, 32.965215419500716, 33.00728079181364, 32.94854058674093, 0.9999872830742009, 0.9999708082670096, 0.9999866510832514, 9315.781504072776, 9318.483600562087, 9317.05915794344, 233.74375158391967, 73.70825613163095, 46.314248539371874, 9317.366829109074, 9313.891969470425, 9316.514819531822, 283.74954446260296, 283.4651826590527, 283.9398001129071, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 600.0, 603.283, 9.116597, 5499.913, 601.1476, 5.489838, 3300.26, 594.9316, 5.546404, 3298.31, 608.5712, 9.028345, 5493.062, 594.7744, 9.242641, 5496.82, 597.9651, 9.190647, 5500.209, 99.99385, 100.0, 99.95528, 99.88858, 99.94078, 100.0
21070.07368, 59.98633302265837, 59.98498725725099, 59.98404789705072, 32.98280687288734, 33.02953763958293, 32.980372778461344, 0.9999870387673159, 0.999971898989246, 0.9999875169252062, 9313.526886736952, 9329.327507232563, 9332.576585098726, 237.36762029265083, 71.17485049345123, 48.75867014552023, 9319.662307550267, 9327.788599221734, 9327.532575590027, 283.74702102508985, 283.4158667959045, 283.92378753426067, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 600.0, 607.778, 9.049136, 5496.91, 597.7429, 5.515809, 3300.145, 592.9904, 5.555239, 3298.202, 608.2605, 9.039928, 5495.889, 597.2541, 9.207211, 5499.311, 594.1876, 9.251077, 5496.799, 99.93248, 100.0, 99.94515, 99.92495, 99.98485, 99.93831
21072.62296, 59.987100176999164, 59.98454312704039, 59.98243200088869, 32.96394904997669, 33.00654940304583, 32.9787609310363, 0.9999866674540371, 0.9999617242238293, 0.9999869246614734, 9317.857098644701, 9330.049295259101, 9330.621016000736, 231.6480603770973, 69.03346029980776, 43.2447666809494, 9315.997143531693, 9320.662901166927, 9330.748140067004, 283.6439237993799, 283.4103560230696, 283.94017288021377, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 600.0, 603.2633, 9.116418, 5499.739, 601.2254, 5.489653, 3300.319, 594.9899, 5.544747, 3298.854, 607.4255, 9.047282, 5495.988, 597.3113, 9.207029, 5499.25, 594.128, 9.251627, 5496.745, 99.995, 100.0, 99.96212, 99.9247, 99.98816, 99.9403
21075.045240000003, 59.978794442705826, 59.98097240079385, 59.97781845258371, 32.97640574695228, 33.03260604403587, 32.960547490670855, 0.9999818207607069, 0.9999652487536801, 0.9999810499172814, 9317.253898025472, 9324.5304955796, 9326.958155064753, 235.950356512506, 75.66508758535929, 58.186698061535026, 9326.068689233556, 9324.168005434545, 9325.861035593403, 283.6269745587764, 283.50235331027875, 283.91158115418153, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 600.0, 596.9743, 9.212434, 5499.329, 607.4706, 5.4285, 3297.992, 601.2405, 5.488973, 3300.433, 601.1339, 9.149694, 5500.23, 603.6823, 9.110055, 5499.346, 587.766, 9.334946, 5486.905, 99.98829, 99.92913, 100.0, 100.0, 99.98554, 99.7605
21077.45536, 59.97670990911287, 59.979254020684074, 59.97703139767791, 32.94997651665249, 33.0495074150324, 32.99177968902081, 0.9999871657122953, 0.9999739873274291, 0.9999859511127585, 9323.5249056852, 9325.359371504092, 9330.923514751796, 233.50075003694383, 65.53705724435804, 52.08624636678945, 9326.507009720937, 9321.1630560249, 9323.439416106288, 283.64919184222146, 283.4530809824149, 283.93276384296826, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 600.0, 603.283, 9.116061, 5499.809, 601.0892, 5.490206, 3300.434, 594.951, 5.544563, 3298.691, 607.4255, 9.048018, 5495.876, 597.3113, 9.207029, 5499.361, 593.4918, 9.264995, 5494.897, 99.99512, 100.0, 99.95893, 99.92659, 99.98606, 99.90582
21079.837280000003, 59.97182035357723, 59.97336437750267, 59.97540578834293, 32.94409210298029, 32.95941371553313, 32.913792994450915, 0.9999846964390787, 0.9999688785711173, 0.9999861377256862, 9308.320596816062, 9306.507320666457, 9310.24512122058, 237.84312054842212, 71.86019402053716, 52.79694978183534, 9303.148701501168, 9309.379668175321, 9311.460666893763, 283.6795121081267, 283.4973958920158, 283.95731476069074, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 600.0, 603.3027, 9.115705, 5499.971, 601.1671, 5.490206, 3300.264, 601.5317, 5.486396, 3300.163, 608.5518, 9.022461, 5493.166, 594.7553, 9.242641, 5496.342, 584.088, 9.384206, 5475.822, 99.99806, 100.0, 100.0, 99.87433, 99.94591, 99.55901
21082.28148, 59.97431706160736, 59.9735641588733, 59.973538893911325, 32.995862157502735, 33.02448552643355, 32.99477478573625, 0.999987082279169, 0.9999688972947439, 0.9999841294447882, 9318.970422221835, 9314.369590921102, 9328.561626237151, 234.27264849002358, 72.31254556228293, 50.472752069668786, 9320.778718894258, 9323.854121478422, 9325.63862430542, 283.62841226904897, 283.3107780641528, 283.9315273640012, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 600.0, 608.4089, 9.041819, 5496.144, 597.7234, 5.521151, 3300.423, 603.6088, 5.470566, 3300.319, 608.2799, 9.039928, 5496.0, 597.2922, 9.206847, 5499.374, 587.7859, 9.334396, 5486.899, 99.92289, 99.9988, 100.0, 99.92415, 99.98721, 99.75954
21084.660720000003, 59.97679783043826, 59.97984673040109, 59.9777110884911, 32.973110632064206, 33.04225976316159, 32.95899920823505, 0.9999847307951396, 0.999972733447913, 0.9999846600855551, 9308.887436920191, 9322.627554013421, 9327.487118243618, 232.8787204164588, 73.46270953479143, 53.392874298740026, 9330.23276478748, 9328.699176189055, 9323.697468780836, 283.70696025394176, 283.5035955211166, 283.8625556102814, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 600.0, 603.3224, 9.11624, 5499.803, 601.1671, 5.490022, 3300.372, 601.2017, 5.489525, 3300.218, 607.4838, 9.047282, 5496.047, 597.3494, 9.206117, 5499.369, 587.7462, 9.335313, 5486.96, 99.99396, 100.0, 100.0, 99.92575, 99.98423, 99.76151
21087.05928, 59.97877506825674, 59.979831886561705, 59.97907909907455, 33.00659497628302, 33.04670017446443, 32.980847703522514, 0.9999871913433083, 0.9999691719705559, 0.9999844721939714, 9317.794352305202, 9325.427974312473, 9333.905617237935, 235.74880788548376, 74.72121337574572, 51.58537862645062, 9324.147680603075, 9326.86457409945, 9332.619605368807, 283.7020597585479, 283.5370615142108, 283.9391539028196, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 600.0, 596.9546, 9.212077, 5499.271, 607.5095, 5.4285, 3297.934, 594.9316, 5.544379, 3298.852, 601.1339, 9.149327, 5500.342, 603.6632, 9.109872, 5499.447, 594.1479, 9.25126, 5496.679, 99.98534, 99.94087, 99.96747, 100.0, 99.98854, 99.93809
21089.48108, 59.9825292721296, 59.983766767087744, 59.98572397953663, 32.992679070733935, 33.03093666890746, 32.97418559664706, 0.999987382592693, 0.9999708614742209, 0.9999869875666527, 9327.281536025632, 9323.97054350937, 9331.770988437425, 235.03590598071287, 68.00920006443448, 51.84415328930925, 9322.716637703485, 9322.72897923518, 9331.372078660535, 283.8292948716842, 283.4032254677569, 283.96457023982634, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 600.0, 603.3224, 9.115883, 5499.751, 601.2059, 5.489838, 3300.54, 601.2405, 5.489157, 3300.439, 607.4255, 9.047834, 5496.098, 597.3113, 9.206482, 5499.309, 587.7859, 9.334763, 5487.282, 99.99196, 100.0, 100.0, 99.9267, 99.98603, 99.76042
21091.872760000002, 59.98815269384282, 59.98826562312066, 59.98677603671679, 32.95873096962046, 33.00285708118483, 32.93848319538351, 0.9999890234653628, 0.999967868131341, 0.9999859913564052, 9311.821517204007, 9311.887293474538, 9329.31374889756, 238.98198071657316, 71.52228811903069, 50.517136149101134, 9308.858173178123, 9321.30752163672, 9319.874052868698, 283.64120091468243, 283.41540505994817, 283.98805172729493, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 600.0, 603.3027, 9.11624, 5499.803, 601.1086, 5.490206, 3300.6, 595.0093, 5.543827, 3298.97, 607.4644, 9.047466, 5495.814, 604.2736, 9.093618, 5498.349, 596.1758, 9.222877, 5499.262, 99.99291, 100.0, 99.96067, 99.92249, 99.97738, 99.98459
21094.28656, 59.988411256509224, 59.99016873815317, 59.991838990783826, 32.974789228458924, 33.01729532846758, 32.987619811790346, 0.9999872584073443, 0.9999681057748728, 0.9999857756254564, 9320.089819499999, 9323.073557761563, 9328.302887338194, 236.4323122561409, 72.30406230443168, 52.17316942938419, 9325.67009119002, 9313.45258265044, 9334.354474221806, 283.81418722189255, 283.5290591772185, 283.96881867713637, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 600.0, 609.6312, 9.013978, 5494.155, 596.1475, 5.530177, 3299.729, 590.8552, 5.572358, 3296.584, 609.8528, 9.016026, 5493.881, 605.1891, 9.091427, 5499.082, 594.3865, 9.249612, 5496.808, 99.89233, 99.9878, 99.89509, 99.8776, 99.98191, 99.94296
