TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
21247.02016, 59.997447369655234, 59.99466357950323, 60.00174898937818, 30.457821940322404, 30.510174907695912, 30.464642752233672, 0.9999847102185652, 0.9999777037451464, 0.9999846355412555, 8600.77856660331, 8610.962865641894, 8612.237634845726, 206.3777203164392, 57.67384298824936, 48.155984437871666, 8608.428340653738, 8605.14646549339, 8608.78258713537, 283.68147187216624, 283.46196248437167, 283.87916344193513, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 600.0, 598.6895, 9.186913, 5500.333, 604.6107, 5.463866, 3299.713, 596.9504, 5.533335, 3299.183, 606.4351, 9.054086, 5496.038, 609.0613, 5.411876, 3296.295, 594.1479, 9.250894, 5496.738, 100.0, 99.98989, 99.97599, 99.93215, 99.88318, 99.9403
21249.41716, 59.98837535889398, 59.98863127063549, 59.99014723828315, 30.479848199428453, 30.500964863384414, 30.426714710932696, 0.9999848643404518, 0.9999669002947098, 0.9999841218594154, 8607.556891764314, 8609.232109813474, 8608.582384346073, 208.18396231312227, 64.78891633253261, 51.0939888461935, 8602.30706429886, 8609.972261186014, 8610.468041940532, 283.74252560723875, 283.436023603167, 283.9479429443538, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 600.0, 603.2436, 9.115526, 5499.75, 601.1671, 5.49039, 3300.545, 601.2793, 5.488789, 3300.22, 607.4061, 9.047834, 5496.09, 609.0995, 5.411511, 3296.352, 594.128, 9.25071, 5496.746, 99.99206, 100.0, 100.0, 99.92751, 99.88299, 99.93831
21251.84412, 59.98557313685542, 59.98723036413366, 59.98951240301683, 30.416799626307473, 30.482166688845343, 30.41418162294876, 0.9999885169346352, 0.9999717781151142, 0.9999866874815267, 8606.505947683057, 8604.91776764743, 8611.245537371839, 210.0491498586191, 58.02983368506921, 39.42769274722423, 8609.451081628642, 8608.797383345143, 8610.836391425877, 283.75910938445816, 283.3984276149125, 283.87752311623336, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 600.0, 609.5917, 9.010944, 5493.123, 594.7662, 5.546202, 3298.824, 607.5882, 5.427677, 3297.653, 613.4453, 8.940642, 5484.796, 603.0338, 5.472143, 3299.972, 600.4701, 9.160067, 5500.15, 99.87261, 99.96466, 99.92748, 99.72, 99.99775, 100.0
21254.246600000002, 59.98546376755429, 59.98327924176822, 59.983615298148294, 30.439988038885883, 30.49690333117938, 30.441454593038042, 0.999985110436069, 0.9999748906359367, 0.9999843792110593, 8611.221785525178, 8611.269486646084, 8607.419658769699, 206.35913744821892, 63.86811701529041, 49.225799983700995, 8610.265387648433, 8613.39481085326, 8606.241503174248, 283.74477724486667, 283.50255294942076, 283.8639416071401, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 600.0, 603.3027, 9.116061, 5499.693, 601.2059, 5.489653, 3300.486, 601.2405, 5.488973, 3300.165, 607.3672, 9.04857, 5495.987, 609.0804, 5.412059, 3296.241, 594.1876, 9.25071, 5496.805, 99.99301, 100.0, 100.0, 99.92442, 99.88468, 99.9405
21256.64784, 59.982713138815946, 59.98563407003387, 59.982291993660624, 30.443346820906292, 30.48062180352714, 30.434619382087053, 0.9999873153549815, 0.999977543880334, 0.9999858812152634, 8603.118493015192, 8609.528122107038, 8604.650484244035, 207.25210034903102, 59.6368194030656, 44.32625260765542, 8606.486406925238, 8616.555594268219, 8604.919887081709, 283.7481580834116, 283.4266293006696, 283.9404866260707, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 600.0, 603.283, 9.115705, 5499.693, 601.1671, 5.49039, 3300.599, 601.2599, 5.488605, 3300.211, 607.1924, 9.061256, 5497.317, 601.1453, 5.489858, 3300.237, 591.5633, 9.290814, 5491.998, 99.99301, 100.0, 100.0, 99.94293, 100.0, 99.8531
21259.07892, 59.97749104706789, 59.982045196350846, 59.98585518506461, 30.45853517671381, 30.5037362767722, 30.449447977207655, 0.9999865089505833, 0.9999740862087534, 0.9999831794557348, 8612.195320483534, 8609.422880501419, 8617.672682620972, 206.8280823860232, 62.99883260400043, 47.432422905395015, 8605.63623646121, 8610.405333919793, 8613.533388964053, 283.7810250852593, 283.5251257474765, 283.9571509827599, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 600.0, 597.1123, 9.202083, 5500.196, 605.6224, 5.452446, 3299.361, 598.3481, 5.509589, 3300.411, 606.0273, 9.07192, 5496.694, 602.8811, 5.473604, 3300.028, 594.128, 9.250894, 5496.739, 99.998, 99.97498, 100.0, 99.95142, 99.99612, 99.94041
21261.622720000003, 59.986806386772905, 59.98987630454843, 59.990479440525704, 30.452151938413962, 30.490083699217255, 30.454112892827673, 0.9999858057308063, 0.9999744085266525, 0.9999841643451021, 8606.06579089321, 8608.14618148672, 8612.098700732899, 208.7760655601105, 57.87988650161064, 47.98764915687025, 8601.147723964708, 8609.570597970998, 8615.22115100596, 283.84308386395554, 283.4333902248215, 284.00503225636527, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 600.0, 603.283, 9.11624, 5499.641, 601.2643, 5.490574, 3300.485, 595.0093, 5.544011, 3298.914, 607.4449, 9.048386, 5496.099, 596.7009, 5.52967, 3299.534, 594.1479, 9.251077, 5496.799, 99.99206, 100.0, 99.9657, 99.92859, 99.9814, 99.94138
21264.0816, 59.99687988046042, 59.99625274065728, 59.99309828823035, 30.435142626767785, 30.467082463996096, 30.422417897404312, 0.9999823850012203, 0.9999766653506811, 0.9999863402615745, 8604.818422722677, 8607.995701358648, 8604.018809322011, 197.26671307435663, 57.839406883678976, 46.946993588655914, 8600.074029321939, 8608.226409173769, 8610.039331974851, 283.7111406479194, 283.52069823077113, 283.96612669021766, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 600.0, 609.6115, 9.010052, 5493.181, 594.7662, 5.546018, 3298.542, 588.6616, 5.594815, 3293.572, 613.4453, 8.940458, 5484.899, 590.3872, 5.581171, 3295.19, 600.4304, 9.1597, 5500.33, 99.87186, 99.9579, 99.80052, 99.72403, 99.85442, 100.0
21266.5164, 59.99602988346742, 60.003788458568856, 60.00137900816479, 30.44256525220877, 30.493055041372543, 30.45195713906126, 0.9999831421432636, 0.9999772151902496, 0.9999865138093833, 8607.359727161476, 8610.558624042249, 8613.705073090645, 204.34926355085963, 58.90197101857643, 50.769517746563906, 8607.606003737617, 8610.897582134834, 8610.950306295998, 283.80871893693796, 283.52930264186296, 283.87073840189015, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 600.0, 603.3224, 9.11624, 5499.693, 601.1476, 5.490022, 3300.373, 594.9899, 5.544195, 3298.912, 607.4255, 9.048754, 5496.204, 596.6818, 5.530035, 3299.65, 594.1678, 9.251077, 5496.8, 99.99596, 100.0, 99.96563, 99.92658, 99.98467, 99.94028
21268.978440000003, 60.00340228831722, 60.00276809278247, 60.004090433339556, 30.454444709007912, 30.48538459089038, 30.45242197415271, 0.9999857262770645, 0.9999776928386508, 0.9999861922166756, 8607.838125038114, 8602.338960453704, 8609.443728683938, 205.27606608377891, 58.27775883090874, 45.15494709763243, 8609.028951979508, 8608.01171634002, 8603.803494913778, 283.85590620341975, 283.43115032111604, 283.9687729864152, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 600.0, 603.3224, 9.115883, 5499.86, 601.2254, 5.49039, 3300.323, 595.2617, 5.54217, 3299.531, 605.6584, 9.077621, 5498.389, 599.4286, 5.500085, 3300.417, 590.2313, 9.303633, 5489.627, 99.99406, 100.0, 99.9738, 99.9693, 100.0, 99.82211
21271.401240000003, 60.00735220505244, 60.00474228929835, 60.007212906225575, 30.45296191734071, 30.502914637547704, 30.451935966818926, 0.9999851449166751, 0.9999788804061308, 0.9999868161756824, 8600.417956293888, 8612.503210305293, 8611.567449562215, 203.82890028242127, 62.846896792033476, 48.91397942622234, 8606.218774625919, 8610.368582985693, 8614.724592449405, 283.667801399367, 283.3933215635833, 283.9236527579837, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 600.0, 598.65, 9.182095, 5500.447, 604.0464, 5.466629, 3299.849, 596.931, 5.53223, 3299.298, 607.0371, 9.049857, 5496.098, 596.6628, 5.530218, 3299.491, 594.1479, 9.251077, 5496.852, 100.0, 99.98981, 99.97731, 99.93132, 99.98318, 99.93931
21273.779240000003, 60.00857344764987, 60.00641699164591, 60.00497360098352, 30.463113116643978, 30.505441613819908, 30.456712125564543, 0.9999855799204282, 0.9999753701686783, 0.9999874881685406, 8605.69601830799, 8613.312309179088, 8614.152138975978, 208.9196309115614, 62.968988631085494, 43.312865046758816, 8612.355318926233, 8612.925924669631, 8622.764189286601, 283.8046952774585, 283.53281215732244, 283.93982835134506, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 600.0, 603.3027, 9.116061, 5499.698, 601.1476, 5.490206, 3300.49, 601.2793, 5.489157, 3300.331, 607.4061, 9.048386, 5496.098, 602.9575, 5.472326, 3299.867, 594.1479, 9.25126, 5496.738, 99.99606, 100.0, 100.0, 99.92859, 99.99939, 99.9403
21276.14732, 60.00684092684828, 60.005546640136124, 60.0113513453828, 30.423825848352735, 30.455678470550893, 30.423142930970904, 0.9999871314332702, 0.9999733562597033, 0.9999888126193079, 8599.229738568432, 8603.30733601588, 8606.751598103134, 205.25604369050325, 56.36520461045484, 44.33735891827382, 8604.679001242235, 8604.07119318762, 8609.692342755208, 283.793391275176, 283.47007816589354, 283.84709992364407, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 600.0, 609.6115, 9.010587, 5493.071, 594.7856, 5.545465, 3298.426, 607.6076, 5.427677, 3297.824, 613.4453, 8.940642, 5484.742, 609.0804, 5.412059, 3296.236, 600.49, 9.159883, 5500.324, 99.87261, 99.96291, 99.93432, 99.72118, 99.88777, 100.0
21278.57888, 60.007208592011295, 60.00972926321218, 60.01114011807984, 30.47359222485199, 30.488679854544486, 30.45733186728292, 0.999985860207985, 0.9999779732791347, 0.9999875917314753, 8608.41214134666, 8610.41864546495, 8612.147909703024, 209.05886113390625, 59.99872948218581, 40.12809784417583, 8607.629895500635, 8606.658734984763, 8613.647143084838, 283.7634053613722, 283.52213660609704, 283.9670462798087, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 600.0, 603.3027, 9.115883, 5499.808, 601.1671, 5.489653, 3300.262, 601.2211, 5.489341, 3300.276, 607.4255, 9.048202, 5496.156, 602.9956, 5.472326, 3299.856, 594.128, 9.25126, 5496.679, 99.99406, 100.0, 100.0, 99.92764, 99.99425, 99.94138
21280.94956, 60.00705700417597, 60.009470156493116, 60.01139370085932, 30.44605592153317, 30.503316816056692, 30.46163977960334, 0.9999862599522934, 0.999975884057285, 0.9999870740778443, 8600.704328133004, 8601.99961774106, 8606.228541751112, 206.32551671202827, 61.443234690103054, 44.43415638275496, 8607.689642605734, 8606.198722996098, 8613.938091951892, 283.7798268862511, 283.5244413315355, 283.92551067481367, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 600.0, 603.3027, 9.115705, 5499.75, 601.1671, 5.4891, 3300.436, 601.2405, 5.488605, 3300.39, 607.4061, 9.048018, 5496.114, 602.2135, 5.479813, 3300.239, 592.1796, 9.277813, 5493.475, 99.99406, 100.0, 100.0, 99.92872, 100.0, 99.87995
21283.34432, 60.01385839661105, 60.00980255081585, 60.00825434284512, 30.45332883888458, 30.509204424903174, 30.469406073182473, 0.9999851624946097, 0.9999773514678831, 0.9999864070544917, 8602.6659172912, 8610.180033782999, 8613.599848086702, 206.78910983511832, 60.100943882834144, 45.74552054363812, 8611.919684706578, 8611.06760411134, 8616.42244119682, 283.79522627813805, 283.5526140376048, 283.94669640519095, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 600.0, 596.9743, 9.211899, 5499.409, 606.7508, 5.436052, 3299.19, 596.8534, 5.524315, 3299.95, 604.3185, 9.08902, 5498.253, 601.584, 5.48584, 3300.114, 593.5714, 9.25474, 5496.724, 99.98849, 99.9544, 99.99709, 99.96683, 99.99959, 99.93904
21285.804440000004, 60.0091129187474, 60.0134290535301, 60.01124242543896, 30.450222729836685, 30.496154462603155, 30.42915519021061, 0.9999860476562914, 0.9999764121961471, 0.9999848988149862, 8609.512063519756, 8613.831471012392, 8607.390342330822, 207.6085528754441, 62.71288411147043, 44.644910886910566, 8605.379480715848, 8610.237480349795, 8612.618893254554, 283.9180976020606, 283.57856218007004, 283.93510906733496, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 600.0, 603.283, 9.116061, 5499.698, 601.1476, 5.490206, 3300.481, 595.1063, 5.543643, 3298.637, 607.4061, 9.047834, 5495.928, 596.6818, 5.530766, 3299.43, 594.1479, 9.25126, 5496.738, 99.99501, 100.0, 99.96587, 99.92565, 99.98131, 99.93929
21288.20688, 60.01002766366883, 60.01485372246828, 60.00882716439765, 30.421244020339973, 30.481499377685992, 30.417263238738787, 0.9999851530361837, 0.999978420488855, 0.9999850749910875, 8595.7513473557, 8601.910025603329, 8599.170812803804, 202.4952958515364, 58.53100033395731, 46.85914719084576, 8598.278073801806, 8606.117920648145, 8600.523964129437, 283.78948026076336, 283.4696469734845, 283.92973427855713, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 600.0, 609.5917, 9.010944, 5493.071, 594.8245, 5.545833, 3298.879, 588.7198, 5.594079, 3293.521, 613.4064, 8.941194, 5484.625, 590.3872, 5.581171, 3295.021, 600.4503, 9.16025, 5500.208, 99.87156, 99.96103, 99.7973, 99.72214, 99.84611, 100.0
21290.662360000002, 60.01249962436394, 60.01642332733055, 60.01271288036746, 30.457993224328018, 30.498616659391704, 30.469657367253486, 0.9999840988050217, 0.9999759662292007, 0.9999832374183394, 8600.37768326625, 8610.411036867376, 8612.769083582221, 206.6553934601061, 69.5565095526176, 45.93619382079669, 8610.809114022555, 8615.438024922594, 8610.071681409087, 283.74908059765255, 283.4542804112203, 283.9558932245487, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 600.0, 603.283, 9.11499, 5499.745, 601.1671, 5.490022, 3300.545, 594.9705, 5.544379, 3298.75, 607.4061, 9.048202, 5496.091, 596.5865, 5.52967, 3299.323, 594.1479, 9.251444, 5496.679, 99.99227, 100.0, 99.95896, 99.92551, 99.97808, 99.93821
21293.070000000003, 60.0081219603143, 60.0124096765013, 60.01266886476257, 30.44212301145432, 30.489738179060073, 30.468019555579485, 0.9999847800417894, 0.999974925211567, 0.9999827142740039, 8605.787666866081, 8610.711289359899, 8607.007838898717, 202.43672215891092, 65.67221438063166, 45.618939939663505, 8602.004787283211, 8609.652891275067, 8608.016359552881, 283.74643263065775, 283.53347400056657, 283.8623019745931, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 600.0, 603.283, 9.11624, 5499.745, 601.1476, 5.490022, 3300.375, 595.0093, 5.543827, 3298.689, 607.3867, 9.048202, 5495.98, 596.7009, 5.526566, 3299.864, 593.1141, 9.273784, 5494.166, 99.99291, 100.0, 99.95893, 99.92658, 99.99448, 99.9034
21295.55336, 60.00733916257164, 60.00226415434469, 60.00568292307795, 30.455420676062488, 30.49814608261873, 30.447876132925494, 0.9999862678119238, 0.999974435897142, 0.9999845357382404, 8606.992077391045, 8611.32734359903, 8608.453719559688, 207.5355662289112, 61.00025127430854, 43.4346518923212, 8605.796157489338, 8612.923999254797, 8611.049363923628, 283.773485665393, 283.54896353180885, 283.9104357816574, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 600.0, 596.994, 9.211899, 5499.329, 607.101, 5.432368, 3298.598, 599.3964, 5.505724, 3299.976, 604.3185, 9.088652, 5498.253, 598.4558, 5.517982, 3299.587, 593.6111, 9.25474, 5496.724, 99.98534, 99.94678, 100.0, 99.97245, 99.98607, 99.93904
21297.92496, 60.00564945194576, 60.002477260261436, 60.005472885130075, 30.44976037530442, 30.501405584131902, 30.45024535667232, 0.9999888580365313, 0.9999755540887284, 0.9999850918395573, 8606.159657547738, 8611.615056370678, 8605.32095968027, 209.8166652320824, 62.59598918551865, 46.19287458957615, 8604.85757894242, 8615.24357599854, 8617.416111371418, 283.8768995163531, 283.5786325255852, 283.9215451006069, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 600.0, 603.283, 9.115883, 5499.745, 601.1671, 5.490022, 3300.427, 601.2017, 5.489525, 3300.223, 607.4255, 9.047834, 5496.039, 603.0146, 5.473422, 3299.863, 594.1678, 9.25126, 5496.738, 99.99511, 100.0, 100.0, 99.92456, 99.99443, 99.94038
21300.35252, 60.00186324211741, 60.00293199726945, 60.00045228600836, 30.4323673959653, 30.4631624673761, 30.425199549265674, 0.9999874688698912, 0.999977130165213, 0.9999880701382011, 8602.401751716296, 8602.391813829818, 8602.87457252682, 205.1709148111181, 57.84785445490343, 38.247726281294035, 8598.900658434466, 8609.234695799389, 8604.808358820579, 283.8114276135717, 283.51009162723204, 283.9051519025226, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 600.0, 609.4932, 9.011658, 5493.071, 594.7856, 5.545833, 3298.823, 607.5688, 5.427125, 3297.547, 613.4841, 8.940274, 5484.848, 609.1376, 5.411328, 3296.35, 600.4701, 9.1597, 5500.15, 99.87546, 99.95441, 99.93442, 99.71905, 99.88959, 100.0
21302.780680000003, 59.9990185163426, 59.99842279410999, 60.00054483740424, 30.45964656879312, 30.507214955523597, 30.45284487180525, 0.9999863279986553, 0.9999713423548204, 0.9999879414807258, 8605.61424077868, 8613.514643829443, 8619.795103074875, 209.58326092161997, 61.123297991083746, 43.62669530283722, 8605.93208665282, 8608.726238274245, 8610.08045199052, 283.6386219433684, 283.45055485514814, 283.8460765299355, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 600.0, 603.3027, 9.116418, 5499.861, 601.2059, 5.489469, 3300.318, 601.3569, 5.488973, 3300.502, 607.4255, 9.047834, 5496.092, 602.9575, 5.472508, 3299.919, 594.1678, 9.251077, 5496.852, 99.99596, 100.0, 100.0, 99.92659, 100.0, 99.93823
21305.217200000003, 59.99690900053856, 59.99520332872701, 59.99381074729568, 30.466733735568912, 30.50157375262205, 30.457881524097758, 0.9999877601921083, 0.9999758004632258, 0.9999879390258725, 8607.895046099778, 8609.841759981666, 8612.44361831815, 212.44823172325368, 58.98581426632518, 39.52052753778821, 8610.248838662194, 8610.412692906268, 8616.11892947536, 283.79527056021595, 283.4478661219818, 283.92660792101117, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 600.0, 603.3027, 9.115883, 5499.913, 601.1865, 5.489469, 3300.375, 601.2599, 5.488789, 3300.503, 607.3672, 9.048202, 5496.038, 602.9765, 5.472508, 3300.054, 593.4719, 9.260416, 5494.651, 99.99701, 100.0, 100.0, 99.92658, 99.99429, 99.91839
21307.698, 59.98721842520212, 59.985552889558036, 59.985362140421245, 30.47290324184495, 30.497543656945847, 30.47817036360747, 0.9999871908873958, 0.9999750585707825, 0.9999867891457169, 8607.71357365835, 8616.001902611228, 8609.528162021974, 205.0592407667482, 59.92214796544431, 44.313183136958784, 8613.408805870798, 8611.879565434088, 8611.781470061696, 283.7122276053075, 283.37653429501955, 283.8498424534296, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 600.0, 596.9349, 9.212077, 5499.271, 607.4706, 5.432368, 3298.396, 596.3099, 5.527076, 3299.981, 603.9496, 9.105384, 5498.621, 600.5922, 5.489858, 3300.38, 592.9152, 9.258402, 5496.568, 99.98534, 99.93712, 99.984, 99.98443, 100.0, 99.9362
21310.149240000002, 59.9834012166418, 59.98358595796056, 59.985720351977044, 30.45083696813546, 30.49565628166018, 30.449951628575523, 0.9999845186199228, 0.9999741451553411, 0.9999859536646079, 8602.683514931734, 8611.676313453056, 8613.843506805879, 207.13788013538033, 61.861477981735334, 44.3754825881324, 8610.416536331315, 8610.871699316851, 8615.665411452277, 283.71253187195606, 283.4683998449747, 283.84542627626035, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 600.0, 603.3027, 9.115705, 5499.75, 601.1476, 5.490022, 3300.375, 595.184, 5.543459, 3298.749, 607.4644, 9.048938, 5496.045, 596.6437, 5.530401, 3299.593, 594.1479, 9.251627, 5496.678, 99.99512, 100.0, 99.9607, 99.92741, 99.97644, 99.93819
21312.52096, 59.98058319441555, 59.98501205717415, 59.98096513385621, 30.44050739691198, 30.472628649178446, 30.423202602869104, 0.9999832420166951, 0.9999752157598135, 0.9999844045205679, 8592.998231758524, 8605.555729490461, 8599.870008244656, 200.8457183709038, 55.98958336112457, 47.20327520198862, 8596.612671942488, 8602.831177012642, 8603.62369342737, 283.6536317010837, 283.44501407172606, 283.8177755722795, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 600.0, 609.572, 9.011301, 5493.082, 594.844, 5.54528, 3298.594, 588.7198, 5.594079, 3293.295, 613.4453, 8.940642, 5484.84, 590.4063, 5.581171, 3295.023, 600.4304, 9.160067, 5500.264, 99.87355, 99.96462, 99.79541, 99.72, 99.84779, 100.0
21315.025120000002, 59.982432698287376, 59.980096559119715, 59.980421077739344, 30.45358842359624, 30.51209332059539, 30.442418098153922, 0.9999860554343811, 0.9999763048562342, 0.9999841054811762, 8606.180816301261, 8605.06956900788, 8612.257077390092, 204.33611636676687, 62.54522990995815, 47.52975506621806, 8613.593736992623, 8607.805455608108, 8608.230451978614, 283.7513866810798, 283.48223984809994, 283.8344542398531, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 600.0, 603.3027, 9.116061, 5499.809, 601.1476, 5.490206, 3300.488, 594.9899, 5.544011, 3298.804, 607.3867, 9.04857, 5496.039, 596.7009, 5.529488, 3299.271, 594.128, 9.25126, 5496.679, 99.99512, 100.0, 99.96077, 99.92954, 99.9765, 99.93927
21317.45692, 59.97869568633306, 59.97418769788891, 59.982915832516, 30.45120708440786, 30.49006655241659, 30.449154931442592, 0.9999848922835531, 0.9999718154291983, 0.9999825568003413, 8604.938602402437, 8605.367707817157, 8608.12824343241, 210.58890242438258, 59.987873392439724, 41.63246623950499, 8596.684024726257, 8611.848838555194, 8609.498373026545, 283.73416621189324, 283.50184978406406, 283.94905541913266, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 600.0, 603.3224, 9.116418, 5499.803, 601.1476, 5.490206, 3300.599, 594.951, 5.544195, 3298.698, 607.4061, 9.048386, 5496.092, 596.6246, 5.530035, 3299.86, 593.4918, 9.265178, 5494.898, 99.99491, 100.0, 99.95914, 99.92647, 99.98679, 99.90584
21319.860320000003, 59.98098569864408, 59.98271876435774, 59.9811463817019, 30.441751899969432, 30.493160010185616, 30.469056276469313, 0.9999843953709537, 0.9999741812724228, 0.9999862413523029, 8607.28987882983, 8610.564775779803, 8614.168602640768, 205.08495715361687, 63.83965357384113, 44.15724032175149, 8600.453112242765, 8610.777894052366, 8612.588735944082, 283.7860590587449, 283.45699335798633, 283.95426084845104, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 600.0, 596.994, 9.211541, 5499.334, 607.4901, 5.431447, 3298.288, 600.0758, 5.499465, 3300.175, 603.2505, 9.106303, 5498.784, 599.1043, 5.514147, 3300.115, 593.1141, 9.265544, 5496.502, 99.9864, 99.94671, 100.0, 99.98311, 99.99617, 99.92954
21322.316400000003, 59.982909614004015, 59.986451661521436, 59.98798357435207, 30.46694990122463, 30.48854173699291, 30.448602685452375, 0.9999867808055647, 0.9999721666301968, 0.999984665618704, 8607.695950462072, 8608.76235440913, 8616.208788347909, 208.5255536109853, 62.00508143764546, 44.52337422462506, 8607.731537628055, 8611.347640247197, 8612.231880644244, 283.7493279823042, 283.46879389740144, 283.8989504860925, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 600.0, 603.3027, 9.116061, 5499.756, 601.1281, 5.490574, 3300.543, 600.9882, 5.49155, 3300.499, 607.4061, 9.048018, 5496.033, 603.0146, 5.472691, 3299.864, 594.1479, 9.25126, 5496.805, 99.99501, 100.0, 100.0, 99.92755, 99.99598, 99.93929
21324.72316, 59.98722718034893, 59.98738828924538, 59.984884730673016, 30.432247322302, 30.473484076840034, 30.43043337986371, 0.9999888714961923, 0.9999791539996048, 0.9999887558178912, 8602.472677868482, 8606.87429852663, 8602.562740947496, 212.33351860614857, 59.58937199345064, 40.12180595137528, 8602.553315727419, 8603.999458212851, 8603.597365348274, 283.79416242245196, 283.462257708736, 283.8613940648156, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 600.0, 609.1777, 9.012372, 5493.065, 594.8051, 5.545833, 3298.602, 607.6076, 5.427493, 3297.884, 613.4453, 8.941378, 5484.736, 609.0613, 5.411511, 3296.352, 600.4503, 9.16025, 5500.27, 99.87251, 99.95441, 99.93447, 99.72107, 99.88299, 100.0
21327.215200000002, 59.99139842364142, 59.986304215753094, 59.98480966310931, 30.456647422473807, 30.511526016707894, 30.434730111970556, 0.9999876904977112, 0.9999755564891689, 0.9999880495962197, 8612.779989874045, 8615.406857800044, 8615.019890061136, 206.09906808055803, 59.539195733674205, 43.3471877090758, 8610.826905705857, 8613.974878565334, 8611.715492386467, 283.9269938556204, 283.47287995436943, 283.95162749028094, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 600.0, 603.283, 9.116061, 5499.688, 601.2059, 5.489838, 3300.378, 601.2793, 5.488789, 3300.39, 607.3867, 9.048938, 5495.986, 603.0338, 5.472326, 3300.028, 594.1678, 9.250894, 5496.745, 99.99396, 100.0, 100.0, 99.92562, 99.99939, 99.94038
21329.628240000002, 59.98811414144551, 59.98505744142202, 59.99006458819725, 30.46121780019991, 30.50955769361979, 30.431960767150652, 0.9999886619754242, 0.9999760011815689, 0.999986880070463, 8610.83415478712, 8611.477428666356, 8615.361679700787, 205.88373787324053, 58.61214761979136, 46.67272815403021, 8613.95768831008, 8607.656263162524, 8613.632135997224, 283.7493646841457, 283.5038803834111, 283.9095995237775, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 600.0, 603.283, 9.116061, 5499.693, 601.1865, 5.490022, 3300.263, 601.2793, 5.488605, 3300.227, 607.4061, 9.04857, 5496.099, 602.9956, 5.472143, 3300.135, 594.1678, 9.251077, 5496.678, 99.99502, 100.0, 100.0, 99.92766, 99.99611, 99.93819
21332.03264, 59.983788827192576, 59.984473419337924, 59.98740704892528, 29.15878386120084, 29.03768778287938, 28.792596903500893, 0.9999849455322607, 0.9999776364535364, 0.9999870493870409, 7936.079166319103, 7900.552189070051, 7845.14450943123, 186.72981559042682, 46.399726411546325, 33.26283522066842, 7653.624294614076, 7708.258884002309, 7871.806242102522, 283.67840639252523, 283.3545933675759, 283.8594409604273, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 600.0, 603.3224, 9.115883, 5499.688, 601.1671, 5.489838, 3300.264, 601.2599, 5.488973, 3300.166, 607.3672, 9.048754, 5496.038, 603.0146, 5.472508, 3299.92, 594.1479, 9.323776, 5433.297, 99.99607, 100.0, 100.0, 99.92861, 99.99616, 99.7635
21334.437840000002, 59.99008029414721, 59.98622713829299, 59.98957439118656, 30.3894050961303, 30.487979343075402, 30.44294827196456, 0.9999891070675485, 0.9999783679461978, 0.9999899685653147, 8604.798182870498, 8611.916509777671, 8612.15693157616, 207.9623813537305, 56.37589140588352, 39.80858286128296, 8606.162585014916, 8615.22777643755, 8611.265405549835, 283.79607492014986, 283.49381138339135, 283.98208751570496, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 600.0, 603.283, 9.119987, 5499.646, 600.9919, 5.49039, 3300.259, 601.4152, 5.487317, 3300.333, 607.4061, 9.048202, 5496.046, 320.4987, 6.058008, 2626.572, 594.0286, 9.253458, 5496.597, 99.99217, 100.0, 100.0, 99.92764, 71.38085, 99.93673
21336.896040000003, 59.9921277993669, 59.99256723257685, 59.989732560934286, 28.605912648936776, 28.50304643213213, 28.319756482684152, 0.9999894065304414, 0.9999838343098238, 0.999990292466204, 8124.028638138093, 8182.597257689439, 8226.316980309166, 185.5709289483591, 47.06452435372648, 39.90991027853579, 8451.444253115205, 8457.439181500313, 8495.143928933301, 283.84894818656556, 283.58372005664586, 284.00995358969703, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 600.0, 603.0464, 9.121951, 5499.769, 601.2059, 5.489653, 3300.544, 601.2211, 5.489525, 3300.053, 607.3478, 9.049489, 5496.084, 598.8564, 5.510312, 3299.997, 593.8497, 9.251627, 5496.665, 99.99439, 100.0, 100.0, 99.92727, 100.0, 99.93795
21339.326760000004, 59.994083899803414, 59.99533971137332, 59.99523932973705, 30.450345351302587, 30.487171625158357, 30.453557378871164, 0.9999885403025113, 0.9999764871397909, 0.9999859740061432, 8610.261436220873, 8607.165251670438, 8612.840086247834, 207.90503370884107, 53.28102084136299, 45.82288376584893, 8595.259394195953, 8565.707446382732, 8538.597762406695, 283.86521695714094, 283.522490901018, 283.9574299744538, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 600.0, 603.2042, 9.120166, 5499.977, 301.4353, 6.074662, 1402.788, 593.9999, 5.553399, 3298.194, 607.3672, 9.048938, 5496.562, 598.5511, 5.507573, 3299.818, 594.0485, 9.251993, 5496.448, 99.99713, 44.30001, 99.93693, 99.92904, 99.99308, 99.93905
21341.697880000003, 59.99692443355953, 59.99767485810436, 59.996920358265456, 30.42371658671599, 30.47671312663101, 30.43566128718388, 0.9999811609397311, 0.9999750348569333, 0.9999834111865188, 8595.967584618009, 8606.164822220482, 8600.96765055983, 206.68771823330485, 58.177227265732654, 48.17576261070553, 8592.915124807902, 8602.664480074664, 8605.005199474755, 283.66979997359755, 283.4786248197125, 283.93734199776475, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 600.0, 606.3191, 9.104461, 5499.837, 599.4355, 5.506047, 3300.401, 594.0969, 5.55211, 3298.199, 607.2313, 9.051512, 5496.278, 598.7037, 5.511955, 3300.257, 593.8298, 9.255289, 5496.11, 99.98435, 100.0, 99.94235, 99.93093, 99.99656, 99.92788
21344.088760000002, 59.998661289309446, 59.99599163797251, 59.99778274530857, 30.440868493475858, 30.474413114391403, 30.421611333624323, 0.9999836929957939, 0.9999785353168688, 0.9999821510033576, 8602.289367866824, 8603.062839070233, 8604.789733273154, 203.0536463130752, 64.3782615877999, 50.69398835912216, 8603.221543655358, 8606.509936829038, 8608.218705830968, 283.85330577381484, 283.5128074962206, 284.005758403439, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 600.0, 596.6983, 9.216182, 5499.22, 605.7002, 5.446183, 3299.025, 587.6522, 5.601994, 3292.363, 601.6193, 9.136825, 5499.923, 594.8506, 5.545376, 3299.217, 590.4698, 9.294477, 5493.717, 99.98442, 99.96911, 99.76718, 100.0, 99.95751, 99.86594
21346.554320000003, 60.000674589082706, 59.99381010505604, 59.99778767092158, 30.41762883099409, 30.477219059313025, 30.42687735846433, 0.9999844640953479, 0.9999768854639003, 0.9999862158141399, 8601.645187497848, 8607.371090015366, 8606.435680571507, 206.7476761541168, 58.27345578140603, 47.86856407335836, 8605.375594081986, 8609.06457106339, 8608.021086256618, 283.8078185171899, 283.5142084224544, 283.948607925896, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 600.0, 601.6862, 9.148007, 5500.415, 599.3966, 5.506047, 3300.397, 594.0581, 5.551926, 3298.143, 607.2119, 9.051144, 5496.22, 598.6656, 5.512321, 3300.045, 593.8497, 9.255289, 5496.507, 100.0, 100.0, 99.94232, 99.92998, 100.0, 99.93508
21349.0158, 60.00551455878467, 60.0043142209497, 60.0069573662113, 30.424012162341974, 30.466718031911263, 30.430367116965762, 0.999986281182422, 0.9999816804731174, 0.9999880995180471, 8603.229267606812, 8600.864002433049, 8606.406516016214, 202.36205779297666, 51.633110644027056, 43.44274168515403, 8607.59292396813, 8603.318585846026, 8599.020618234359, 283.8820725571564, 283.5328079949401, 283.9980775153545, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 600.0, 592.5582, 9.27811, 5493.785, 593.521, 5.559832, 3297.721, 600.2699, 5.497808, 3300.285, 613.2705, 8.943952, 5485.256, 605.0366, 5.452967, 3299.375, 600.1918, 9.163729, 5500.146, 99.88559, 99.92618, 100.0, 99.73052, 99.9717, 100.0
21351.410760000002, 60.006556847856054, 60.0033987020997, 60.005315507759015, 30.42293314349924, 30.46166846253642, 30.42645662329281, 0.9999866144573333, 0.9999778522206838, 0.9999844034538667, 8601.794933130248, 8605.454711922463, 8606.620989321453, 203.66354695169457, 62.66711441867028, 45.72634289999405, 8598.177426684106, 8603.276105913557, 8603.791334661315, 283.8256388019062, 283.51533839194724, 283.95996068561385, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 600.0, 596.6786, 9.216182, 5499.162, 599.3966, 5.505863, 3300.46, 594.0193, 5.55211, 3298.31, 607.2119, 9.051512, 5496.167, 598.7037, 5.51159, 3300.044, 593.8497, 9.255289, 5496.44, 99.98357, 100.0, 99.94072, 99.92891, 100.0, 99.93388
21353.84748, 60.01016177252093, 60.012317815161104, 60.01383336186605, 30.413293439640277, 30.4725883322004, 30.424229566403053, 0.9999858963716121, 0.9999770490376177, 0.9999822847856779, 8599.782883414868, 8598.451779046252, 8607.431595727434, 204.13206489807817, 56.81353538982198, 50.22889017941998, 8593.0134271779, 8599.888118588338, 8602.171002078368, 283.8818112290685, 283.4968455557951, 284.0150517031192, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 600.0, 596.6786, 9.216003, 5499.11, 599.3771, 5.506047, 3300.229, 594.0969, 5.551558, 3298.089, 607.2119, 9.051512, 5496.226, 598.7037, 5.511773, 3300.26, 593.8497, 9.255106, 5496.386, 99.98222, 100.0, 99.94915, 99.92998, 99.99675, 99.93289
21356.273400000002, 60.01526082321322, 60.014688437310426, 60.014308335986996, 30.426255382100944, 30.467385626469106, 30.435303497908084, 0.9999858016923819, 0.9999752888037454, 0.9999869446360462, 8600.722833375463, 8604.837015847193, 8610.032607589384, 202.0724554664057, 60.2281169965122, 45.006788065478304, 8603.013740343857, 8604.56019528903, 8603.160767757057, 283.85870118511866, 283.55896135812355, 284.0361316390254, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 600.0, 602.9084, 9.122129, 5499.891, 605.7002, 5.446183, 3298.863, 587.6716, 5.60181, 3292.644, 601.6776, 9.14142, 5500.183, 594.2593, 5.545193, 3298.911, 590.5295, 9.299971, 5493.724, 99.99662, 99.96733, 99.76179, 100.0, 99.95663, 99.86731
21358.705120000002, 60.017682155361, 60.01459804794997, 60.01341601845361, 30.43210232362837, 30.4739030863618, 30.4189913985491, 0.999983876277054, 0.9999724340550974, 0.9999855122919736, 8603.044849292026, 8605.058811066905, 8609.947567591273, 206.7027665170981, 63.07057742379311, 48.08209082430673, 8603.17538895626, 8602.876477680698, 8605.7505135714, 283.80546132835235, 283.5917034485169, 283.9857727771975, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 600.0, 596.8757, 9.20708, 5500.082, 599.3966, 5.506047, 3300.397, 594.0387, 5.551926, 3298.48, 607.2313, 9.051328, 5496.337, 598.7037, 5.512321, 3300.261, 593.8696, 9.255106, 5496.313, 99.99349, 100.0, 99.94238, 99.93094, 100.0, 99.93157
21361.1886, 60.01550966124435, 60.017925765861136, 60.01759922814901, 30.41806916278722, 30.442355112153695, 30.406678434555666, 0.9999897034566507, 0.999978885555822, 0.9999912298670454, 8587.714624752716, 8604.227427522412, 8594.195641007182, 205.60676197586463, 58.197106764075215, 39.99190487245278, 8593.778331731282, 8599.58764489713, 8605.093736817184, 283.7626221828064, 283.51322126591555, 284.0073561068305, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 600.0, 607.3443, 9.04985, 5495.001, 593.9685, 5.556517, 3297.615, 600.2893, 5.49744, 3300.515, 613.2705, 8.943583, 5485.257, 605.0366, 5.452602, 3299.105, 600.2117, 9.163729, 5500.153, 99.92393, 99.92633, 100.0, 99.7266, 99.97498, 100.0
21363.59368, 60.01099838515825, 60.01550149712085, 60.01398879477732, 30.42363873792776, 30.46391869718095, 30.42667646164886, 0.9999851593813318, 0.9999766445925259, 0.9999860680720462, 8608.783624289968, 8606.17676810001, 8615.750339013523, 204.88546143263943, 57.021796793764224, 47.690752088197314, 8605.53374882374, 8608.300429633398, 8607.839597735212, 283.76845441791545, 283.4748991294148, 283.8990887760643, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 600.0, 602.9676, 9.121593, 5499.845, 599.3577, 5.505863, 3300.342, 594.0581, 5.551926, 3298.199, 607.2313, 9.051512, 5496.279, 598.7419, 5.51159, 3299.99, 593.8298, 9.255106, 5496.375, 99.99692, 100.0, 99.94401, 99.93296, 100.0, 99.934
21365.999720000003, 60.01323889788247, 60.01161273038506, 60.012038766514394, 30.44018524251427, 30.463753831655257, 30.425333315095916, 0.9999836361316077, 0.9999761518784506, 0.9999830506557411, 8594.678682103224, 8607.44646769869, 8601.952140783093, 205.28948552427937, 59.754123037415866, 46.30479087239564, 8602.983171560545, 8607.588234177178, 8604.099694194272, 283.73471626426334, 283.4674135129734, 283.9492699083231, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 600.0, 602.9479, 9.122129, 5500.007, 599.3577, 5.506599, 3300.168, 593.9999, 5.55211, 3298.205, 607.2119, 9.051144, 5496.396, 598.6847, 5.511773, 3300.048, 593.8696, 9.255289, 5496.326, 99.99567, 100.0, 99.94221, 99.93201, 100.0, 99.93179
