TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
21518.08936, 60.0150554471181, 60.017167846501735, 60.010978483528014, 30.439487510492842, 30.47832634893655, 30.439571701641267, 0.999989698227103, 0.9999763722237601, 0.9999900794004634, 8599.985550105092, 8613.747930619465, 8607.518729161451, 214.90538310784677, 59.36232868316074, 34.821335655269195, 8600.728560894031, 8604.224078794346, 8612.060350956683, 283.95055107168014, 283.49238298164295, 284.0069883638544, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 600.0, 602.9084, 9.121951, 5499.902, 599.416, 5.505678, 3300.398, 594.0387, 5.551742, 3298.2, 612.7267, 5.372589, 3292.137, 599.3714, 9.175982, 5500.049, 587.5672, 9.33751, 5486.396, 99.99672, 100.0, 99.94405, 99.76208, 99.99949, 99.75115
21520.54492, 60.01779538250977, 60.01105604687758, 60.013945497712804, 30.43583866281352, 30.465899700945794, 30.42745392991702, 0.9999889819371869, 0.999976572112811, 0.9999853581518613, 8598.541268935529, 8609.905842717604, 8609.074108418778, 211.82346579354817, 60.20623202324305, 40.74476094379975, 8611.568805797371, 8605.916771055312, 8607.158917962504, 283.93258128355086, 283.5127641034733, 283.89888976848476, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 600.0, 609.2369, 9.016833, 5493.777, 593.0152, 5.559832, 3297.555, 600.3087, 5.49744, 3300.292, 606.4934, 5.438779, 3298.554, 605.666, 9.077365, 5497.949, 581.3245, 9.410941, 5471.22, 99.88251, 99.92113, 100.0, 99.94628, 99.96128, 99.47533
21523.060920000004, 60.01163361202883, 60.013653612223116, 60.014064671183675, 30.454945534685557, 30.494256127549882, 30.4316364418332, 0.9999909414349935, 0.9999781063382659, 0.9999912007404109, 8610.83384827554, 8608.99416835228, 8611.985403354181, 212.7075283819927, 56.463753563341015, 38.06413585103701, 8613.564179144545, 8602.48502551925, 8610.02621831208, 283.7993504297029, 283.50700216879994, 283.9360867464504, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 600.0, 602.9479, 9.121951, 5499.955, 599.3771, 5.505494, 3300.509, 594.0775, 5.551926, 3298.198, 611.251, 5.393733, 3294.999, 599.3904, 9.175982, 5500.115, 587.5672, 9.336961, 5486.402, 99.99777, 100.0, 99.94398, 99.84705, 100.0, 99.75441
21525.472800000003, 60.004910171739525, 60.00711233744195, 60.011443236056806, 30.452575456364144, 30.490831529329924, 30.434894668366045, 0.9999897051353718, 0.9999743919372951, 0.9999877329274681, 8602.816101197986, 8614.108339989865, 8611.567731896246, 212.72204030118337, 63.183841012479206, 40.32892465027362, 8607.333680476866, 8606.36302885685, 8611.915014516855, 283.8859781135527, 283.47731732649993, 283.9463270974541, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 600.0, 602.1396, 9.134265, 5500.441, 601.4005, 5.483575, 3300.212, 590.661, 5.584323, 3294.295, 602.1048, 5.486768, 3300.102, 593.5726, 9.263278, 5495.713, 593.7701, 9.255472, 5496.379, 100.0, 100.0, 99.84148, 100.0, 99.92082, 99.93593
21527.93288, 60.0055877010208, 60.003653604896975, 60.00880110563984, 30.461838739837845, 30.510998955727878, 30.438441886663032, 0.9999897243339765, 0.9999805187747332, 0.999990353364111, 8608.036163162602, 8608.702652473816, 8615.708501863675, 213.04762181132065, 52.19695900737452, 40.62090875381455, 8613.853357851029, 8614.007468049784, 8612.665388426638, 283.98147331340004, 283.5173976797575, 283.94385956736096, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 600.0, 601.5678, 9.133552, 5500.28, 599.4355, 5.505678, 3300.292, 593.9805, 5.552478, 3298.144, 606.6099, 5.437492, 3298.55, 599.3904, 9.1758, 5500.114, 587.5672, 9.33751, 5486.509, 100.0, 100.0, 99.94221, 99.95464, 100.0, 99.75441
21530.419280000002, 60.00653353632528, 60.00655749412852, 60.00602309073751, 30.476144856116903, 30.489103402092873, 30.468089212074656, 0.9999917713685282, 0.9999747568355787, 0.9999907576807515, 8613.99146330434, 8607.904063714908, 8622.6045164668, 215.48479546815474, 62.26956055722121, 37.170500228723995, 8617.21403644231, 8614.416097658303, 8616.267317133756, 283.8740803490763, 283.4686442448475, 283.93137893779635, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 600.0, 602.9479, 9.121951, 5500.012, 599.455, 5.50531, 3300.347, 594.0193, 5.551374, 3298.312, 606.5711, 5.438044, 3298.552, 599.3904, 9.1758, 5500.33, 593.8894, 9.255289, 5496.508, 99.99882, 100.0, 99.94072, 99.94799, 100.0, 99.93508
21532.97576, 60.004901490230154, 60.002602604167286, 60.00168223064674, 30.475010061902918, 30.527576304701302, 30.48847121448951, 0.9999895977717314, 0.9999728355907554, 0.9999876257172339, 8615.17680291742, 8615.53976898057, 8616.693362314692, 213.8075209396868, 65.59473221275857, 36.754847756683375, 8618.145725034463, 8607.690376550958, 8618.243671452588, 283.89525071935304, 283.4193081385439, 283.9846171759789, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 600.0, 609.2369, 9.01719, 5493.673, 593.0541, 5.559464, 3297.444, 600.3669, 5.496888, 3300.621, 612.6685, 5.37314, 3291.97, 605.6851, 9.076634, 5498.62, 598.8199, 9.184605, 5499.543, 99.88651, 99.92113, 100.0, 99.75527, 99.96813, 99.99604
21535.43532, 59.995663797542115, 59.997589488524305, 59.99854472621265, 30.461562515689344, 30.52398176039972, 30.48017633467241, 0.9999910199982738, 0.9999734353385049, 0.9999909417310678, 8616.892382050775, 8609.721655191464, 8617.528676866887, 212.60693444937306, 61.82119702531918, 34.571860815037326, 8609.377239738478, 8609.48282193526, 8615.46944988414, 283.8352348514447, 283.50217461130416, 283.9999809835992, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 600.0, 602.9282, 9.122129, 5500.018, 599.3771, 5.506231, 3300.344, 594.0193, 5.55211, 3298.146, 606.6099, 5.437125, 3298.213, 599.3904, 9.176348, 5500.115, 593.8696, 9.255472, 5496.441, 99.99977, 100.0, 99.95075, 99.94801, 100.0, 99.93496
21537.836600000002, 59.994165171893876, 59.996152634709844, 59.991537438787404, 30.459728332171476, 30.4744157823495, 30.44860785521763, 0.9999870562609545, 0.9999749839940912, 0.9999896113223563, 8604.481258413185, 8606.530987246875, 8611.860713679134, 210.7236139015563, 63.682466045246656, 38.89395277915719, 8606.256801843618, 8606.763855488018, 8612.73197512329, 283.85101271437424, 283.47143095874725, 283.96925485439516, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 600.0, 600.5032, 9.166032, 5500.349, 603.5017, 5.46755, 3299.726, 588.8945, 5.596104, 3292.522, 600.2406, 5.498351, 3300.198, 593.2103, 9.264374, 5495.871, 587.7263, 9.337327, 5486.456, 100.0, 99.99029, 99.77076, 100.0, 99.92049, 99.75658
21540.308240000002, 59.992386883820146, 59.989362597913114, 59.98971343496922, 30.476096399175873, 30.533598052321917, 30.490397236920376, 0.9999881611630039, 0.9999705230320852, 0.9999893180133002, 8614.455312678849, 8616.7945186029, 8610.60752880483, 213.77952358857323, 59.15347698379719, 35.09641828558051, 8608.640563387655, 8614.27167362094, 8621.069754812075, 283.8341268193086, 283.49263911808265, 283.9638195044296, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 600.0, 602.8887, 9.122664, 5500.075, 599.4355, 5.505678, 3300.289, 594.0581, 5.551742, 3298.37, 606.5516, 5.438228, 3298.496, 599.3904, 9.176166, 5500.108, 593.8894, 9.254923, 5496.496, 99.99882, 100.0, 99.94065, 99.94631, 100.0, 99.93498
21542.753760000003, 59.987699292435984, 59.990672863838014, 59.9866862854549, 30.437502632395574, 30.507149309992116, 30.45851375036462, 0.9999898843398788, 0.9999758334604075, 0.9999899820816688, 8609.827158381697, 8610.190207063188, 8613.704110345476, 213.21414995728378, 56.985613946351805, 37.70725751820055, 8603.602877593197, 8599.653892383027, 8614.476955085729, 283.78381029429, 283.4804986725403, 283.98718764054837, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 600.0, 602.9676, 9.121773, 5499.954, 599.3771, 5.506047, 3300.397, 594.0969, 5.551742, 3298.201, 606.6293, 5.437676, 3298.217, 599.3904, 9.1758, 5500.167, 587.5672, 9.337144, 5486.51, 99.99987, 100.0, 99.94391, 99.94455, 99.9987, 99.75333
21545.24576, 59.985574930755234, 59.98204533092054, 59.98652480178075, 30.44927500816859, 30.510182145779055, 30.456734120107384, 0.9999878949798346, 0.9999750222198321, 0.9999882196794818, 8602.36837157276, 8608.594748873547, 8609.791419340741, 208.29994018463958, 63.389065339223635, 44.26389574141854, 8614.989901392466, 8606.77451320474, 8617.823468073742, 283.81619532467954, 283.5479899917553, 283.9415447191369, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 600.0, 609.2566, 9.01719, 5493.789, 593.0735, 5.560201, 3297.67, 600.3669, 5.49744, 3300.176, 612.7073, 5.373324, 3292.524, 604.884, 9.090149, 5498.965, 583.0939, 9.384023, 5478.812, 99.88241, 99.92447, 100.0, 99.7637, 99.97978, 99.61336
21547.721960000003, 59.97845496487256, 59.97890521133603, 59.98469427395823, 30.47301441574319, 30.49926861451342, 30.478170842130666, 0.99999283243766, 0.9999802445560894, 0.9999894735352459, 8602.72512463124, 8609.747289347022, 8609.135773984055, 208.87644970916108, 56.44542190173297, 36.480642620574045, 8607.603280904352, 8608.779416059899, 8614.609672870105, 283.84892724664155, 283.4723998667349, 283.9198451379771, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 600.0, 602.9676, 9.121237, 5499.96, 599.416, 5.505678, 3300.28, 594.0581, 5.551374, 3298.089, 606.6099, 5.437125, 3298.329, 599.3904, 9.175982, 5500.108, 587.5871, 9.337144, 5486.516, 99.99977, 100.0, 99.94426, 99.95298, 100.0, 99.75233
21550.14012, 59.97370318954307, 59.977895544604195, 59.97912841191129, 30.45156607226834, 30.480356465183807, 30.468695337906734, 0.9999880443487368, 0.9999758462315674, 0.9999879257594466, 8613.017549075856, 8610.146714586333, 8607.553116776875, 208.7860427613732, 60.10072041354351, 41.65019142431038, 8605.983204532622, 8610.950410199486, 8618.113917493203, 283.78771125487515, 283.4714382760335, 283.82638834036914, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 600.0, 599.4978, 9.180667, 5499.885, 604.5134, 5.454288, 3299.135, 587.7299, 5.601626, 3292.246, 600.3377, 5.497799, 3300.254, 593.2103, 9.264192, 5495.64, 593.79, 9.255655, 5496.32, 100.0, 99.97238, 99.76357, 100.0, 99.9217, 99.93169
21552.582560000003, 59.977774875845604, 59.97938371278511, 59.98307674962761, 30.46946119615514, 30.47384440857905, 30.468162424584172, 0.9999902531528712, 0.9999789517325893, 0.9999904756025321, 8613.79930768582, 8609.400267573707, 8616.229706606604, 209.32290858451825, 56.33984071856537, 39.020071529088455, 8615.591242499637, 8612.382162676357, 8611.398931073774, 283.79044261368375, 283.54367591842987, 283.9444731457089, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 600.0, 602.9084, 9.122308, 5499.955, 599.416, 5.506231, 3300.51, 594.1163, 5.551926, 3298.026, 606.6293, 5.437309, 3298.493, 599.3904, 9.175982, 5500.055, 587.5672, 9.337327, 5486.336, 99.99872, 100.0, 99.94416, 99.94451, 99.9996, 99.75333
21554.98828, 59.98997626600143, 59.98091268585599, 59.982223296830895, 30.461163799666295, 30.50360989472455, 30.47646279283264, 0.9999914046909669, 0.9999740820594339, 0.999993207315248, 8612.78104421962, 8616.430844728224, 8612.793412796196, 210.6088742494876, 65.35707434919323, 40.60640788901674, 8615.357209488282, 8619.123760274404, 8619.339141321056, 283.8264735431333, 283.50250072486415, 283.8636975728061, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 600.0, 602.9479, 9.122129, 5499.792, 599.4355, 5.506047, 3300.507, 594.0581, 5.552294, 3298.147, 606.6293, 5.43786, 3298.386, 599.3904, 9.176166, 5500.216, 593.8497, 9.255106, 5496.387, 99.99671, 100.0, 99.94246, 99.95298, 99.99766, 99.93291
21557.45204, 59.99233404900659, 59.9862736141507, 59.98592313442562, 30.468308880253698, 30.53229270072593, 30.501706249187933, 0.9999895866279552, 0.9999741371097326, 0.9999895883929053, 8609.434996631508, 8617.124778156409, 8618.643839541572, 198.90564130339243, 68.90618734501186, 42.024731714977406, 8612.595586331918, 8611.04965530528, 8618.571716782246, 283.8799343562148, 283.5542115447783, 283.98353791041353, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 600.0, 609.2369, 9.017012, 5493.731, 593.1124, 5.559648, 3297.388, 600.3669, 5.497256, 3300.458, 612.6491, 5.373324, 3292.577, 604.9221, 9.089418, 5499.135, 598.4224, 9.19962, 5499.237, 99.88146, 99.92792, 100.0, 99.75698, 99.97997, 99.98472
21559.884560000002, 59.989317212798795, 59.988892763556265, 59.98660840177064, 30.4505025600346, 30.491982079619582, 30.47800112726706, 0.999991327149235, 0.9999763706430558, 0.9999905401179023, 8610.332069311937, 8613.959567166768, 8613.50009460996, 204.4706968470001, 60.33556808677031, 36.37703327193822, 8615.389827983001, 8613.77496938065, 8614.590392838632, 283.91750837812805, 283.47783045901093, 283.99325399882497, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 600.0, 602.9479, 9.121951, 5500.018, 599.3966, 5.505863, 3300.347, 594.0775, 5.552662, 3298.26, 606.5905, 5.437309, 3298.385, 599.3904, 9.1758, 5500.165, 593.8497, 9.25474, 5496.508, 99.99672, 100.0, 99.94586, 99.94965, 100.0, 99.934
21562.407000000003, 59.98621087990435, 59.983634308360635, 59.98714420235507, 30.453167017055822, 30.482486713052293, 30.44174268517776, 0.9999875250055484, 0.9999745624562628, 0.9999869816906866, 8599.793566417397, 8604.078494746635, 8608.961923937397, 205.15747200993792, 60.10784835565482, 37.11115283441677, 8605.512557545286, 8604.924215316772, 8608.355952729897, 283.82112650980434, 283.53265799777506, 283.96970876315885, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 600.0, 600.1287, 9.174599, 5500.287, 603.9492, 5.458524, 3299.243, 587.7881, 5.601442, 3292.347, 600.2989, 5.497616, 3300.362, 593.2293, 9.263826, 5495.655, 587.5274, 9.337876, 5486.556, 100.0, 99.97981, 99.76348, 100.0, 99.92265, 99.75416
21564.80112, 59.98566013950913, 59.988969750874325, 59.990742971578214, 30.469901444612507, 30.500922031810024, 30.472461644927687, 0.9999903548372112, 0.9999780675484276, 0.9999927818250178, 8612.120929007138, 8617.993934885832, 8618.516176501651, 207.6611924708036, 59.69995940914305, 35.53799382310672, 8618.2111769978, 8613.528668176265, 8617.578714201496, 283.8152661233903, 283.5989251287238, 284.0257634243553, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 600.0, 602.9282, 9.121415, 5500.018, 599.3577, 5.505678, 3300.23, 593.9999, 5.551926, 3298.259, 606.6099, 5.437492, 3298.608, 599.4095, 9.175617, 5500.064, 593.8894, 9.255106, 5496.386, 99.99892, 100.0, 99.94568, 99.95641, 100.0, 99.93289
21567.21136, 59.98841102872476, 59.987088459494394, 59.9871371104366, 30.47937427302509, 30.505227992350687, 30.463420060611224, 0.9999908578931488, 0.9999755599920221, 0.9999915688657883, 8611.434488817611, 8613.534915132663, 8622.09448431257, 204.84668635255593, 62.84881997763932, 35.52637767816202, 8607.271293184558, 8610.1085680278, 8615.299300168792, 283.96090228475964, 283.5398442006361, 283.9291125819352, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 600.0, 602.9479, 9.121593, 5500.007, 599.3771, 5.505678, 3300.228, 594.0969, 5.551742, 3298.315, 606.5905, 5.436573, 3298.385, 599.4095, 9.175982, 5500.064, 593.8894, 9.254923, 5496.379, 99.99872, 100.0, 99.94409, 99.94967, 100.0, 99.93183
21569.657840000003, 59.991539906812314, 59.99223903222445, 59.989625361798005, 30.463419904694877, 30.509533649205185, 30.457072800669962, 0.9999916065530932, 0.9999698660449606, 0.9999899786380299, 8613.850413444598, 8615.902918988522, 8611.031765269707, 201.76511226015464, 64.47060099865575, 42.050650213967174, 8617.366608639102, 8610.390327101015, 8612.110111642423, 283.8416202527843, 283.5621543749325, 283.95726934519587, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 600.0, 609.2566, 9.017012, 5493.673, 593.0152, 5.559279, 3297.555, 600.3281, 5.49652, 3300.513, 612.6102, 5.373876, 3292.638, 604.9603, 9.08887, 5498.983, 598.4621, 9.198705, 5498.94, 99.88356, 99.92451, 100.0, 99.75856, 99.98011, 99.98693
21572.123440000003, 59.98554424212319, 59.99193530025936, 59.9899121708972, 30.453250346505648, 30.513233495060028, 30.470837624263233, 0.9999898087353881, 0.9999736791625907, 0.9999927359434515, 8610.395882907604, 8617.112834168474, 8616.049741715191, 202.58079212986559, 61.304401354843094, 39.15609760546613, 8611.53088872905, 8616.0407032688, 8618.450152267844, 283.8486602939735, 283.55785703904274, 284.0280791726932, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 600.0, 602.9676, 9.121773, 5499.96, 599.3382, 5.506415, 3300.341, 594.0969, 5.551742, 3298.261, 606.6293, 5.437676, 3298.438, 599.4286, 9.175982, 5500.167, 593.8696, 9.255106, 5496.394, 99.99882, 100.0, 99.94426, 99.9446, 100.0, 99.934
21574.58404, 59.9897696860775, 59.98761890885683, 59.989762864128686, 30.434827790929955, 30.46790528226867, 30.414665143318352, 0.9999901487222803, 0.9999772863784983, 0.9999884936877201, 8605.843926533631, 8606.251457193568, 8610.979300968827, 204.15170786207773, 64.2784808123663, 44.17754964499909, 8609.08533765622, 8610.193522068592, 8608.473733051356, 283.9623356595634, 283.6220796164896, 284.034614050333, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 600.0, 599.5569, 9.173706, 5500.011, 604.5328, 5.454288, 3299.123, 587.7881, 5.601442, 3292.292, 600.2212, 5.498168, 3300.138, 593.2103, 9.264009, 5495.649, 587.5274, 9.337693, 5486.448, 100.0, 99.97201, 99.76523, 100.0, 99.91949, 99.74796
21576.98236, 59.99258895059856, 59.99206213019602, 59.987644354503956, 30.466064099989843, 30.48651976692867, 30.4733133365001, 0.999990816776091, 0.9999755340136113, 0.9999938482965048, 8613.220111025777, 8613.43773761363, 8617.32124024968, 208.61507728358856, 59.555215544752286, 32.590160560325785, 8615.032922874503, 8614.988772750221, 8612.686233710368, 283.8613760235062, 283.53895796174066, 283.9630334529978, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 600.0, 602.9282, 9.121773, 5500.065, 599.3577, 5.506231, 3300.226, 594.0581, 5.551374, 3298.309, 606.5322, 5.43786, 3298.273, 599.3904, 9.1758, 5500.165, 593.8696, 9.254923, 5496.387, 99.99577, 100.0, 99.9459, 99.9479, 99.99965, 99.93289
21579.415040000004, 59.99118115657143, 59.9892773163741, 59.99272507213991, 30.455379224419154, 30.484057632423962, 30.436698056427943, 0.9999917625169528, 0.9999785621452506, 0.9999903852379447, 8607.266287802993, 8608.513940291466, 8605.335600752816, 211.55754731233083, 52.97310683888804, 42.9811647775814, 8606.13285745485, 8597.897085087545, 8608.732180269995, 283.94506274191485, 283.5961283686506, 283.9810437790214, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 600.0, 602.9282, 9.121773, 5499.955, 599.3966, 5.506047, 3300.289, 594.0581, 5.552294, 3298.256, 606.6099, 5.437492, 3298.271, 599.4095, 9.175617, 5500.063, 587.5672, 9.337327, 5486.455, 99.99682, 100.0, 99.94575, 99.94786, 100.0, 99.75223
21581.844640000003, 59.991070093894834, 59.99020563429704, 59.988674932478325, 30.454232647252685, 30.499842163072294, 30.458181296032496, 0.9999890057893502, 0.9999736663863945, 0.9999876176122638, 8608.352238254196, 8617.740861626331, 8605.831445094544, 207.0509939869794, 62.1200638774103, 38.59238060889493, 8609.78369001574, 8609.536824261271, 8620.252457835611, 283.89611468281703, 283.5830771967915, 284.05087193524963, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 600.0, 609.2763, 9.016477, 5493.621, 593.1124, 5.559832, 3297.723, 600.3475, 5.49744, 3300.404, 612.6685, 5.373324, 3292.521, 605.3799, 9.089053, 5498.769, 583.0343, 9.385304, 5478.509, 99.88262, 99.92611, 100.0, 99.76037, 99.97621, 99.60786
21584.301040000002, 59.98577128640869, 59.98331308725009, 59.984407210205106, 30.432589194882866, 30.49286816516794, 30.465859791418012, 0.9999917476004421, 0.9999785141669462, 0.9999910001196524, 8608.029714800157, 8610.097787336337, 8608.9751188363, 211.90271042179643, 55.11384743873123, 37.527983035177385, 8607.598658614708, 8611.237150652869, 8609.352656177542, 283.9906399420173, 283.4917362562871, 283.9226355855024, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 600.0, 602.9282, 9.121773, 5499.844, 599.3771, 5.506415, 3300.402, 594.0969, 5.552846, 3298.141, 606.6293, 5.437309, 3298.385, 599.4095, 9.1758, 5500.066, 587.5672, 9.337327, 5486.456, 99.99987, 100.0, 99.94227, 99.94626, 99.99979, 99.75235
21586.73884, 59.98031574722901, 59.98163775773557, 59.98155164825497, 30.456884445080274, 30.474109178342633, 30.44930992210691, 0.9999864181371176, 0.9999744707357615, 0.9999889889456972, 8607.149707165148, 8615.155418788685, 8612.521895450187, 206.6444445038212, 64.76580654747613, 36.58877846710766, 8607.86752488672, 8605.509875181373, 8605.749251864729, 283.78357927206395, 283.517831902575, 284.0191413345665, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 600.0, 599.5767, 9.179774, 5500.069, 604.4745, 5.458524, 3298.96, 588.0016, 5.601626, 3292.407, 600.2212, 5.497248, 3300.248, 593.1912, 9.264192, 5495.649, 593.8298, 9.256021, 5496.38, 100.0, 99.98479, 99.76345, 100.0, 99.92153, 99.93278
21589.163080000002, 59.9784581216378, 59.983952088583926, 59.98166644619239, 30.431670933478156, 30.500208817440402, 30.454350685616284, 0.9999895057608523, 0.9999828001036287, 0.999992401155037, 8610.208084252321, 8609.031045766613, 8612.801955904577, 207.54070104482616, 54.85958423908778, 40.19934233757249, 8609.511305733382, 8612.217526435496, 8608.329819428274, 283.95934411809134, 283.5570988450742, 284.00568773558143, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 600.0, 602.9479, 9.121415, 5499.845, 599.3966, 5.506415, 3300.347, 594.0581, 5.55211, 3298.312, 606.6293, 5.437676, 3298.44, 599.4095, 9.175435, 5500.058, 587.5871, 9.33751, 5486.455, 100.0, 100.0, 99.94915, 99.95133, 100.0, 99.75233
21591.601400000003, 59.97717890988378, 59.979675791845175, 59.97774787107833, 30.46598337890817, 30.49096399193873, 30.465417347724774, 0.9999925534914889, 0.9999785525366999, 0.9999902604840416, 8614.39553235794, 8616.18320057797, 8621.66617786439, 202.77587996628336, 62.615057777347374, 40.66366338237344, 8613.074484827634, 8616.543370019088, 8616.41565131935, 283.87264516803634, 283.52329172094545, 284.06067223794935, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 600.0, 602.9479, 9.121951, 5500.012, 599.3771, 5.50531, 3300.179, 594.1163, 5.551558, 3298.425, 606.5711, 5.436389, 3298.547, 599.3904, 9.175982, 5500.224, 593.8696, 9.255655, 5496.441, 99.99777, 100.0, 99.95086, 99.94799, 100.0, 99.93389
21594.083240000004, 59.98293331000897, 59.98065697763867, 59.98173005702773, 30.470557003356745, 30.50578503642692, 30.465038963046553, 0.9999906590273818, 0.9999722390973346, 0.9999913692479485, 8608.188880183465, 8612.702838163534, 8621.046360239829, 200.58370815827766, 62.64237955755004, 37.23948868294656, 8615.675735126493, 8605.208700657673, 8618.26685373217, 283.85319701889495, 283.5816825884418, 283.9788212418085, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 600.0, 609.2369, 9.01719, 5493.726, 593.0541, 5.560753, 3297.559, 600.3864, 5.497256, 3300.403, 612.6879, 5.373324, 3293.35, 604.9794, 9.097636, 5499.202, 597.9055, 9.203833, 5498.949, 99.88252, 99.92461, 100.0, 99.77359, 99.98409, 99.9872
21596.627, 59.98344801235891, 59.97902850390997, 59.985050869978025, 30.463082131152365, 30.489918590301027, 30.445542685568736, 0.9999910310855342, 0.9999747010962307, 0.9999898425961045, 8611.39860249705, 8623.375550228342, 8612.607662179926, 205.17270490227793, 56.04194425189098, 38.16769594533616, 8616.142029739303, 8615.287264144088, 8617.395854938033, 283.8359383248675, 283.5774529432471, 284.0282515725244, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 600.0, 602.9282, 9.121593, 5499.896, 599.3382, 5.505678, 3300.339, 594.0387, 5.551558, 3298.198, 606.6487, 5.436941, 3298.379, 599.3904, 9.1758, 5499.988, 593.8497, 9.255289, 5496.394, 99.99682, 100.0, 99.94398, 99.9429, 99.99837, 99.93278
21599.067400000004, 59.98238652274436, 59.977928720154566, 59.98352225685584, 30.436018648146625, 30.471305595106358, 30.400915307389138, 0.9999874053455491, 0.999975100219717, 0.9999868573129959, 8607.426831074323, 8609.07725590792, 8609.012773165803, 206.588684532274, 57.00591584841504, 40.82683260284148, 8603.442029629237, 8606.719368570073, 8609.640322736812, 283.98904478911516, 283.56471797419573, 283.9203601914521, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 600.0, 598.5909, 9.194944, 5499.42, 605.4861, 5.446551, 3298.913, 587.6328, 5.60181, 3292.41, 600.2795, 5.497799, 3300.308, 593.2103, 9.264374, 5495.712, 587.5274, 9.338059, 5486.388, 99.98815, 99.96565, 99.7686, 100.0, 99.92049, 99.75013
21601.47032, 59.98458293672766, 59.981066292452006, 59.98176447238102, 30.45634402835065, 30.501582724000407, 30.474201021060455, 0.999989973270105, 0.9999721945932708, 0.9999908311909436, 8612.800928228713, 8617.569882325672, 8615.695476169003, 199.42152695980587, 61.57966774800116, 38.66775843397954, 8608.167531399384, 8614.26642100641, 8619.941352251384, 283.8420669067302, 283.6486299740906, 284.09939476601284, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 600.0, 602.9282, 9.121773, 5499.954, 599.3771, 5.506599, 3300.566, 594.0775, 5.551926, 3298.084, 606.5516, 5.437125, 3298.274, 599.3904, 9.175982, 5500.104, 593.8696, 9.254923, 5496.333, 99.99776, 100.0, 99.94405, 99.94967, 100.0, 99.93522
21603.899120000002, 59.98591203236665, 59.98024337228362, 59.9826432533651, 30.46074112390782, 30.492640229514, 30.456892646204103, 0.999991756897445, 0.9999730758879863, 0.9999906773116972, 8608.905873277605, 8618.475223088815, 8617.24335590596, 205.88731144802023, 64.23893320447405, 39.85520024969787, 8606.372268864036, 8612.85239795588, 8610.163784104872, 283.9485298884442, 283.63095438907703, 284.06357287213757, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 600.0, 602.9479, 9.121773, 5499.96, 599.3966, 5.506231, 3300.563, 594.0387, 5.55211, 3298.315, 606.5905, 5.437676, 3298.379, 599.3714, 9.175982, 5499.998, 593.8497, 9.255655, 5496.387, 99.99787, 100.0, 99.9459, 99.95316, 99.99979, 99.93291
21606.354040000002, 59.982299646615175, 59.98569931950797, 59.97993712548485, 30.457849797591123, 30.504811255915172, 30.458644484066436, 0.9999907809889635, 0.9999684752861091, 0.9999910176670966, 8615.106864199974, 8614.638531338243, 8626.359811020691, 201.67242703664851, 61.66440722072775, 39.030222397485716, 8613.649668584705, 8610.491933242376, 8619.909962544873, 283.82733015583864, 283.51952282225244, 284.037921811629, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 600.0, 609.2369, 9.01719, 5493.621, 593.0541, 5.560569, 3297.556, 600.3864, 5.49744, 3300.513, 612.2996, 5.377369, 3293.957, 604.4262, 9.103846, 5499.448, 597.5078, 9.212805, 5498.569, 99.88261, 99.92262, 100.0, 99.78873, 99.98761, 99.97258
21608.814520000004, 59.98763281360942, 59.98764576832143, 59.98379615167742, 30.446535990008243, 30.483384324400024, 30.44821857329251, 0.9999875753481259, 0.9999729241509971, 0.9999917110801423, 8612.205004070338, 8611.660750516268, 8614.01923060959, 200.6556296421022, 58.92470377384916, 28.104718343051445, 8612.739661608908, 8611.013325617425, 8617.482807064463, 283.9909134102928, 283.6447430124013, 284.0792767949488, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 600.0, 602.9676, 9.121593, 5500.018, 599.3966, 5.505863, 3300.177, 594.0581, 5.552478, 3298.483, 606.6682, 5.438596, 3298.218, 599.3714, 9.176348, 5500.231, 593.9491, 9.25419, 5496.5, 100.0, 100.0, 99.94909, 99.9446, 100.0, 99.9351
21611.264280000003, 59.98990021148815, 59.990918345133814, 59.987735767846694, 30.440103169642263, 30.45543200222983, 30.422426287824063, 0.9999873830997474, 0.9999719227241539, 0.9999896165677401, 8602.701845876607, 8600.586238771319, 8615.764723127848, 204.68721061230008, 55.8388639774912, 42.61595826991788, 8606.783585961854, 8599.596931124726, 8613.344720170071, 283.9159722686851, 283.48124188223125, 284.09921392495187, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 600.0, 598.6106, 9.19423, 5499.616, 605.5251, 5.447657, 3298.913, 587.6133, 5.60181, 3292.293, 600.2406, 5.497799, 3300.311, 593.1721, 9.264374, 5495.706, 587.5076, 9.337876, 5486.568, 99.99161, 99.96882, 99.76342, 100.0, 99.92145, 99.74894
21613.687080000003, 59.996311830181135, 59.99538770748413, 59.997944406103954, 30.447484707226135, 30.48785927582531, 30.482371058604706, 0.9999890877783663, 0.9999758068510773, 0.9999918090952039, 8612.489603280836, 8615.442940202249, 8614.995698714361, 203.80005243234882, 61.8119038473601, 36.23939970196534, 8614.316439541582, 8615.573761817428, 8615.525415536804, 283.9547084839136, 283.56868076966396, 284.03242411514015, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 600.0, 602.9676, 9.121415, 5500.065, 599.3771, 5.506047, 3300.289, 593.9611, 5.552478, 3298.423, 606.6876, 5.437676, 3298.555, 599.3904, 9.175982, 5500.165, 593.8696, 9.255655, 5496.513, 99.99978, 100.0, 99.95082, 99.94784, 100.0, 99.9352
21616.170680000003, 60.00298988181573, 60.005608210354055, 60.0050136695688, 30.460906545071015, 30.47586339296863, 30.443986208206304, 0.9999920802235961, 0.9999745064354367, 0.9999890741469912, 8602.868333035418, 8612.071994862352, 8613.417132906154, 203.14434780314787, 60.32314064426237, 39.50649203895773, 8606.778343514332, 8606.380927483153, 8612.899748076945, 283.86991145059454, 283.569972884226, 284.12420417214344, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 600.0, 602.9282, 9.121951, 5499.96, 599.3771, 5.506231, 3300.289, 593.9999, 5.55211, 3298.202, 606.6487, 5.436757, 3298.217, 599.4286, 9.175982, 5500.156, 593.8298, 9.25474, 5496.725, 99.99987, 100.0, 99.94412, 99.95635, 100.0, 99.93496
21618.6882, 60.01208564071971, 60.00914283346469, 60.011685263469516, 30.441693839392848, 30.484812073602477, 30.46797199356358, 0.9999904255071044, 0.9999772140747449, 0.9999905003974133, 8609.914985799925, 8614.124871536455, 8608.93605362337, 200.17764038200403, 63.1808564277967, 34.25696015762583, 8615.36145757837, 8617.800736491141, 8619.800881531755, 283.8767126124939, 283.5822525594202, 284.15296658765106, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 600.0, 609.2566, 9.01612, 5493.726, 592.9957, 5.560937, 3297.735, 600.1146, 5.504435, 3300.228, 610.882, 5.399984, 3295.662, 602.4042, 9.129961, 5500.231, 595.9173, 9.232399, 5497.405, 99.88452, 99.92268, 100.0, 99.84868, 99.9997, 99.96248
21621.14312, 60.01763565095002, 60.01456757354338, 60.0236520581011, 30.453625624379445, 30.432906591437703, 30.46276869385346, 0.9999905583661436, 0.9999777568268519, 0.999989277719546, 8613.544558759135, 8620.365538762955, 8618.355405629889, 201.949333594554, 61.282123065221185, 38.161386484304785, 8612.864749804197, 8615.512804481326, 8616.46709998519, 284.03645353852664, 283.7101326465811, 283.9296036616684, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 600.0, 602.9282, 9.121773, 5500.059, 599.3577, 5.505863, 3300.289, 594.1163, 5.55211, 3298.428, 606.6682, 5.436573, 3298.548, 599.3714, 9.176166, 5500.055, 593.8696, 9.255106, 5496.507, 99.99967, 100.0, 99.95097, 99.94457, 100.0, 99.93508
21623.5406, 60.01745439722842, 60.01954328718309, 60.01727337068625, 30.423519970617168, 30.493278938730672, 30.416951715699202, 0.9999900377061735, 0.9999724425045047, 0.999988680607448, 8600.418257879488, 8607.538549227706, 8603.32029082835, 207.98578070297026, 60.14989360955951, 40.69861339718955, 8604.825996720998, 8601.626670286727, 8607.07574994709, 283.9406654522374, 283.6190570731535, 284.05356659391737, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 600.0, 597.5657, 9.209043, 5499.237, 605.7585, 5.445446, 3298.691, 587.6522, 5.60273, 3292.348, 600.2795, 5.497432, 3300.363, 593.2103, 9.264192, 5495.655, 587.5473, 9.337876, 5486.502, 99.98711, 99.96747, 99.76672, 100.0, 99.91842, 99.75318
21626.06116, 60.02651484387588, 60.023470895852384, 60.020963830571596, 30.453092377617295, 30.52039149263448, 30.438702549276464, 0.9999907783813021, 0.9999767549261348, 0.9999899189976078, 8612.339192657631, 8610.574558391638, 8617.177341515988, 201.29455691212388, 55.71976078780676, 41.40258239828108, 8616.544145523712, 8609.393873195968, 8616.038732941306, 283.9799960337948, 283.7265782793614, 284.00110680404765, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 600.0, 602.9282, 9.122129, 5499.897, 599.3188, 5.506047, 3300.4, 594.0387, 5.551742, 3298.085, 606.6293, 5.436757, 3298.218, 599.3904, 9.176348, 5500.174, 593.8894, 9.255655, 5496.448, 99.99576, 100.0, 99.94745, 99.94972, 99.99963, 99.93402
21628.43268, 60.02395478003279, 60.02079149741929, 60.01719047312023, 30.433506095563168, 30.495671050566408, 30.437988664573925, 0.9999889609545498, 0.9999739894502796, 0.999988360158462, 8610.33170780683, 8614.90733961428, 8607.644506389344, 200.87091144892383, 55.46595124295345, 39.5389438990851, 8610.518485507788, 8607.692273633631, 8603.347326892674, 283.8968242031613, 283.48593672935255, 283.9321585775637, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 600.0, 602.9084, 9.121593, 5499.908, 599.3188, 5.505863, 3300.394, 594.0387, 5.55211, 3298.253, 606.6099, 5.437309, 3298.44, 599.4095, 9.175617, 5500.0, 593.8497, 9.251444, 5497.1, 99.99692, 100.0, 99.94565, 99.94464, 99.99974, 99.93919
21630.94796, 60.02203349842412, 60.02475739107744, 60.022037482791774, 30.43268663834047, 30.5078125598336, 30.461754283706732, 0.9999913508297598, 0.9999740295438232, 0.9999931034143131, 8604.237757263549, 8616.161246862328, 8618.30337014461, 200.14947407933778, 59.10696380889203, 40.24968401886372, 8612.782028378855, 8609.774708175291, 8614.777322621578, 283.95182497472854, 283.4927648902745, 284.0505307385832, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 600.0, 609.2369, 9.017012, 5493.673, 593.0541, 5.560201, 3297.557, 600.134, 5.505724, 3300.235, 610.9014, 5.399984, 3295.602, 602.3279, 9.137084, 5500.222, 595.46, 9.241738, 5496.969, 99.88251, 99.92458, 100.0, 99.84868, 100.0, 99.94348
21633.410320000003, 60.01443319060098, 60.01926037511417, 60.020540338072415, 30.467983597506517, 30.477674926730735, 30.477218984140368, 0.9999894042946142, 0.9999771475721586, 0.9999914222587647, 8613.872558273655, 8610.986377016814, 8620.992198763344, 202.86283095388654, 61.322756258992285, 37.48976135794783, 8610.200367533358, 8614.166058998646, 8613.907240155737, 283.88847612874366, 283.47910242413343, 283.9889491829189, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 600.0, 602.9084, 9.121773, 5499.902, 599.3966, 5.505863, 3300.461, 594.0581, 5.551926, 3298.2, 606.5905, 5.437125, 3298.495, 599.4095, 9.1758, 5500.279, 593.8497, 9.255289, 5496.441, 99.99682, 100.0, 99.95248, 99.9479, 100.0, 99.93398
21635.84556, 60.01487025662347, 60.01745337051235, 60.0185717243171, 30.451513337303062, 30.439136490629842, 30.433303942528852, 0.9999891473374691, 0.9999754605717186, 0.999989465221233, 8599.106776645953, 8601.046817180735, 8608.956189131064, 207.24205499351729, 63.05045733071529, 41.89910812231665, 8609.800626894186, 8605.718613831019, 8609.185301110929, 283.87572170251497, 283.55666203382196, 283.99878448911244, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 600.0, 596.7574, 9.215825, 5499.214, 605.7585, 5.445999, 3299.024, 587.6522, 5.601994, 3292.128, 600.2018, 5.498168, 3300.363, 593.2103, 9.264009, 5495.712, 587.5473, 9.337876, 5486.329, 99.98242, 99.9658, 99.77033, 100.0, 99.92262, 99.75004
21638.273400000002, 60.00412566560647, 60.01351064517327, 60.01677354409314, 30.469404142033504, 30.51469992591996, 30.45867278455506, 0.999990313410398, 0.9999738128682134, 0.999992327670453, 8605.511152819154, 8608.150580939024, 8619.159741357127, 205.0416472033944, 61.390734074000534, 36.507642589079296, 8611.596201423023, 8616.974924935454, 8617.09697687706, 283.96351898302044, 283.6303817420007, 284.033598836512, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 600.0, 602.9479, 9.122308, 5499.845, 599.4355, 5.506047, 3300.288, 594.0193, 5.551926, 3298.146, 606.6876, 5.436389, 3298.495, 599.3904, 9.176166, 5500.058, 593.8497, 9.255472, 5496.441, 100.0, 100.0, 99.95097, 99.95298, 99.99965, 99.93287
