TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
21655.432040000003, 59.988847322707926, 59.98913784395692, 59.98180375730525, 27.934534908006192, 27.965949401147252, 27.92417066814519, 0.9999978248664414, 0.9999827882286991, 0.9999961840872627, 7890.550707643837, 7895.477698872355, 7894.141924421483, 180.99177101078703, 39.7552826006289, 30.528524498294246, 7894.677307105417, 7891.914225494067, 7899.950536484494, 283.9091567298507, 283.45297409263037, 283.928796430329, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 600.0, 609.2763, 9.016655, 5494.171, 593.988, 5.552464, 3298.776, 598.4452, 5.516952, 3299.814, 609.1926, 5.411016, 3297.183, 601.2598, 9.154068, 5500.213, 586.9111, 5.605705, 3291.377, 99.88157, 99.95535, 99.99393, 99.89172, 100.0, 99.74076
21657.867520000003, 59.98627172003111, 59.9833525724326, 59.98351359917324, 27.909626548631042, 27.981301783098836, 27.95639467187555, 0.99999378857039, 0.9999837589571883, 0.9999941112629211, 7895.957119767467, 7897.906765301501, 7899.256581672842, 183.4881463595425, 41.571228778600016, 26.20434842192799, 7894.5559799754765, 7896.387323769227, 7898.495372480802, 283.8572474311909, 283.4114559451312, 283.7105598431437, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 600.0, 602.9282, 9.121773, 5500.186, 599.3771, 5.506231, 3300.393, 594.0581, 5.551558, 3298.477, 606.6293, 5.437125, 3298.549, 599.3714, 9.176166, 5500.214, 587.2094, 5.605522, 3291.666, 99.99787, 100.0, 99.95245, 99.9479, 100.0, 99.73918
21660.381200000003, 59.984700828846485, 59.98208613382988, 59.98425467169135, 27.918720875994502, 27.96448789919787, 27.913526535093546, 0.9999944006003664, 0.9999837906453479, 0.9999932302637287, 7885.778117310228, 7895.2747380567025, 7892.6804842308575, 180.22483381148618, 45.764590447189676, 28.74457598623121, 7886.113078598625, 7892.875920917264, 7893.92793784318, 283.7134387958976, 283.5301500869013, 283.9145892970167, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 600.0, 596.6786, 9.216717, 5499.22, 605.7585, 5.44563, 3298.692, 587.7299, 5.60181, 3292.356, 600.2406, 5.497616, 3300.361, 593.1721, 9.264557, 5495.7, 593.4719, 5.556446, 3297.677, 99.98325, 99.97085, 99.76697, 100.0, 99.92041, 99.93508
21662.78452, 59.976958424712116, 59.977309003823706, 59.978386649365554, 27.94164208414372, 27.96620799279237, 27.93876336828643, 0.9999917059264464, 0.9999862353147144, 0.9999952244206485, 7889.173199276352, 7893.1374365983465, 7899.750464895681, 183.4096095903517, 43.77765244930333, 24.89792412064162, 7901.69102215326, 7900.773607211553, 7901.564673378334, 283.8221998659401, 283.5318557159301, 283.87738121273657, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 600.0, 602.9282, 9.122129, 5499.96, 599.416, 5.506415, 3300.287, 594.0775, 5.55211, 3298.313, 606.6487, 5.437125, 3298.165, 599.3333, 9.176348, 5500.265, 587.1696, 5.605705, 3291.44, 99.99797, 100.0, 99.94405, 99.943, 100.0, 99.74076
21665.335320000002, 59.98113011170043, 59.979733257391054, 59.9776257102413, 27.950941512556863, 27.971287559629687, 27.93956842302028, 0.999991616903897, 0.9999823053470119, 0.9999907913818267, 7891.26844104997, 7890.736288580743, 7893.509230378285, 185.85547194484298, 48.39963883532255, 37.744551572508755, 7893.174932972176, 7891.786388964751, 7899.516125765559, 283.8071582462024, 283.4121650888654, 283.838574948709, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 600.0, 602.9479, 9.120523, 5499.902, 599.416, 5.506047, 3300.286, 594.0387, 5.551742, 3298.209, 607.0565, 5.432896, 3297.403, 600.6303, 9.150963, 5500.185, 596.3746, 5.526781, 3299.744, 99.99607, 100.0, 99.94434, 99.92658, 100.0, 99.9814
21667.7426, 59.97293573037253, 59.97225555181156, 59.97258150928857, 27.95706129705422, 27.97678713427377, 27.939510720735964, 0.9999924727193188, 0.99998517116501, 0.9999921297917254, 7899.688987310062, 7893.523210725018, 7893.676467187232, 188.47513581998464, 45.5821952266067, 30.815835772373248, 7900.548637298173, 7896.157145356514, 7904.191589987141, 283.72117483458084, 283.3472890997834, 283.85622732458586, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 600.0, 608.9214, 9.02879, 5495.373, 594.9607, 5.544544, 3299.446, 597.3969, 5.526524, 3299.245, 608.2605, 5.42499, 3297.839, 599.8292, 9.169226, 5500.073, 593.5515, 5.555714, 3297.791, 99.91446, 99.96728, 99.97958, 99.91991, 99.99916, 99.93166
21670.208440000002, 59.97578249261864, 59.97845614368395, 59.96961201457553, 27.9322241831614, 27.976302449834826, 27.92711519920474, 0.9999952523254132, 0.9999827431513394, 0.9999938662242019, 7886.263795823032, 7890.126007217146, 7898.950811658829, 183.7481744407196, 45.31015801737885, 26.45797874236314, 7897.41981541274, 7891.688313463983, 7894.354593819097, 283.88145435912367, 283.46956194102256, 283.82605123352937, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 600.0, 602.9282, 9.121415, 5499.85, 599.3966, 5.506047, 3300.344, 594.0581, 5.55211, 3298.423, 612.5908, 5.374243, 3292.08, 599.3523, 9.176348, 5499.997, 593.4918, 5.556629, 3297.678, 99.99892, 100.0, 99.94246, 99.76383, 100.0, 99.92658
21672.64456, 59.97489309524257, 59.98391453549655, 59.98204399319717, 27.88218363875485, 27.9103259100806, 27.897498229556007, 0.999992979278358, 0.9999839388242673, 0.9999928910270138, 7880.632090527224, 7886.715066566968, 7892.89256003358, 184.58893127431213, 48.14952848058874, 31.97264139545996, 7885.010692395838, 7889.731809387377, 7890.706298312722, 283.69258930005583, 283.4753143169525, 283.9206998818704, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 600.0, 596.6786, 9.21636, 5499.272, 605.7585, 5.445262, 3299.029, 587.7299, 5.60181, 3292.356, 619.0184, 5.299779, 3280.679, 593.153, 9.264557, 5495.646, 587.1895, 5.605705, 3291.317, 99.98241, 99.96246, 99.76523, 99.41313, 99.91943, 99.73548
21675.07944, 59.98417797031591, 59.98489467790697, 59.97996392733951, 27.932147420579128, 27.97599001165291, 27.938001308967824, 0.9999956928614049, 0.9999856517665507, 0.9999956837360829, 7894.808882203066, 7894.751999923657, 7896.280228354104, 183.36030254572825, 44.89185479245725, 28.507536914477896, 7899.627574432545, 7888.838430789789, 7890.218194359093, 283.83219078925623, 283.55693491165835, 283.84300418475647, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 600.0, 602.9676, 9.121773, 5500.123, 599.3771, 5.506047, 3300.228, 594.0387, 5.551926, 3298.199, 612.6685, 5.37314, 3292.193, 599.3714, 9.175982, 5500.156, 593.5515, 5.55608, 3297.789, 100.0, 100.0, 99.94912, 99.76201, 100.0, 99.93152
21677.48632, 59.98959571459649, 59.993547324085846, 59.991604936832, 27.95663080359061, 27.984667062832767, 27.917790234460558, 0.999990953484683, 0.9999813332847852, 0.99999230727458, 7894.263089561382, 7901.743519645235, 7887.8469715356105, 187.76021774016772, 45.0364417867404, 33.18748975941503, 7896.181003908015, 7893.651068591781, 7892.455464978632, 283.8658951593044, 283.4938084819379, 283.9186369440633, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 600.0, 602.9676, 9.121593, 5500.065, 599.3966, 5.506047, 3300.283, 594.0775, 5.551742, 3298.31, 612.6685, 5.373692, 3293.075, 600.0771, 9.158451, 5500.35, 595.8974, 5.53264, 3299.606, 99.99978, 100.0, 99.94739, 99.76857, 100.0, 99.98588
21679.94824, 59.99593486064647, 59.99641561956425, 59.99685419828295, 27.919646534958055, 27.959391891755367, 27.92469785776263, 0.9999917839765069, 0.9999868930540207, 0.9999916461364705, 7889.549194811948, 7894.690784271568, 7892.319522714797, 187.5513329941191, 44.42457294641417, 27.52196753115959, 7896.080783215339, 7897.784131925939, 7897.656452837052, 283.96539306167693, 283.49770578838684, 283.93088536720563, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 600.0, 609.2369, 9.021295, 5494.763, 594.2798, 5.544544, 3299.132, 597.4164, 5.523395, 3299.433, 610.9208, 5.392262, 3293.075, 600.306, 9.16886, 5500.115, 593.5117, 5.555897, 3297.905, 99.90338, 99.95626, 99.99261, 99.81712, 100.0, 99.93511
21682.4192, 59.99662585609947, 60.0009102708304, 60.00398831682701, 27.95054045936869, 27.967615155154053, 27.938134028613636, 0.999995199912557, 0.9999830314004886, 0.9999961017914064, 7895.363492453901, 7889.410537667138, 7898.698446904589, 183.7737497446924, 44.00615707974839, 26.431972136561058, 7895.978895638807, 7894.672057276613, 7898.791476577108, 283.81232572851354, 283.48685452093275, 283.9579711812864, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 600.0, 602.9479, 9.121951, 5500.076, 599.455, 5.506415, 3300.285, 594.0387, 5.552294, 3298.365, 606.6682, 5.436941, 3298.33, 599.3714, 9.176348, 5500.165, 593.5316, 5.55608, 3297.845, 99.99692, 100.0, 99.94586, 99.94453, 100.0, 99.9229
21684.804880000003, 60.000210477526196, 60.005951365473514, 60.00100070437729, 27.933400952289027, 27.96257275022798, 27.91047764907416, 0.9999927586143993, 0.9999846951371717, 0.9999921789471737, 7888.911154404759, 7891.0300906058665, 7895.198162238472, 182.09965275572176, 41.49515067237144, 31.02075407120583, 7884.9119022364075, 7889.6461560506195, 7889.701694351328, 283.91495728563643, 283.51526891371185, 283.978476608707, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 600.0, 596.6786, 9.216003, 5499.047, 605.7196, 5.446735, 3299.027, 587.7493, 5.601626, 3292.348, 600.2989, 5.497432, 3300.423, 593.1912, 9.264922, 5495.749, 587.2094, 5.605522, 3291.379, 99.98442, 99.96559, 99.76678, 100.0, 99.92128, 99.73735
21687.2426, 60.00612815237023, 60.00879675042499, 60.00936662228142, 27.939542102905374, 27.963891002870692, 27.944227566693055, 0.9999925823286007, 0.999985970807034, 0.9999942490423557, 7897.655101358344, 7887.600926347874, 7901.493323348987, 183.36589594631528, 50.465410481933304, 30.72296542355707, 7894.493736172706, 7890.980584214634, 7901.2165741096405, 283.8344280573113, 283.5080369032175, 284.0796018431674, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 600.0, 602.9479, 9.121415, 5499.903, 599.3966, 5.506415, 3300.342, 594.1357, 5.551558, 3298.477, 606.6293, 5.436941, 3298.492, 599.3904, 9.176166, 5500.164, 593.5515, 5.55608, 3297.851, 99.99987, 100.0, 99.94749, 99.95291, 100.0, 99.93347
21689.670680000003, 60.01359391179215, 60.00747857336152, 60.011606327856846, 27.92575678742266, 27.97140920973267, 27.905714839538092, 0.9999942227612276, 0.9999810864188823, 0.9999914541052998, 7891.051870945588, 7891.445005216434, 7899.650723500762, 187.94740261648747, 48.56624404815193, 31.004143129316162, 7895.05289998895, 7883.528954563664, 7896.541384270589, 283.83992281018436, 283.42692726208816, 283.95957366232136, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 600.0, 602.9676, 9.121773, 5500.018, 599.3771, 5.505863, 3300.235, 594.0387, 5.552294, 3298.259, 606.6876, 5.436941, 3297.957, 600.039, 9.158086, 5500.302, 595.8974, 5.536669, 3299.713, 99.99683, 100.0, 99.94583, 99.94318, 100.0, 99.9806
21692.061960000003, 60.013949139843, 60.012520226976186, 60.01115490459274, 27.918099396937553, 27.98206058832636, 27.92710096079934, 0.9999916320186928, 0.9999834102012064, 0.9999937367352223, 7890.739169110326, 7895.505205263294, 7895.999169273091, 181.763335099384, 47.431666618594136, 30.549388760580314, 7893.477011891133, 7893.772383389816, 7900.874943555387, 283.81643093220384, 283.54621463597204, 283.89638703282156, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 600.0, 609.2763, 9.016298, 5494.596, 593.988, 5.549517, 3298.654, 598.1152, 5.517136, 3299.572, 609.2509, 5.413774, 3297.25, 600.8973, 9.153154, 5500.067, 593.8696, 5.555897, 3297.728, 99.89063, 99.94858, 99.99469, 99.88842, 100.0, 99.92973
21694.523520000002, 60.01412844623943, 60.016849517315585, 60.01496509912468, 27.92380553310868, 27.965032304457694, 27.94281459708449, 0.9999942869107549, 0.9999870100471572, 0.9999930130701248, 7893.835932712971, 7897.124687705065, 7892.609164649019, 185.39436477551226, 44.9692178710967, 26.002854291285075, 7898.181689962475, 7891.669254582491, 7899.440430098959, 283.8478740748262, 283.55256232676453, 283.975856144257, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 600.0, 602.9282, 9.121773, 5499.902, 599.4355, 5.505863, 3300.342, 594.0775, 5.551926, 3298.204, 612.6102, 5.373508, 3292.027, 599.3714, 9.176166, 5499.991, 593.5117, 5.55608, 3297.564, 99.99882, 100.0, 99.94401, 99.76374, 100.0, 99.9299
21696.93156, 60.01304972140126, 60.01112734038428, 60.016178259167184, 27.90574067693309, 27.927180020273934, 27.90457488259471, 0.9999933207085498, 0.9999848813350152, 0.999992836414931, 7872.233048709129, 7882.540373032631, 7889.046778894591, 186.17387895142247, 46.008036439647185, 31.196625126707204, 7887.33104829568, 7885.008143273725, 7890.0577159309005, 283.93196266647647, 283.4502860132599, 283.8964805286787, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 600.0, 596.6392, 9.216717, 5499.168, 605.7974, 5.445815, 3299.141, 587.7104, 5.602178, 3292.354, 618.9796, 5.299411, 3280.682, 593.153, 9.264922, 5495.581, 587.1895, 5.605705, 3291.5, 99.98127, 99.97256, 99.76689, 99.40646, 99.91825, 99.73909
21699.39916, 60.01129356137394, 60.013887945127486, 60.011581272718665, 27.9255732233621, 27.97007711088359, 27.939304622747496, 0.9999947711918367, 0.9999855397791707, 0.9999938292039213, 7892.634528004903, 7896.109740772883, 7895.609692282922, 184.63938076254135, 45.805262940963075, 29.172164410199002, 7889.412737989392, 7896.753846716429, 7898.893321273398, 283.8878081341166, 283.4781515290603, 284.0021616490799, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 600.0, 602.9479, 9.121773, 5499.839, 599.455, 5.506415, 3300.401, 594.0581, 5.55211, 3298.315, 612.6879, 5.372956, 3292.189, 599.3714, 9.176531, 5500.106, 593.5117, 5.556263, 3297.563, 99.99567, 100.0, 99.94391, 99.76191, 100.0, 99.92474
21701.84704, 60.0104911843796, 60.01068724759105, 60.01195849602727, 27.954055927355967, 27.947448858366506, 27.94210845345418, 0.9999941223090327, 0.999983565787088, 0.9999938703831381, 7894.121126403055, 7892.579896017467, 7902.018065507863, 183.10427585514026, 48.456522806065095, 29.9303166864932, 7890.088223601901, 7892.238179012542, 7903.128992977959, 283.76040678223944, 283.42204483946585, 283.986377726843, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 600.0, 602.9282, 9.121593, 5500.023, 599.3577, 5.506783, 3300.121, 594.0581, 5.551926, 3298.2, 612.6685, 5.37314, 3291.918, 599.3714, 9.175617, 5499.998, 593.5515, 5.556629, 3297.848, 99.99902, 100.0, 99.94227, 99.76377, 99.99947, 99.93339
21704.27748, 60.00452410260721, 60.0012060701564, 60.00396891163929, 27.912005433982195, 27.96355348334143, 27.934753031300605, 0.9999932550559046, 0.9999852093523536, 0.9999924835510808, 7890.182086326424, 7893.656678108225, 7895.147447415133, 182.65671201253463, 48.959309621803186, 27.243102764826745, 7895.435343144514, 7894.806088853316, 7896.33902446363, 283.7538818732427, 283.4293555590005, 283.97860606970335, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 600.0, 602.9282, 9.121593, 5500.018, 599.3771, 5.505863, 3300.515, 594.0581, 5.551742, 3298.09, 612.6296, 5.373692, 3292.248, 599.3523, 9.176348, 5500.057, 593.4321, 5.55608, 3297.733, 99.99482, 100.0, 99.94405, 99.75704, 99.99963, 99.92985
21706.72996, 59.99632754822291, 59.990267427372466, 59.996476092481224, 27.94647210698358, 27.972754741170892, 27.938269873786613, 0.9999937317630595, 0.999985744597076, 0.999994073357408, 7893.496106776461, 7896.175111908056, 7898.096913662864, 188.33167405179938, 48.40679550061623, 24.87837804287028, 7896.0524922739605, 7893.867967101295, 7901.316251034866, 283.76389019951876, 283.506932612835, 283.9765381876925, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 600.0, 602.9479, 9.121593, 5499.96, 599.3771, 5.505494, 3300.403, 594.0387, 5.551926, 3298.208, 612.6879, 5.37314, 3292.081, 599.3904, 9.176531, 5500.054, 593.5316, 5.555897, 3297.678, 99.99682, 100.0, 99.93884, 99.75864, 100.0, 99.92802
21709.13104, 59.98761725766904, 59.98912200740356, 59.98384355469945, 27.588196463450966, 27.581542482112212, 27.496230198927652, 0.9999910491333309, 0.9999847292579931, 0.9999908414104342, 7620.5779904726805, 7599.189994505814, 7563.926133423377, 175.40401981686728, 44.31162417585574, 29.03422372954185, 7418.087236685476, 7382.096410733686, 7367.827650196645, 283.77881436520425, 283.2372866401086, 283.8570895169931, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 600.0, 396.8889, 10.00001, 5087.192, 599.1242, 5.50752, 3300.223, 594.194, 5.549901, 3297.965, 612.5908, 5.374243, 3291.81, 599.3904, 9.176348, 5499.997, 593.5117, 5.556263, 3297.615, 80.67593, 100.0, 99.94618, 99.75042, 99.99957, 99.92459
21711.54476, 59.98283282924099, 59.97798225901537, 59.98262765265244, 27.952201702073967, 27.86868444132617, 27.616929174453347, 0.9999879170839774, 0.9999801479341587, 0.9999925131016635, 7707.5065509074675, 7828.870386254933, 7891.223105953254, 183.23801809815086, 46.93686217273671, 29.772923093312215, 7890.801864036301, 7899.001753512167, 7903.959281672919, 283.8028979127287, 283.36978344854737, 283.9204014057666, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 600.0, 602.9479, 9.119809, 5499.746, 599.202, 5.508441, 3300.491, 432.8037, 6.035486, 2205.019, 612.5326, 5.374427, 3292.306, 599.3523, 9.176531, 5500.073, 593.2134, 5.55846, 3297.794, 99.99828, 100.0, 71.41689, 99.76541, 99.99903, 99.93175
21714.021040000003, 59.98344268678719, 59.97556540351285, 59.97766680760809, 26.743133551172914, 26.601326729238, 26.41016454714862, 0.9999939942769612, 0.9999828438081114, 0.9999883080174299, 7275.117067460952, 7218.264795844859, 7166.576903498861, 161.0501314597018, 33.70958043448036, 27.73679552174781, 6986.078081232968, 6955.2457515327615, 7000.10863953893, 283.73748415597316, 283.18813446148965, 283.83998114647636, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 600.0, 602.9084, 9.122664, 5499.943, 599.1437, 5.50752, 3300.408, 592.2334, 5.566652, 3296.819, 624.2614, 5.354202, 3291.479, 599.3523, 9.176166, 5500.039, 593.4123, 5.556812, 3297.442, 99.99757, 100.0, 99.89186, 99.67329, 100.0, 99.92092
21716.43184, 59.98248190535161, 59.97562881793886, 59.978055468165635, 27.80083379087941, 27.945451350583003, 27.915870348523587, 0.9999894148971765, 0.9999842404915493, 0.9999930320257946, 7888.88361292312, 7893.298456631759, 7891.011848836042, 183.11204711507753, 44.06765094202217, 26.05656686024622, 7897.2664737236855, 7891.081587107427, 7899.102424453936, 283.8412609131899, 283.4429502205007, 283.84795962392076, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 600.0, 602.593, 9.126948, 5499.892, 599.3382, 5.507705, 3300.411, 591.9228, 5.569045, 3296.359, 612.6879, 5.374795, 3292.471, 599.1997, 9.177992, 5499.985, 460.4069, 5.962606, 3165.017, 99.99663, 100.0, 99.8953, 99.77044, 100.0, 89.71854
21718.863520000003, 59.97393711928428, 59.969018339448105, 59.96820998143995, 27.948649802504985, 27.970374419813627, 27.940737995095855, 0.9999909393999374, 0.999983833999332, 0.9999910316837758, 7888.495721490909, 7898.729465879621, 7895.2541870390105, 182.02161036133415, 44.01307414183157, 35.128099621205365, 7894.907926114585, 7897.787545931645, 7897.906621168537, 283.7378267122053, 283.26600917377897, 283.80541508208285, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 600.0, 602.5536, 9.128018, 5500.164, 599.5133, 5.504573, 3300.346, 592.0587, 5.56794, 3296.536, 612.5132, 5.37553, 3292.251, 599.3714, 9.176896, 5499.997, 592.9749, 5.560475, 3297.36, 100.0, 100.0, 99.90016, 99.76379, 100.0, 99.9186
21721.284440000003, 59.96648195137568, 59.96721181067592, 59.97258961823379, 27.955816797664884, 27.983239912450372, 27.923610025362475, 0.9999911233625868, 0.9999837525385031, 0.9999869146907518, 7894.177261927008, 7893.769077730842, 7899.404635284643, 186.33931171781933, 51.50955994469268, 38.30131777750512, 7890.195846650784, 7894.787046168567, 7894.261659440543, 283.6343002206767, 283.2489722200418, 283.91494889649886, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 600.0, 608.8229, 9.024329, 5494.317, 593.1319, 5.559648, 3297.499, 598.3481, 5.515111, 3300.139, 606.3769, 5.439699, 3298.491, 605.5897, 9.078461, 5498.03, 599.2176, 5.506821, 3300.05, 99.89326, 99.9228, 100.0, 99.94784, 99.96278, 100.0
21723.68892, 59.96997540567452, 59.96858549695519, 59.96974836634222, 27.94064304853927, 27.974133782504502, 27.91092986802577, 0.9999917052642764, 0.9999835736085102, 0.9999921750405977, 7890.717088691905, 7900.105482550815, 7900.646701832526, 186.73191876031615, 44.524423687463695, 28.604632635289363, 7894.588845976844, 7895.839477700328, 7898.896126747202, 283.8568158945936, 283.4462013969847, 283.77488333873015, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 600.0, 602.593, 9.127662, 5500.106, 599.5133, 5.504757, 3300.239, 592.0004, 5.568677, 3296.643, 612.5132, 5.375714, 3292.361, 599.3333, 9.176896, 5500.04, 592.9351, 5.560475, 3297.192, 99.99957, 100.0, 99.89686, 99.76712, 100.0, 99.91352
21726.096400000002, 59.97267470052509, 59.97433667726698, 59.97454889649447, 27.9448816845047, 27.96257824572409, 27.924105459878394, 0.9999954479486298, 0.9999869272435866, 0.9999959355694784, 7885.36675219638, 7894.526320837635, 7890.054938483994, 183.43543542047973, 46.1257307866656, 25.07982215561833, 7891.952137474371, 7888.649747926123, 7887.359472577639, 283.8954463786368, 283.3706730435257, 283.854127708689, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 600.0, 602.5733, 9.127662, 5500.048, 599.5133, 5.505126, 3300.466, 592.0198, 5.568677, 3296.533, 606.4546, 5.438779, 3298.494, 599.3523, 9.176713, 5499.92, 592.2393, 5.566152, 3295.74, 99.99957, 100.0, 99.89346, 99.95116, 99.99941, 99.8787
21728.49144, 59.972926578076944, 59.97449420889621, 59.973815191732506, 27.94128065122355, 27.957865758936926, 27.921519905222173, 0.9999927058214524, 0.9999864209265493, 0.9999954696884703, 7893.634044772007, 7897.82554420188, 7902.273738461321, 186.91142865570055, 45.01257995451533, 23.852061278884776, 7888.261596577235, 7900.859289493101, 7900.560413582492, 283.835131431935, 283.3823338902803, 284.01511332769115, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 600.0, 596.2252, 9.222071, 5498.805, 605.7974, 5.445262, 3298.964, 585.9051, 5.611197, 3291.192, 601.8718, 5.483274, 3300.146, 595.6328, 9.22237, 5498.985, 591.0067, 5.571462, 3296.692, 99.97687, 99.96242, 99.7317, 100.0, 99.97511, 99.88221
21730.97432, 59.98033836401688, 59.97886030060353, 59.98173817492733, 27.928177804759322, 27.971091740488838, 27.92226107506017, 0.999994779532473, 0.9999829640235359, 0.9999943831068825, 7893.486490291103, 7893.551127552079, 7901.187790454851, 183.0838497529162, 40.342018007665956, 25.155245660891524, 7896.912944570317, 7895.226960685884, 7896.46362594101, 283.856582764775, 283.34885146522686, 283.8597290940606, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 600.0, 602.5733, 9.127662, 5500.164, 599.5328, 5.504941, 3300.409, 591.9422, 5.568861, 3296.755, 606.4546, 5.439883, 3298.435, 599.3141, 9.176896, 5499.989, 592.955, 5.560475, 3297.254, 100.0, 100.0, 99.90026, 99.95791, 100.0, 99.92038
21733.414, 59.98960714895551, 59.98697489703547, 59.987757046130106, 27.93462568656662, 27.947452933232757, 27.915722175875473, 0.9999888643113466, 0.9999765060644945, 0.9999874911562965, 7894.108675645549, 7888.14627415124, 7899.718531049563, 187.98451463690208, 46.60158012516831, 36.2373421045051, 7898.779402824117, 7890.978102122596, 7895.154820613361, 283.8881217614808, 283.5673231690432, 283.95556717829294, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 600.0, 608.3103, 9.0254, 5494.421, 593.1708, 5.560017, 3297.671, 598.3676, 5.514927, 3300.083, 612.5132, 5.375714, 3292.081, 605.5707, 9.078826, 5497.907, 599.2772, 5.507919, 3300.337, 99.89695, 99.92803, 100.0, 99.75863, 99.96474, 100.0
21735.86428, 59.99703775953449, 59.998463332236845, 59.995628540049395, 27.94067057357423, 27.96838951411306, 27.94369481437923, 0.9999911544050636, 0.9999863697121026, 0.9999939436960981, 7894.1365167183485, 7892.968273987592, 7898.235713326936, 187.92495341646918, 43.13346355116073, 29.786377657503635, 7891.547457067882, 7893.8365890859395, 7899.0008966512005, 283.8132217236759, 283.5264852655941, 283.9724751451995, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 600.0, 602.5339, 9.128018, 5500.054, 599.5522, 5.504389, 3300.239, 592.0392, 5.568677, 3296.587, 606.3963, 5.439331, 3298.377, 599.3333, 9.177078, 5500.039, 592.955, 5.560292, 3297.253, 100.0, 100.0, 99.89686, 99.95122, 100.0, 99.91536
21738.29592, 60.00088454505916, 60.00058205907236, 60.00274725630469, 27.9210575869475, 27.951197726086004, 27.9082760094094, 0.9999941807945384, 0.9999842061558721, 0.9999939230356021, 7879.3601047156635, 7879.536794972826, 7885.615537968866, 181.5076437459602, 46.11072093520397, 28.364779200488556, 7884.43350938629, 7879.766082317881, 7881.95506262226, 283.8974841396386, 283.55684665142184, 283.9374379740065, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 600.0, 608.882, 9.023258, 5494.155, 599.5133, 5.505126, 3300.405, 591.981, 5.568308, 3296.759, 606.3963, 5.439331, 3298.379, 599.3333, 9.176713, 5499.994, 592.6568, 5.565969, 3296.335, 99.89232, 100.0, 99.90037, 99.94946, 100.0, 99.88753
21740.72748, 60.004037873310054, 60.006144464144086, 60.0084387986612, 27.983519131705204, 28.018750682425974, 27.972010132783147, 0.999992678840843, 0.9999795994597873, 0.9999933547379047, 7893.257251615674, 7890.562664635781, 7895.647930172269, 177.63013909043548, 52.50525889323853, 28.89667875246697, 7892.177333057051, 7891.010307986965, 7896.367388817814, 283.55447905212634, 283.2648949002167, 283.6995946167936, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 600.0, 615.171, 8.908504, 5480.327, 605.778, 5.445077, 3299.214, 586.4681, 5.608437, 3292.063, 602.532, 5.474265, 3299.709, 596.205, 9.216708, 5499.459, 591.4043, 5.568349, 3297.117, 99.64195, 99.96551, 99.73684, 99.99789, 99.98876, 99.89313
21743.18832, 60.012626244255785, 60.015186669664786, 60.013408647498444, 27.948695565771065, 27.953034146514682, 27.94489431814852, 0.9999942749605294, 0.9999792535592087, 0.9999949321399088, 7895.278829970377, 7882.709596062421, 7893.974717328567, 179.65114400533503, 48.94534191979801, 29.1028293384029, 7893.7340468396305, 7893.069513596991, 7895.846723786971, 283.80286436812963, 283.55310354960966, 283.909894559789, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 600.0, 608.8623, 9.023258, 5494.155, 599.5328, 5.504757, 3300.349, 592.0198, 5.568308, 3296.589, 606.3381, 5.440066, 3298.659, 599.3333, 9.176531, 5499.98, 592.955, 5.561574, 3297.194, 99.89537, 100.0, 99.89867, 99.94779, 99.99824, 99.91855
21745.620120000003, 60.01488873928218, 60.01424218265765, 60.01506521881669, 27.930507232400707, 27.945180717202327, 27.95757642579252, 0.9999907490457574, 0.9999841648144673, 0.9999925980704327, 7897.831520402837, 7888.974559509297, 7900.335495920883, 188.71157015778374, 41.867398294694794, 29.364062355504757, 7897.841898997802, 7899.0565447691315, 7896.089550011743, 283.8225661598888, 283.45514100009035, 283.86975714655773, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 600.0, 603.007, 9.126769, 5500.164, 593.1124, 5.559648, 3297.562, 598.3481, 5.515664, 3300.251, 612.4937, 5.375714, 3292.194, 605.6088, 9.078826, 5498.078, 599.2176, 5.50737, 3300.221, 99.99874, 99.92636, 99.99769, 99.7738, 99.96068, 100.0
21748.01016, 60.01627688188097, 60.01820292714659, 60.019076918438664, 27.927409920160652, 27.972640328388774, 27.927289791158028, 0.9999942490796884, 0.9999822913219152, 0.9999936796625533, 7886.693122923084, 7893.621405441533, 7896.840530682916, 179.63683801939783, 51.431010202404195, 26.311986409015844, 7893.355160972257, 7888.412236117825, 7896.156739199026, 283.79537989180506, 283.4756526482983, 283.9789814306982, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 600.0, 608.882, 9.024151, 5494.265, 599.5522, 5.505126, 3300.239, 592.0004, 5.568308, 3296.477, 606.3769, 5.439515, 3298.548, 599.3333, 9.176896, 5500.088, 592.8755, 5.561024, 3297.135, 99.89316, 100.0, 99.89364, 99.95458, 99.99941, 99.92033
21750.41788, 60.01223371755626, 60.01651869632533, 60.013463481297855, 27.9200716905287, 27.943905061355785, 27.924263083282916, 0.9999950268500238, 0.9999872821185795, 0.9999949111751831, 7890.174504022718, 7890.8428741193, 7889.499191513316, 187.5380679349978, 41.943170644487, 26.123802016805257, 7888.275200852934, 7892.201250649611, 7891.367780626928, 283.8565110518675, 283.48719193020344, 283.942762312259, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 600.0, 602.5339, 9.128197, 5500.048, 599.5717, 5.504205, 3300.458, 592.0004, 5.568308, 3296.478, 606.3769, 5.439699, 3298.382, 599.3333, 9.177078, 5499.991, 592.955, 5.560658, 3296.647, 99.99947, 100.0, 99.89183, 99.94958, 99.9993, 99.91144
21752.823080000002, 60.01243753537366, 60.01516859036685, 60.017295723077076, 27.948423922131266, 27.96298212376273, 27.94755023798312, 0.9999919951588546, 0.9999890695245175, 0.9999943205498608, 7896.345749480269, 7894.846081835002, 7900.565500616253, 182.74032235393588, 45.37144610555629, 29.07427109170976, 7893.560053448562, 7890.365259557941, 7901.182120543142, 283.74733148067844, 283.4648916515796, 283.8804088918782, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 600.0, 596.2252, 9.222071, 5498.69, 605.7391, 5.44563, 3299.082, 585.711, 5.615615, 3290.783, 600.9009, 5.487319, 3300.179, 595.194, 9.230953, 5498.65, 589.8535, 5.580984, 3296.154, 99.97478, 99.96238, 99.68783, 100.0, 99.96733, 99.86741
21755.24448, 60.01705497452812, 60.01240822062901, 60.0071848386082, 27.943575315307005, 27.970667787951356, 27.926652261226597, 0.9999955555094805, 0.9999873066812206, 0.9999937854936762, 7892.993801102731, 7894.507341730763, 7897.338668703587, 183.68009309219497, 44.57171145174652, 33.820924142775766, 7896.593132700082, 7894.620032869708, 7892.33718519645, 283.739614834402, 283.3206626882562, 283.98193783140607, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 600.0, 602.5733, 9.128376, 5500.048, 599.5133, 5.505126, 3300.579, 592.0004, 5.568861, 3296.479, 606.3963, 5.439699, 3298.435, 599.3141, 9.177261, 5500.097, 592.8954, 5.560475, 3297.191, 99.99957, 100.0, 99.902, 99.95116, 100.0, 99.91349
21757.673160000002, 60.015023397191534, 60.0116599468569, 60.00775554389178, 27.91543614717464, 27.938050571879373, 27.916428764759498, 0.9999912024816957, 0.9999815474574207, 0.999990475672524, 7892.912182401482, 7889.388914878186, 7888.4664542639375, 185.26999847603156, 51.21978323331041, 36.71472341221886, 7891.252691319006, 7894.478405871273, 7894.843137284546, 283.66172265975183, 283.4046702945053, 283.97617597117335, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 600.0, 607.3246, 9.050029, 5495.053, 593.4238, 5.558727, 3297.837, 598.3287, 5.515296, 3299.969, 612.4355, 5.375898, 3292.363, 605.6088, 9.078278, 5498.188, 599.2375, 5.507187, 3300.167, 99.91919, 99.93305, 99.99766, 99.76364, 99.96565, 99.99838
21760.072160000003, 60.00883816222416, 60.0121691485667, 60.00864430605174, 27.93244610347847, 27.9738495515859, 27.928455251573542, 0.9999950076889471, 0.9999866864818737, 0.9999953515989727, 7890.831426859211, 7901.011911449893, 7894.1249814680095, 185.51077364776165, 43.45825937236805, 24.05687621700872, 7889.532432535357, 7902.75444695859, 7892.010307027233, 283.69980198319104, 283.5425772408227, 283.90093130904216, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 600.0, 602.5733, 9.127483, 5500.106, 599.5133, 5.505126, 3300.461, 592.0198, 5.568308, 3296.81, 606.3769, 5.439515, 3298.548, 599.3141, 9.176713, 5500.255, 592.955, 5.560658, 3297.306, 99.99852, 100.0, 99.8885, 99.95458, 100.0, 99.91008
21762.492840000003, 60.00890677797559, 60.01169098704297, 60.01019107463096, 27.929527805778818, 27.963157333068764, 27.941804180274165, 0.999996342634719, 0.9999858280452458, 0.9999940691908823, 7885.424026580085, 7900.9823664006235, 7896.439147627243, 182.5257556709723, 46.814193320652066, 28.622164546862223, 7890.6285842242905, 7895.761366322419, 7895.278057600505, 283.68887126059207, 283.4754899041336, 283.8949395689138, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 600.0, 602.5536, 9.128018, 5500.106, 599.5328, 5.504757, 3300.292, 592.0198, 5.568677, 3296.812, 606.4546, 5.439515, 3298.385, 599.3141, 9.177261, 5500.156, 592.9749, 5.560475, 3297.364, 100.0, 100.0, 99.89346, 99.95133, 100.0, 99.91871
21764.905440000002, 60.00852079088887, 60.00669599485875, 60.006435319158484, 27.932329130959673, 27.989147135616655, 27.932505268728526, 0.9999929494732622, 0.9999849646299767, 0.9999925374930384, 7891.17842508859, 7895.775596633019, 7900.283790956247, 182.24703805019294, 47.107604652442205, 29.88498406505505, 7897.471418466283, 7896.716488568196, 7900.028898975302, 283.84586554098723, 283.5511886815942, 283.9522485834433, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 600.0, 596.2252, 9.222607, 5498.748, 605.778, 5.445815, 3298.971, 585.6722, 5.616536, 3289.738, 600.0464, 5.496696, 3300.32, 594.2403, 9.250494, 5498.012, 589.5355, 5.587576, 3294.656, 99.97782, 99.9658, 99.68762, 100.0, 99.95292, 99.83664
21767.338160000003, 60.00938409622671, 60.00808287861358, 60.00237827913273, 27.93185274160837, 27.98756040202532, 27.942861775746945, 0.999994224080724, 0.9999873343106332, 0.9999934940183836, 7893.85296691156, 7893.291790023832, 7898.856804788378, 183.3304122661375, 42.04425857135561, 27.198493080803473, 7897.522067645601, 7895.200789884068, 7901.287317667922, 283.8195560084761, 283.4147599760049, 283.90169823398287, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 600.0, 602.5339, 9.128018, 5500.048, 599.5328, 5.504573, 3300.57, 591.9616, 5.568677, 3296.76, 606.4157, 5.438779, 3298.488, 599.3141, 9.177078, 5500.094, 592.8954, 5.560841, 3297.417, 100.0, 100.0, 99.90041, 99.95288, 100.0, 99.90824
21769.852120000003, 60.00017395975603, 60.00320156846536, 60.002960984161184, 27.92862369672186, 27.963190826900966, 27.921755683454005, 0.9999903268680086, 0.9999828031927597, 0.9999905178592924, 7888.114258178415, 7896.383870314446, 7894.621015319492, 184.33495062277962, 47.663460125404754, 33.817912338671704, 7892.866074434381, 7893.296780135123, 7890.210809750811, 283.70649475627624, 283.4090679254486, 283.8404572356889, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 600.0, 607.5414, 9.046459, 5494.867, 593.3459, 5.558727, 3297.447, 598.2899, 5.515848, 3300.139, 612.5132, 5.374427, 3292.191, 605.5897, 9.078643, 5497.973, 599.2971, 5.507004, 3300.164, 99.9173, 99.92982, 100.0, 99.76541, 99.96474, 100.0
21772.28252, 59.9968098763159, 59.997417689354, 59.99808483698098, 27.945309089620977, 27.986200876909734, 27.94337129102706, 0.9999948142685059, 0.9999846540203055, 0.9999937621257472, 7890.766937957088, 7896.490401534897, 7898.377364125481, 189.4315477289656, 44.297700010107064, 28.116994984784014, 7894.665124230031, 7897.353614948277, 7904.215017094152, 283.67206550156806, 283.4180506181076, 283.900563327436, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 600.0, 602.5733, 9.12784, 5500.106, 599.5328, 5.504573, 3300.292, 591.981, 5.569229, 3296.594, 606.4157, 5.439331, 3298.325, 599.3333, 9.177261, 5500.046, 592.9948, 5.560109, 3297.132, 99.99948, 100.0, 99.90193, 99.94783, 100.0, 99.91702
21774.80284, 59.99547467078377, 59.99166252134379, 59.99564064091958, 27.914466797329453, 27.959406773250798, 27.941769680879172, 0.9999954398681175, 0.9999861376841686, 0.9999938661311926, 7892.819261858974, 7886.209988251194, 7897.717105702378, 186.16920252491354, 43.80234741743084, 25.60161011811215, 7887.641467060515, 7889.13970070566, 7890.20353953937, 283.8024186605898, 283.4567926521903, 283.91370702428253, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 600.0, 602.5536, 9.127662, 5500.169, 599.5522, 5.504573, 3300.463, 591.9422, 5.569229, 3296.649, 606.4157, 5.440066, 3298.548, 599.3523, 9.176713, 5500.099, 592.8755, 5.560841, 3296.837, 100.0, 100.0, 99.89704, 99.95111, 100.0, 99.92033
