TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
21791.493840000003, 59.986417037983706, 59.986318719052655, 59.99138333236393, 27.94210309991951, 28.00597956976334, 27.91752735128999, 0.9999917530668919, 0.9999904318361003, 0.9999942120401379, 7887.049051404485, 7891.304682243103, 7897.276567784887, 188.5127425715359, 43.13510833434657, 31.657241665551737, 7891.819692929297, 7886.909287410811, 7891.2363511996355, 283.8040874707035, 283.4610193792483, 283.99300967263787, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 600.0, 602.5339, 9.127662, 5500.205, 599.4938, 5.504757, 3300.513, 591.9422, 5.568861, 3296.529, 606.3963, 5.439699, 3298.435, 604.9794, 5.453332, 3299.267, 588.8197, 9.321761, 5488.258, 100.0, 100.0, 99.89197, 99.95455, 99.97485, 99.78511
21793.920680000003, 59.98884843881212, 59.98905182485772, 59.989937651311486, 27.885446592650222, 27.94003780890554, 27.90189151445493, 0.9999878387258097, 0.9999865720375037, 0.9999896914818279, 7878.602193441757, 7880.969430323267, 7879.139602615873, 191.239977738961, 38.69184843967082, 35.20719237699768, 7887.650745478108, 7880.906551701635, 7883.68697276133, 283.89281202140796, 283.5888381154318, 283.8612560084536, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 600.0, 603.3422, 9.108923, 5499.086, 597.2759, 5.529624, 3299.343, 595.9022, 5.536464, 3299.74, 611.0762, 5.385459, 3292.966, 598.8182, 5.511773, 3300.042, 580.6486, 9.418816, 5469.233, 99.98557, 99.97867, 99.9778, 99.78546, 99.99661, 99.44238
21796.31364, 59.99311159541183, 59.99690624379159, 59.997792238989106, 27.909717600413977, 27.947877899731424, 27.93330988368323, 0.9999922436226837, 0.9999897763912874, 0.9999934871147138, 7886.656306782415, 7893.052764563971, 7888.467862543985, 191.41762225264165, 37.60674290710506, 31.936073831152953, 7897.432795320605, 7890.978942612443, 7898.356002767462, 283.80306183008145, 283.45125360566635, 283.944328655911, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 600.0, 603.5196, 9.112313, 5500.129, 599.3966, 5.504757, 3300.461, 591.981, 5.568861, 3296.476, 606.3769, 5.439883, 3298.546, 604.9984, 5.453515, 3299.216, 586.9111, 9.345567, 5485.217, 99.99556, 100.0, 99.8918, 99.95453, 99.97653, 99.72982
21798.80584, 59.998208550722886, 59.997062042027444, 59.99624178749722, 27.91589766378507, 27.983367045938554, 27.91925555191616, 0.9999946254259489, 0.9999887694346142, 0.9999911866056431, 7892.7802718280545, 7895.207628217138, 7895.123731450845, 193.99215068240073, 35.89375219488181, 34.00009869269661, 7898.280795772603, 7900.461581139881, 7894.544706227008, 283.86047907165374, 283.5652073391874, 283.9693947977105, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 600.0, 602.5339, 9.128018, 5500.048, 599.4938, 5.505494, 3300.234, 598.3287, 5.515296, 3300.031, 606.3575, 5.439515, 3298.546, 598.5893, 5.512138, 3299.989, 586.9111, 9.345384, 5485.338, 100.0, 100.0, 99.99939, 99.95634, 99.99825, 99.73202
21801.230000000003, 60.0057350341839, 60.00538436257303, 60.00140387768502, 27.94153557943062, 27.958762718625145, 27.94119386206944, 0.9999932903446375, 0.9999851482262073, 0.9999889799967396, 7895.010489218937, 7892.61263960834, 7897.971953397057, 187.61471773945595, 38.32751836000489, 31.33709075453271, 7898.302473971255, 7887.194534478897, 7901.13921790599, 283.8268411923897, 283.4959308746007, 283.9708737948502, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 600.0, 596.2252, 9.222428, 5498.742, 605.7585, 5.44563, 3298.865, 604.6182, 5.456944, 3299.427, 600.0853, 5.499638, 3300.307, 592.4282, 5.564734, 3296.78, 593.293, 9.263896, 5494.846, 99.97887, 99.96751, 99.98121, 100.0, 99.90102, 99.91716
21803.705520000003, 60.00735175963582, 60.00460595213695, 60.00760850704948, 27.960477840389682, 27.9833977738718, 27.94603321827323, 0.9999910705747319, 0.9999883861636706, 0.9999916901265065, 7894.183321874607, 7899.984552155911, 7906.0264887183985, 190.33121940332694, 38.04367256453861, 29.629502712981093, 7896.872022907465, 7896.196229784386, 7899.681657211451, 283.7554523347493, 283.4883032358762, 283.90151127086824, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 600.0, 602.5536, 9.12784, 5500.106, 599.4938, 5.504941, 3300.293, 598.387, 5.51548, 3299.968, 606.3575, 5.440066, 3298.604, 598.6465, 5.512321, 3300.155, 590.6289, 9.287519, 5494.183, 100.0, 100.0, 100.0, 99.95794, 99.99816, 99.89283
21806.097840000002, 60.01094944880695, 60.00768712341008, 60.0111042073971, 27.923716378320233, 27.95463951092968, 27.92456054980992, 0.9999946821337455, 0.9999873982773484, 0.9999943591459746, 7884.917531635872, 7898.082658474265, 7894.703469070723, 190.9567753939914, 43.01354413925537, 28.924947459155987, 7889.401819062883, 7892.180599750466, 7890.420408312616, 283.8712195796021, 283.4404563034642, 283.93280082339066, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 600.0, 603.7562, 9.109101, 5499.022, 597.237, 5.529993, 3299.453, 594.4269, 5.548613, 3297.55, 611.0568, 5.385091, 3292.966, 604.9221, 5.454246, 3299.267, 599.5357, 9.174167, 5500.231, 99.98758, 99.98279, 99.93895, 99.78544, 99.97809, 100.0
21808.51204, 60.01391029874171, 60.01162149643757, 60.015278872202956, 27.965678270780295, 27.957074187031107, 27.946298764602346, 0.9999934014231169, 0.999989900737541, 0.99999358715596, 7890.487940773436, 7898.7480847663455, 7899.928460824153, 187.28542847392646, 37.71435106600666, 29.075187966959447, 7898.220436960277, 7899.708582143905, 7899.339883169252, 283.8725828826275, 283.5819192483601, 283.9343062096712, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 600.0, 603.8942, 9.113028, 5499.99, 599.4744, 5.505863, 3300.514, 598.3287, 5.51548, 3299.917, 606.3769, 5.439699, 3298.436, 598.6847, 5.512321, 3300.256, 593.293, 9.263163, 5495.684, 99.98858, 100.0, 99.99607, 99.9512, 99.99643, 99.92012
21810.987240000002, 60.01292010971142, 60.016609334140185, 60.01169241363325, 27.92538095364233, 27.97849696293553, 27.925747925005712, 0.9999933238795714, 0.9999904450131684, 0.9999933412301107, 7894.191169437567, 7898.224548254522, 7902.6667423066465, 196.0070751079411, 36.910288840292196, 30.47113214218689, 7898.253577564277, 7900.115028127655, 7904.037585343133, 283.7528873078241, 283.4907384752302, 283.9887381993734, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 600.0, 602.5142, 9.128197, 5499.996, 599.5522, 5.504573, 3300.352, 598.387, 5.515296, 3300.029, 606.3381, 5.439883, 3298.492, 598.6847, 5.511773, 3300.044, 593.2731, 9.26353, 5495.683, 100.0, 100.0, 99.99946, 99.95289, 99.99501, 99.92209
21813.412480000003, 60.01262950040799, 60.01161253526179, 60.01179542480402, 27.934759812494928, 27.994484804896473, 27.93911729162115, 0.9999909707598412, 0.9999885938746352, 0.999991820800249, 7901.799004958761, 7894.291168933376, 7896.975047611164, 192.9371839161414, 45.4976851959118, 31.335012364437716, 7898.597085103917, 7897.732104255166, 7899.878034188844, 283.9467708410077, 283.45400354858936, 283.99038775557625, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 600.0, 596.2252, 9.22225, 5498.915, 605.7974, 5.44563, 3298.971, 604.6376, 5.457497, 3299.426, 600.0076, 5.50019, 3300.078, 592.4473, 5.565282, 3296.783, 586.8912, 9.345567, 5486.389, 99.97687, 99.96741, 99.98121, 100.0, 99.9011, 99.73474
21815.929200000002, 60.016835156260434, 60.012843269094155, 60.01672805533718, 27.933753813326476, 27.94999029985952, 27.923787528875206, 0.9999926967529464, 0.9999875410181575, 0.9999939112610311, 7891.217545889062, 7897.163144486416, 7893.6204177439495, 191.83026189403427, 39.33259896180698, 29.90276891996882, 7895.488400501305, 7896.823195470114, 7895.759606341828, 283.89451962865473, 283.4948300692534, 283.9664621194866, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 600.0, 602.5339, 9.128018, 5500.054, 599.4744, 5.50531, 3300.349, 598.387, 5.514927, 3300.023, 606.4157, 5.440066, 3298.378, 598.6084, 5.512868, 3300.26, 588.78, 9.32231, 5487.285, 99.99947, 100.0, 100.0, 99.94944, 100.0, 99.78401
21818.343200000003, 60.01348235320699, 60.008616589048096, 60.013350663929195, 27.88313194806965, 27.92799771205621, 27.873079745770667, 0.9999915835782325, 0.9999883840539071, 0.9999917983640688, 7881.501241790907, 7877.891808900752, 7880.587193784676, 192.20723751011974, 37.53050989682805, 31.10927171380854, 7879.565938011629, 7881.986066648769, 7880.974039121054, 283.8633498014701, 283.51713858878674, 283.87716440159284, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 600.0, 603.7759, 9.098393, 5498.924, 596.5561, 5.530729, 3298.969, 594.4269, 5.552478, 3297.472, 611.6976, 5.378105, 3292.416, 604.9221, 5.45388, 3299.378, 580.6684, 9.418816, 5469.293, 99.98369, 99.97856, 99.93105, 99.77532, 99.9814, 99.44029
21820.7416, 60.00913615295608, 60.00961854996369, 60.00803311076647, 27.920267965567426, 27.95577549549286, 27.9249772141382, 0.9999913863858468, 0.9999893905802815, 0.9999933324522564, 7887.865467655751, 7895.43062087649, 7895.862445214855, 190.08454317210408, 38.16625872286181, 32.24867518309429, 7889.583974016146, 7896.259508691589, 7895.39573428986, 283.83739702623785, 283.48699942051394, 283.94841907925627, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 600.0, 603.4999, 9.1232, 5500.06, 599.5133, 5.504757, 3300.291, 598.3481, 5.514927, 3300.249, 606.4157, 5.439331, 3298.329, 598.6656, 5.512138, 3299.99, 586.8912, 9.345567, 5485.043, 99.99641, 100.0, 100.0, 99.95297, 100.0, 99.72665
21823.199480000003, 60.00912663305448, 60.00656395553129, 60.00661904024487, 27.933427176167577, 27.978474637945222, 27.92071173632404, 0.9999935740938511, 0.9999878650608399, 0.9999940577454679, 7891.452504185601, 7897.253408386473, 7892.330249231366, 186.9445838778388, 37.26429699816072, 29.856924512590467, 7887.204328677451, 7892.010666640535, 7897.468357234474, 283.85643563486553, 283.52935627418736, 283.96964030285244, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 600.0, 602.5536, 9.12784, 5499.996, 599.5133, 5.505126, 3300.29, 591.9616, 5.568677, 3296.528, 606.3575, 5.439699, 3298.542, 598.6847, 5.512138, 3300.094, 586.8912, 9.34575, 5484.924, 99.99852, 100.0, 99.89863, 99.94949, 100.0, 99.72557
21825.572320000003, 60.002266684024406, 60.00221338104333, 60.00398667037894, 27.924314419557675, 27.970748732051316, 27.920740435790552, 0.9999934881830453, 0.9999885325860234, 0.9999963068302866, 7890.150269402382, 7893.93873533196, 7891.46891116483, 188.52261478205264, 33.946684203372115, 28.63645542532828, 7889.40244285261, 7891.120679888265, 7896.892552732003, 283.8222699998645, 283.4618869371644, 283.93118436130294, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 600.0, 596.2252, 9.22225, 5498.805, 605.8169, 5.446183, 3298.98, 585.7304, 5.616536, 3289.685, 600.1047, 5.49927, 3300.362, 592.4854, 5.564917, 3296.888, 593.2333, 9.263713, 5495.407, 99.97687, 99.96569, 99.68603, 100.0, 99.90428, 99.92098
21828.001320000003, 60.001775112002115, 59.99992185625093, 59.999569429723934, 27.931518758080227, 27.98801795811672, 27.934760384595613, 0.9999946758341067, 0.9999881632623432, 0.9999929300859774, 7894.163676757579, 7894.618784097032, 7895.936722422408, 190.3301183080166, 37.58263746721377, 27.648452363526545, 7885.529037133336, 7896.734438444899, 7904.1005023807475, 283.788965347809, 283.4724740486162, 283.9433824675897, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 600.0, 602.5536, 9.12784, 5500.164, 599.5328, 5.505126, 3300.409, 592.0004, 5.568677, 3296.589, 606.3381, 5.439699, 3298.658, 598.7037, 5.511955, 3300.038, 588.7402, 9.30876, 5491.977, 99.99947, 100.0, 99.89523, 99.95794, 100.0, 99.85273
21830.45636, 59.997715448844865, 59.99844082377175, 60.00276734241746, 27.94000230934112, 27.966144540972433, 27.926410303382504, 0.9999953914240254, 0.9999857124991067, 0.9999933496381607, 7894.854082834455, 7895.169075767084, 7892.693465409124, 190.85210041446953, 41.275021660003404, 29.603756327327034, 7892.082880666231, 7896.418231646048, 7888.993194152877, 283.89779128142266, 283.52815933250037, 283.93811998377294, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 600.0, 602.5733, 9.124092, 5499.877, 598.2098, 5.521519, 3299.844, 595.0093, 5.544011, 3298.989, 610.0664, 5.39502, 3294.289, 604.1401, 5.457168, 3299.212, 599.5556, 9.173434, 5500.231, 100.0, 99.99621, 99.96796, 99.82554, 99.98243, 100.0
21832.92108, 59.99548320629449, 59.99422568086589, 60.00011181881218, 27.941414253236918, 27.986104239657735, 27.93839220768094, 0.9999921259357091, 0.9999878879472792, 0.9999897091525977, 7898.030117772194, 7894.9506424312385, 7899.470839938811, 188.03048545701404, 40.917123241807076, 30.63074220500954, 7888.717607107069, 7898.25925256496, 7897.913524303274, 283.79435769777047, 283.39862086620747, 283.9431706441027, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 600.0, 603.8745, 9.106959, 5499.99, 599.2604, 5.505678, 3300.291, 591.9616, 5.568861, 3296.596, 606.4157, 5.439515, 3298.715, 598.6465, 5.512503, 3299.99, 593.2731, 9.26353, 5495.792, 99.99163, 100.0, 99.89342, 99.94605, 100.0, 99.9211
21835.34484, 60.001839140485394, 60.0000643119799, 59.994320701677424, 27.944259579461033, 27.962404267784994, 27.91448427309266, 0.9999929453748527, 0.999987062818399, 0.9999900495935844, 7896.298710408578, 7893.0850503239235, 7899.30578416417, 190.45207040773994, 37.178898060114534, 31.877673849029293, 7891.143936435387, 7895.712103831669, 7893.45368402694, 283.81303651679593, 283.50056560903977, 283.88141772475063, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 600.0, 602.5733, 9.128018, 5500.106, 599.455, 5.505494, 3300.349, 591.981, 5.568492, 3296.477, 612.4549, 5.37553, 3292.189, 598.6656, 5.512321, 3300.038, 593.2333, 9.263713, 5495.738, 100.0, 100.0, 99.89183, 99.77207, 99.9982, 99.9211
21837.78176, 59.996917929395785, 59.996223994478065, 59.994958086609834, 27.898051555402784, 27.95149692711311, 27.908512832569787, 0.9999925525869783, 0.9999885512760852, 0.9999917264421684, 7882.581471493078, 7894.158673525596, 7891.112194521032, 186.44548297738038, 40.42100464120222, 28.78072989048013, 7894.167178385702, 7893.762775819112, 7896.691805461051, 283.8864348261528, 283.49535903966864, 284.0158510586559, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 600.0, 596.2646, 9.221892, 5498.868, 605.7974, 5.44563, 3298.919, 585.7304, 5.616904, 3289.681, 618.8242, 5.302169, 3281.011, 592.4854, 5.564734, 3296.888, 586.8912, 9.345384, 5485.56, 99.97793, 99.96584, 99.68241, 99.42317, 99.90428, 99.72886
21840.18284, 59.997365321805454, 59.99897346903323, 59.99704728148834, 27.931649898065782, 27.9586108379614, 27.924832557654977, 0.999992656130555, 0.999988475448987, 0.9999922975134665, 7889.985601536842, 7893.756656918862, 7899.105096603728, 190.2971905590989, 38.989698607916125, 30.102452292634354, 7894.532381764853, 7897.20533854559, 7897.108471530367, 283.9435636094188, 283.47067069167383, 284.00559256312533, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 600.0, 602.5733, 9.127483, 5500.101, 599.5133, 5.504757, 3300.461, 591.981, 5.568492, 3296.479, 612.5714, 5.376082, 3292.471, 598.6656, 5.512321, 3299.986, 593.2532, 9.26353, 5495.683, 100.0, 100.0, 99.8919, 99.76522, 100.0, 99.92108
21842.5662, 59.99571977711448, 59.99590509331642, 59.99785055781984, 27.938167368435224, 27.985154216147876, 27.92005599751235, 0.9999950799731284, 0.9999857900403377, 0.9999941443873469, 7895.373920280797, 7899.742174487412, 7901.625781560795, 189.03196455934585, 39.67871798593205, 27.42634726874087, 7895.176730733893, 7898.551746937668, 7895.733650156847, 283.82519043366915, 283.49372628248733, 284.0096040834524, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 600.0, 602.593, 9.123557, 5499.82, 598.2292, 5.516362, 3299.901, 594.2716, 5.544563, 3298.932, 608.6295, 5.422599, 3297.568, 603.5869, 5.461368, 3299.468, 599.4363, 9.1738, 5500.058, 99.99946, 99.99247, 99.96622, 99.91162, 99.98248, 100.0
21844.978560000003, 59.99567852865343, 59.9958407618936, 59.99858487377072, 27.90932007131659, 27.960160630746024, 27.940931961058467, 0.9999932151475874, 0.9999880102272818, 0.9999930282293407, 7890.2358144483, 7893.987742026464, 7898.799411789808, 188.3928547047235, 46.25458195600413, 29.078478988929362, 7895.02683015723, 7897.342786760849, 7895.661310806819, 283.81433926280175, 283.4015212855431, 283.8107284141143, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 600.0, 604.8799, 9.090541, 5498.982, 598.1125, 5.512862, 3300.218, 592.0975, 5.568861, 3296.535, 612.4355, 5.375163, 3292.305, 598.6656, 5.512138, 3300.095, 593.2532, 9.263346, 5495.611, 99.98009, 100.0, 99.8952, 99.76542, 99.99652, 99.9211
21847.349080000004, 59.990665575390445, 59.990138575527645, 59.991046127219064, 27.93655369863279, 27.97014769000057, 27.93056909863716, 0.9999918106460562, 0.999987442328298, 0.9999921188447997, 7896.303454798452, 7895.364378625691, 7899.851694143306, 194.11600319079662, 37.6684006871842, 30.6240188891621, 7895.544863778852, 7899.149982022398, 7898.683130131607, 283.89439136384055, 283.45250237410556, 283.88017835139533, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 600.0, 602.5536, 9.128018, 5500.159, 599.4744, 5.505126, 3300.237, 598.387, 5.514927, 3300.083, 606.3381, 5.439515, 3298.382, 598.6274, 5.512686, 3300.098, 593.2731, 9.26353, 5495.798, 99.99947, 100.0, 100.0, 99.95634, 99.99807, 99.9222
21849.750440000003, 59.99308628893789, 59.990602891701194, 59.989082495716914, 27.9138704969143, 27.956724682467964, 27.905600948864837, 0.9999898054034954, 0.9999865618867511, 0.9999914646173368, 7887.629122412025, 7892.574303428853, 7899.116611522207, 186.6018120093472, 38.2559091555936, 35.365529586526804, 7900.940139842371, 7894.273468060393, 7898.983612181384, 283.92395175969745, 283.4110468472056, 284.001176944161, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 600.0, 596.2449, 9.222071, 5498.863, 605.7196, 5.445446, 3298.859, 604.657, 5.457497, 3299.536, 600.027, 5.499454, 3300.082, 592.4663, 5.564734, 3296.895, 586.8713, 9.34575, 5485.043, 99.97792, 99.96747, 99.98454, 100.0, 99.90429, 99.72665
21852.204960000003, 59.99267757352814, 59.99451212693643, 59.992691747808855, 27.928884952858983, 27.99661283742336, 27.912351965041893, 0.9999919175602068, 0.9999879909532068, 0.9999929184182563, 7893.778226668565, 7894.977815567625, 7901.365598206419, 185.4047872660699, 43.068413999917084, 29.095657205261887, 7900.296482122958, 7893.857290897138, 7899.659663911838, 283.8164637695617, 283.43179756324815, 283.8949827520802, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 600.0, 602.5339, 9.127662, 5500.153, 599.4744, 5.504941, 3300.353, 598.2899, 5.515664, 3299.97, 606.4157, 5.438963, 3298.437, 598.6465, 5.512321, 3300.038, 593.2532, 9.26353, 5495.736, 100.0, 100.0, 100.0, 99.95117, 99.99829, 99.92107
21854.57632, 59.99198025438604, 59.990456824474066, 59.993673525333, 27.915065038727995, 27.965476931423908, 27.906643206601768, 0.9999928424085344, 0.9999839345446427, 0.9999925017376308, 7894.652664398325, 7895.038137059764, 7891.23885399909, 191.54647280974405, 42.3713218977814, 28.18343574026585, 7894.1184046450535, 7896.105071247282, 7891.658384476331, 283.820779568339, 283.57745097588526, 284.014913570346, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 600.0, 602.5536, 9.128018, 5500.106, 599.4744, 5.50531, 3300.29, 598.1152, 5.523395, 3299.634, 608.1052, 5.421864, 3296.752, 601.4886, 5.481639, 3299.999, 597.5277, 9.19486, 5500.011, 100.0, 100.0, 99.99639, 99.90017, 99.99857, 99.99283
21856.962600000003, 59.998432134398605, 59.99788782777056, 59.999338627120665, 27.924800234462584, 27.970852258728318, 27.918138693258506, 0.9999927471587825, 0.9999882313066248, 0.9999926165881359, 7891.31034722171, 7895.455392248562, 7903.552181072194, 183.50309215811012, 41.6171512049832, 28.891307365487137, 7902.314754551896, 7896.568892479659, 7899.7510648667185, 284.00665262986684, 283.4549508658148, 283.9282911664294, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 600.0, 607.0288, 9.055025, 5497.757, 596.0502, 5.531282, 3299.783, 596.3293, 5.532783, 3299.819, 606.7264, 5.435838, 3298.38, 598.6656, 5.512138, 3300.041, 593.2532, 9.263713, 5495.796, 99.9459, 99.99203, 99.99573, 99.94958, 100.0, 99.92219
21859.377760000003, 59.994049769879545, 59.9980764405182, 59.99391495945633, 27.936094149477793, 27.978400658575993, 27.923170951415077, 0.9999903328491911, 0.9999872072318566, 0.9999935550305797, 7888.650819195371, 7901.307858102899, 7897.863415324385, 186.64457670026513, 37.47536450827283, 27.382837218697205, 7900.975321217209, 7892.648873878812, 7895.842688465356, 283.9581749837037, 283.39973645638844, 283.95913878000334, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 600.0, 602.5339, 9.127662, 5500.158, 599.4938, 5.50531, 3300.347, 598.3287, 5.515111, 3300.251, 606.3381, 5.439331, 3298.491, 598.6084, 5.512868, 3300.094, 593.2731, 9.263346, 5495.805, 100.0, 100.0, 100.0, 99.9512, 100.0, 99.9212
21861.76784, 59.99862778395156, 59.99883265517833, 59.99399237473981, 27.905134918589983, 27.966764330969895, 27.92865244207936, 0.9999903470586345, 0.9999873651267803, 0.9999902560273356, 7882.217016017255, 7891.370745635649, 7898.011534022048, 184.75835279222156, 42.23340744987445, 34.289264267893714, 7888.082145431603, 7898.869537046208, 7901.125004329482, 283.8354273265428, 283.4945186559408, 283.95377091968396, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 600.0, 596.2252, 9.222607, 5498.805, 605.7002, 5.445446, 3298.921, 604.6764, 5.45676, 3299.539, 600.0659, 5.499087, 3300.242, 592.4473, 5.565282, 3296.834, 586.8912, 9.34575, 5484.923, 99.97782, 99.96591, 99.98805, 100.0, 99.90934, 99.72447
21864.240520000003, 59.999072495615025, 60.00083738104557, 59.997152375918276, 27.91561237151508, 27.982978648583313, 27.947903662157938, 0.9999912325798407, 0.9999899722694464, 0.9999911587053567, 7891.993423426928, 7897.168907434363, 7901.627665941798, 184.94590813263721, 40.63714911876423, 29.07043700166264, 7896.19152543556, 7902.843812698403, 7900.308794267681, 283.9058751306909, 283.5500583756921, 283.94752482057373, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 600.0, 602.5339, 9.128018, 5499.997, 599.5522, 5.504757, 3300.352, 598.3287, 5.51548, 3300.139, 606.4157, 5.439147, 3298.442, 598.6274, 5.512321, 3300.263, 593.2532, 9.26353, 5495.677, 100.0, 100.0, 100.0, 99.95293, 99.99979, 99.92
21866.7236, 59.99548297812316, 60.00066561837374, 60.00052869038741, 27.927169517574175, 27.96943501014547, 27.911825833526414, 0.9999952440442614, 0.9999859282817938, 0.999993338252058, 7887.914875021275, 7895.444828360751, 7894.854581272547, 186.25943246515408, 37.515271339999344, 26.581786509809717, 7893.615993816931, 7889.535386791625, 7892.127988467308, 283.92813306502154, 283.4880210575974, 283.95919361576586, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 600.0, 602.5536, 9.128018, 5500.101, 599.455, 5.504941, 3300.354, 598.2704, 5.516216, 3299.987, 607.2313, 5.427012, 3296.862, 600.9927, 5.486388, 3300.296, 597.1102, 9.209509, 5499.75, 100.0, 100.0, 99.99894, 99.91504, 100.0, 99.98925
21869.11644, 60.00148410596415, 60.00006540356905, 59.999815235268315, 27.931919236151018, 27.983923849705647, 27.92503628515505, 0.9999933315029678, 0.999987839591437, 0.9999939403357505, 7896.043697157491, 7900.749103776828, 7898.139354133235, 188.73391298224578, 41.152014869584946, 30.500987523062577, 7898.6794186274765, 7899.291039456783, 7901.773054344023, 283.88284678933604, 283.44314374425466, 284.0077608955455, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 600.0, 607.6597, 9.055203, 5497.206, 596.0697, 5.535334, 3299.892, 595.9799, 5.532783, 3299.964, 607.0954, 5.436389, 3298.437, 598.6465, 5.512503, 3300.203, 593.2532, 9.26353, 5495.737, 99.93829, 99.98583, 99.98305, 99.94298, 100.0, 99.92
21871.589160000003, 59.99530151373561, 59.99970813931506, 60.00003203343319, 27.925102175605275, 27.963671746028094, 27.919445948432166, 0.9999935364470186, 0.9999841391882217, 0.9999918142608902, 7888.954894167311, 7892.445800521271, 7897.728838790541, 186.3704391841202, 38.5936945806493, 32.44179125929452, 7895.342012093705, 7897.653915225135, 7892.035021426219, 283.8373121039471, 283.4942088317757, 283.9215348222624, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 600.0, 602.5536, 9.128018, 5500.111, 599.5522, 5.504757, 3300.346, 598.3481, 5.515296, 3300.08, 612.5714, 5.374243, 3292.303, 598.7037, 5.512686, 3300.041, 593.2134, 9.26353, 5495.684, 99.99947, 100.0, 100.0, 99.76533, 100.0, 99.92
21874.019040000003, 60.00252582071054, 60.00552830082466, 60.003616216235436, 27.904845052720017, 27.945182522846597, 27.885760093393323, 0.9999916242505704, 0.9999841163424364, 0.9999907665484067, 7884.440792776066, 7888.876442338822, 7889.2100701459485, 189.91466411621695, 40.43584838868264, 32.05599549334602, 7889.129728161191, 7888.702773124244, 7890.8591488414495, 283.8451085447134, 283.540444728583, 284.02553997748987, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 600.0, 596.2449, 9.222071, 5498.748, 605.7974, 5.445077, 3298.917, 604.6376, 5.457129, 3299.48, 618.7659, 5.302536, 3280.956, 592.39, 5.565465, 3296.998, 586.8713, 9.346116, 5485.037, 99.97582, 99.96414, 99.98284, 99.42322, 99.90088, 99.72565
21876.53768, 60.012728254875505, 60.00873299562479, 60.00730527885319, 27.929043175527795, 27.966638786401386, 27.909896557736293, 0.9999909037510888, 0.9999867044516466, 0.9999912199991836, 7888.742527904692, 7898.157264524945, 7898.879727312266, 185.3859705127138, 40.961459981177995, 25.537569887250584, 7892.935586819096, 7892.489983110169, 7896.012412409021, 283.8757693735075, 283.57348282959794, 284.01921761496527, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 600.0, 602.5536, 9.128018, 5500.216, 599.4938, 5.504941, 3300.294, 598.3676, 5.515664, 3300.081, 612.4937, 5.37553, 3292.251, 598.6465, 5.511955, 3300.154, 593.2731, 9.263713, 5495.743, 100.0, 100.0, 100.0, 99.76377, 100.0, 99.92098
21879.02976, 60.01480476595638, 60.012176021178504, 60.01301399830029, 27.9256751466273, 27.94717991188145, 27.90634911734225, 0.9999916824261949, 0.9999864814363696, 0.9999927319721817, 7891.757644987162, 7892.532056220798, 7898.218220356075, 188.18705777524497, 40.84732901504867, 25.302021156324372, 7896.131319133085, 7892.15129493223, 7894.612440642327, 283.9445885913924, 283.5859078828398, 284.06879901511655, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 600.0, 602.5536, 9.12784, 5500.164, 599.4744, 5.504573, 3300.388, 597.4164, 5.523211, 3299.268, 610.7266, 5.401455, 3295.766, 602.0419, 5.476526, 3299.867, 598.1639, 9.194493, 5500.214, 99.99947, 100.0, 99.98916, 99.87028, 99.99456, 99.9967
21881.400360000003, 60.017239139388174, 60.01397742011467, 60.0166207133961, 27.92970361308987, 27.969311131810212, 27.92022868825446, 0.999991568868327, 0.9999884745140858, 0.9999921994241691, 7893.773199426833, 7887.665949049551, 7895.872022839731, 182.83893542371607, 41.68414263777595, 30.48077326915336, 7894.721696862599, 7895.519887661719, 7898.84320288237, 283.8962382607192, 283.437005653497, 284.0287462330427, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 600.0, 606.5557, 9.072872, 5498.175, 597.1203, 5.52594, 3300.022, 597.067, 5.523763, 3299.898, 612.4161, 5.375898, 3292.525, 598.6465, 5.512503, 3299.983, 593.2333, 9.263713, 5495.737, 99.95991, 99.99927, 99.99632, 99.77209, 100.0, 99.92108
21883.80108, 60.01413443375572, 60.01944071611783, 60.01929392131438, 27.908552582879704, 27.96266317797951, 27.914199144539822, 0.9999929341107363, 0.9999889452496625, 0.9999923213355337, 7894.15969960232, 7897.687750336169, 7899.621388310851, 187.48584949177302, 38.633864997445926, 32.212862101281644, 7895.31472852968, 7894.801715940462, 7897.68399139272, 283.9608992621362, 283.5074465747526, 284.0887712473106, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 600.0, 602.5536, 9.127662, 5500.054, 599.5522, 5.50531, 3300.299, 591.981, 5.569045, 3296.589, 606.4157, 5.440434, 3298.489, 598.6465, 5.512686, 3300.032, 593.2333, 9.26353, 5495.803, 100.0, 100.0, 99.89523, 99.95282, 99.99815, 99.92228
21886.25716, 60.01468004544058, 60.01945758211224, 60.01640614031637, 27.899035900581037, 27.929228499448925, 27.914513027005018, 0.9999913359645531, 0.9999909647213723, 0.9999905546084091, 7885.6955848781145, 7885.4417470489625, 7889.820424751776, 183.41458201187015, 36.86904553910108, 31.463674533263656, 7887.507039032007, 7886.7108799208345, 7895.722709316709, 283.9369225484597, 283.5046123301004, 283.94684535237434, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 600.0, 596.2646, 9.22225, 5498.92, 605.7974, 5.445262, 3298.862, 585.6916, 5.61672, 3289.573, 600.0464, 5.499454, 3300.354, 592.5236, 5.564187, 3296.948, 586.8713, 9.345933, 5485.151, 99.97792, 99.96581, 99.68081, 100.0, 99.90115, 99.72862
21888.72708, 60.022413962751145, 60.02398600549116, 60.019499634581, 27.932645696422682, 27.96903050204756, 27.917718924507735, 0.9999916643825072, 0.999990636316265, 0.9999931261773193, 7894.129850813266, 7897.174326736243, 7896.267936143091, 186.19683277637614, 34.68715173961118, 31.414542084509662, 7896.05023045739, 7897.040025648528, 7895.842831231873, 283.93912594140966, 283.5175640579142, 283.9501945904016, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 600.0, 602.5733, 9.128197, 5500.21, 599.455, 5.504757, 3300.576, 591.9616, 5.568677, 3296.422, 606.3575, 5.439883, 3298.488, 598.6656, 5.512503, 3300.205, 593.2532, 9.26353, 5495.792, 100.0, 100.0, 99.89863, 99.95295, 99.99829, 99.92
21891.205120000002, 60.01806047331854, 60.022661087420346, 60.01683517001755, 27.93409374932754, 27.958012656921266, 27.92621851165344, 0.9999932776691034, 0.9999802332390659, 0.9999942278807187, 7896.416683450571, 7891.27376537674, 7893.652923054366, 185.63570129226696, 47.016673653274665, 27.721351747624794, 7896.144641331058, 7894.8747107547015, 7895.742792043379, 283.78286223493905, 283.30285661444134, 283.7869723763522, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 600.0, 602.5536, 9.127662, 5500.06, 599.5328, 5.504757, 3300.114, 592.2722, 5.561314, 3298.3, 608.0469, 5.416716, 3296.483, 602.0991, 5.474517, 3300.087, 597.5277, 9.193578, 5499.909, 99.99852, 100.0, 99.92928, 99.90181, 99.99236, 99.99694
21893.61276, 60.01692454979192, 60.014651983693746, 60.01662000929303, 27.9268401701945, 27.97989376928023, 27.91386876131114, 0.999992640074683, 0.9999858161811179, 0.9999928900936838, 7899.951187358057, 7889.736551580747, 7898.270829945156, 188.27027076383513, 36.175806092604034, 27.553475368812997, 7889.629232571043, 7899.32739390806, 7895.757446091264, 283.9333638169785, 283.49839428038223, 283.8936542998338, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 600.0, 606.95, 9.063592, 5497.798, 596.5756, 5.525572, 3299.914, 593.204, 5.558921, 3296.934, 606.6682, 5.439147, 3298.266, 598.6465, 5.512503, 3300.146, 593.2333, 9.263713, 5495.617, 99.95856, 99.99704, 99.91521, 99.95638, 100.0, 99.91913
21896.02688, 60.014638831059834, 60.01371117307548, 60.01706541478695, 27.933270558693525, 27.94243275735222, 27.946394517745382, 0.9999917391902594, 0.9999792269542865, 0.9999923155714553, 7894.072743392866, 7891.044893778962, 7889.605131866618, 188.56698177961061, 46.021710562840326, 33.28665167340978, 7890.293089089526, 7889.87726054545, 7893.413661959618, 283.93055682349296, 283.49190108523186, 283.96769310649705, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 600.0, 608.8032, 9.024686, 5494.207, 599.4938, 5.50531, 3300.354, 598.387, 5.51548, 3300.192, 612.4937, 5.375347, 3292.36, 598.6656, 5.512321, 3300.199, 593.2333, 9.26353, 5495.684, 99.89327, 100.0, 99.99939, 99.76537, 100.0, 99.92
21898.43936, 60.01420590983848, 60.017081801356916, 60.007826739325886, 27.84949730790968, 27.88275203660869, 27.8479649338969, 0.9999899375825756, 0.9999760994420784, 0.9999889499449565, 7882.172963205175, 7881.037228524791, 7884.39403460567, 186.55311015465395, 50.37895531747688, 34.035306267215674, 7887.25172056497, 7886.013886711924, 7872.582752788645, 283.9063106740447, 283.6008634321415, 283.9693930849417, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 600.0, 615.171, 8.908325, 5480.222, 605.8169, 5.445815, 3298.81, 604.6764, 5.456944, 3299.369, 618.8824, 5.302169, 3280.84, 592.5045, 5.564917, 3296.894, 586.8912, 9.345933, 5484.989, 99.64101, 99.96918, 99.97947, 99.42664, 99.90447, 99.72447
21900.86372, 60.01080848030297, 60.010044115718756, 60.00621300721077, 27.913540512172176, 27.963387216932016, 27.917394279477037, 0.9999920379993731, 0.9999797742523904, 0.9999922539258745, 7893.534512243445, 7889.44704616196, 7894.51263546149, 191.19052317686692, 50.25302365527159, 29.73155978107593, 7893.246927853922, 7891.560807881774, 7898.703696890491, 283.8474099169918, 283.44186450159276, 283.99079629598714, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 600.0, 608.8623, 9.023615, 5494.207, 599.5133, 5.504941, 3300.233, 598.251, 5.51548, 3300.031, 612.4937, 5.37553, 3292.416, 598.7037, 5.511773, 3299.987, 593.2731, 9.263346, 5495.677, 99.89432, 100.0, 99.99954, 99.77207, 99.99988, 99.92
21903.2642, 60.005776430327245, 59.99972221831541, 60.00679479047965, 27.919815683713313, 27.967144867454117, 27.915424735271085, 0.9999949472597718, 0.9999837117801622, 0.9999906599028578, 7892.480269037074, 7893.937518374364, 7899.855598665699, 188.205493145962, 33.485408441839354, 29.930249567250257, 7897.916312762032, 7897.6433534542075, 7892.470388045786, 283.92974422911806, 283.49927799698054, 284.0275043043723, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 600.0, 608.8426, 9.023973, 5494.201, 599.5133, 5.50531, 3300.404, 598.3481, 5.515848, 3299.9, 611.6199, 5.384724, 3294.722, 600.6494, 5.48931, 3300.165, 596.5336, 9.208593, 5499.687, 99.89327, 100.0, 100.0, 99.8237, 100.0, 99.98491
21905.671840000003, 60.003122147884376, 60.00429995974716, 60.00148238569846, 27.903666466527167, 27.952440034220775, 27.91638485418721, 0.9999927315099043, 0.9999813846855415, 0.9999913890092786, 7893.506047720977, 7890.341655721812, 7892.4599356569515, 191.51208909065463, 46.63135365274411, 30.107428134595153, 7889.110532028522, 7889.181927818189, 7891.944122819275, 283.9429480390859, 283.4642718624487, 284.0259405347685, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 600.0, 602.8887, 9.113563, 5499.633, 595.058, 5.539755, 3299.505, 595.611, 5.535359, 3299.379, 611.1927, 5.389504, 3292.795, 598.6656, 5.512503, 3299.989, 593.293, 9.262613, 5495.797, 99.99193, 99.98358, 99.97738, 99.80036, 99.99825, 99.92234
21908.073040000003, 60.00415596455426, 60.00132106328544, 60.00112894626468, 27.90713154571405, 27.944188726991595, 27.906419030651563, 0.999993434581944, 0.9999852226046593, 0.9999923777919169, 7892.757836200538, 7897.7856079311205, 7899.598749939002, 191.73990714385536, 43.878789199599396, 28.101164535598627, 7891.312399778748, 7897.844819151513, 7899.551719199322, 283.96670037301595, 283.6409348004045, 284.03558393309817, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 600.0, 603.8153, 9.107852, 5499.879, 599.5522, 5.504757, 3300.407, 591.9034, 5.568492, 3296.364, 606.4157, 5.439699, 3298.489, 598.6084, 5.512138, 3299.984, 593.2333, 9.26353, 5495.851, 99.99637, 100.0, 99.89882, 99.95632, 100.0, 99.92
21910.49132, 59.99703313028898, 60.00291124639247, 60.0041014417147, 27.895244368115957, 27.95076787402212, 27.876327847198283, 0.9999932013683521, 0.9999900016722987, 0.9999940914153036, 7884.734495988862, 7883.54957105579, 7887.066773249584, 186.6258332753946, 37.49104249571974, 30.477107775747527, 7879.770353908672, 7889.01907116562, 7887.285922211316, 283.76565572426455, 283.5104950067302, 284.01282499966413, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 600.0, 596.2843, 9.222607, 5498.805, 605.7391, 5.445446, 3298.812, 585.6916, 5.616352, 3289.574, 600.0464, 5.499822, 3300.241, 592.4854, 5.564552, 3296.889, 586.8515, 9.346299, 5485.089, 99.97992, 99.96776, 99.68266, 100.0, 99.90433, 99.72543
