TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
21927.06332, 60.01980866528607, 60.018923231722, 60.014690462819736, 25.39082212518318, 25.42157223415091, 25.38784636038658, 0.9999945011082565, 0.9999855658453133, 0.9999956559531495, 7178.671448645764, 7178.71900753197, 7174.927607201877, 166.46084824037007, 39.58839819586751, 24.426133996293174, 7178.351913956047, 7175.558392879007, 7183.498934010554, 283.84939608890164, 283.53463991657753, 283.9346574460086, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 600.0, 608.8426, 9.023793, 5494.201, 599.5522, 5.504573, 3300.291, 598.3481, 5.515664, 3300.086, 612.4743, 5.375347, 3292.358, 598.6274, 5.512503, 3299.989, 592.9152, 5.561024, 3297.188, 99.89316, 100.0, 100.0, 99.76712, 99.99825, 99.91168
21929.4614, 60.01707091002671, 60.01894391893675, 60.01616025818148, 25.382296738355514, 25.450695446585353, 25.389298365487655, 0.9999946092015545, 0.9999894790047802, 0.9999937977599896, 7174.337018323633, 7174.118434309967, 7180.860078408777, 166.4268229156678, 36.86452281168704, 22.898953452241486, 7177.211240912666, 7175.44972299287, 7174.9016199304815, 283.89142152967503, 283.44908727410433, 283.9072947506532, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 600.0, 602.5733, 9.12784, 5499.991, 593.1514, 5.559464, 3297.674, 592.0198, 5.568861, 3296.812, 606.3769, 5.439515, 3298.547, 604.884, 5.457168, 3299.752, 598.2037, 5.520555, 3299.422, 100.0, 99.93145, 99.8952, 99.95457, 99.97752, 99.98341
21931.89368, 60.01769083359279, 60.01496157274668, 60.017568792738885, 25.39045213126976, 25.422968176676598, 25.40890017636889, 0.999992233276253, 0.9999871432209108, 0.9999922301392234, 7168.049995831055, 7178.004533256848, 7172.345674652164, 163.60439982055755, 38.98343944894168, 25.518295903081707, 7166.564120866076, 7171.773482431884, 7186.284646333544, 283.7962535096727, 283.41819085882764, 283.9160916811808, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 600.0, 608.882, 9.023793, 5494.306, 599.5133, 5.504941, 3300.402, 596.3099, 5.532783, 3298.816, 609.4839, 5.413039, 3296.75, 603.2245, 5.470134, 3299.499, 598.4422, 5.509384, 3300.05, 99.89442, 100.0, 99.97019, 99.88512, 99.98944, 100.0
21934.342760000003, 60.017119955261165, 60.019982687407754, 60.01665437977596, 25.395975092113318, 25.414772887581275, 25.397495203746438, 0.9999933267156013, 0.9999883204540756, 0.9999963753123132, 7167.461143034102, 7180.118178201445, 7169.462490133119, 158.5926754326424, 34.826451574381736, 27.62762875165754, 7170.481387096811, 7182.05484022068, 7175.114446755375, 283.85047777957834, 283.5199955897433, 283.91520278746606, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 600.0, 600.6018, 9.163713, 5500.204, 603.1126, 5.467181, 3299.847, 586.9146, 5.607516, 3289.918, 600.1047, 5.499087, 3300.078, 611.0833, 5.390326, 3294.012, 605.5001, 5.448405, 3298.783, 100.0, 99.99476, 99.70888, 100.0, 99.81888, 99.967
21936.804600000003, 60.020694637779826, 60.01579477579286, 60.019114823350996, 25.410705124324352, 25.424380726555157, 25.40923540541826, 0.9999943097723588, 0.9999897306782347, 0.9999941371587563, 7178.575571291995, 7173.908236803856, 7181.99426362172, 158.81279675308542, 30.90341856741304, 25.25689232768991, 7184.015600361512, 7175.821019111377, 7179.335690740567, 283.8648403622395, 283.6343036250437, 284.02589462659154, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 600.0, 602.5339, 9.128197, 5500.054, 599.5328, 5.504757, 3300.461, 591.981, 5.568861, 3296.593, 606.4157, 5.439331, 3298.605, 604.9794, 5.45388, 3299.218, 599.1381, 5.50737, 3300.278, 100.0, 100.0, 99.89874, 99.95794, 99.9749, 99.99479
21939.2092, 60.019500946734745, 60.01549898270512, 60.013752857476106, 25.38642373466088, 25.44085101132779, 25.39991058019185, 0.9999937208655216, 0.9999897102493007, 0.9999948767189766, 7184.401799557809, 7180.550459963528, 7177.614043441227, 160.86133183156198, 30.328928527298103, 27.603025986879402, 7179.841204901205, 7169.154287869261, 7180.238853092195, 283.8765479062005, 283.51034401384624, 284.02433409671977, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 600.0, 602.5536, 9.12784, 5500.106, 599.5328, 5.504941, 3300.46, 592.0392, 5.568492, 3296.422, 606.3963, 5.439699, 3298.544, 604.9412, 5.45388, 3299.048, 599.1977, 5.507553, 3300.223, 100.0, 100.0, 99.89704, 99.95448, 99.96976, 100.0
21941.582000000002, 60.01113599888976, 60.020082168531644, 60.01659116409378, 25.39404072747681, 25.437538613821992, 25.407267599823772, 0.9999944639125694, 0.9999867196049427, 0.999995235191522, 7180.448017828914, 7182.0832883277135, 7187.291288104344, 160.2737859660033, 35.15680305751994, 21.922463532021993, 7175.4544779822645, 7181.344837044431, 7180.642018544229, 283.75127705526126, 283.42932022892353, 283.97476944032906, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 600.0, 608.8623, 9.023437, 5494.322, 593.1708, 5.559648, 3297.613, 598.3676, 5.515111, 3300.029, 612.4937, 5.375163, 3292.246, 598.6847, 5.512686, 3300.105, 593.3129, 5.553333, 3298.226, 99.89537, 99.92458, 99.99946, 99.76533, 100.0, 99.94253
21943.976880000002, 60.012282111633795, 60.01356080872614, 60.013061493207864, 25.421645811304533, 25.424932200048147, 25.39392177526388, 0.9999943582567956, 0.9999895335364983, 0.9999934712533669, 7172.76502861796, 7179.484042940995, 7180.379398562162, 165.71441952855594, 32.88548621755126, 23.150377404743722, 7174.576622413484, 7172.815149956924, 7186.539102461976, 283.79062080349274, 283.5023038861348, 283.8668983744614, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 600.0, 602.5536, 9.127305, 5500.106, 599.5522, 5.505126, 3300.294, 592.5439, 5.560946, 3297.902, 606.4157, 5.439147, 3298.55, 601.8892, 5.487849, 3300.056, 594.6052, 5.552417, 3297.506, 99.99863, 100.0, 99.93502, 99.9496, 100.0, 99.93739
21946.341360000002, 60.00564054008629, 60.00389447271737, 60.00513380640897, 25.393461527472155, 25.41688644774708, 25.38122431884219, 0.999995897697358, 0.9999895432715944, 0.9999953255711054, 7171.63833615512, 7174.4109654821605, 7177.053153643307, 160.4614739358708, 29.871964317161655, 22.597998170526807, 7170.159560005525, 7175.470983306688, 7182.013532805211, 283.7541512089034, 283.5658319524283, 283.9569987916174, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 600.0, 602.1593, 9.142832, 5500.343, 601.5367, 5.486706, 3300.273, 601.4346, 5.481978, 3300.386, 601.7358, 5.489526, 3300.205, 592.5236, 5.564369, 3296.947, 586.5135, 5.6101, 3290.66, 100.0, 100.0, 100.0, 100.0, 99.91093, 99.71558
21948.724680000003, 60.00279104696978, 60.001845521364885, 59.9996180670888, 25.42325992700981, 25.426081542379293, 25.40708120682558, 0.9999941805008036, 0.9999852626844614, 0.9999949727902033, 7175.761470262768, 7178.347096608666, 7182.489414078498, 164.1827560674326, 34.62392424710879, 25.823516799081517, 7176.806940298156, 7174.686331004753, 7184.595241478236, 283.7859844547539, 283.5561902103211, 283.9704852751704, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 600.0, 600.7595, 9.14658, 5500.352, 599.7274, 5.503284, 3300.354, 598.387, 5.51548, 3300.197, 606.3575, 5.439515, 3298.544, 598.6847, 5.512138, 3300.205, 592.8755, 5.561024, 3297.251, 100.0, 100.0, 100.0, 99.95295, 100.0, 99.91349
21951.1212, 59.99589224606905, 59.99430241940869, 59.995619968118426, 25.40630376245293, 25.464687972770694, 25.42067013671325, 0.9999932760598661, 0.9999871626717521, 0.9999941096565815, 7174.011575810518, 7184.693595045148, 7185.347333174867, 160.3123532053952, 33.500504457301304, 25.0480839094148, 7179.465092290027, 7172.4408762197445, 7185.409418985523, 283.76493491137245, 283.39754166569946, 283.94338732927565, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 600.0, 602.5733, 9.127483, 5500.048, 599.5133, 5.504941, 3300.407, 598.3287, 5.515664, 3300.252, 606.3963, 5.439699, 3298.553, 598.5511, 5.511955, 3300.205, 592.9152, 5.560841, 3297.132, 100.0, 100.0, 100.0, 99.95476, 100.0, 99.91355
21953.573480000003, 59.99187026925564, 59.9913080111496, 59.993817923730624, 25.40900697388828, 25.442830809337785, 25.391354560640988, 0.9999940406125051, 0.9999874590957347, 0.9999949758047489, 7176.918252243533, 7177.045110107953, 7184.158975767677, 161.71236565737127, 35.073592710105004, 27.703058292392598, 7175.141089363215, 7187.410840537021, 7185.460650672689, 283.7121739571315, 283.4613786962107, 283.9233089900163, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 600.0, 608.882, 9.023793, 5494.155, 593.2292, 5.559279, 3297.729, 591.9422, 5.568492, 3296.588, 612.5132, 5.375347, 3292.472, 604.9412, 5.45388, 3299.378, 599.2176, 5.507919, 3300.104, 99.89233, 99.92302, 99.89867, 99.76373, 99.9748, 100.0
21955.917360000003, 59.98729322873127, 59.98553267315509, 59.9896271170946, 25.408182601163876, 25.435771212217922, 25.40712112740355, 0.9999940206593406, 0.999988855498686, 0.9999960417867709, 7175.268905864124, 7180.041375922059, 7184.848499936008, 162.70729012553056, 34.65295623004113, 22.69426600815632, 7180.122626637447, 7177.180401995733, 7183.05872249769, 283.7681833062303, 283.5270587531897, 283.91354924225874, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 600.0, 602.5339, 9.128018, 5500.112, 599.4355, 5.504573, 3300.523, 598.4064, 5.515111, 3300.363, 606.3769, 5.438596, 3298.17, 598.6084, 5.512321, 3300.26, 594.963, 5.539965, 3299.278, 100.0, 100.0, 100.0, 99.95467, 100.0, 99.96385
21958.32196, 59.98527608618648, 59.983670326660715, 59.98010201520011, 25.36485638934949, 25.432385294946513, 25.390669404504536, 0.9999943151135127, 0.9999846295473178, 0.9999942140882871, 7169.776214226305, 7170.782849887807, 7173.89600805165, 162.74938256638734, 38.6834648725071, 23.90336063784831, 7171.866412535246, 7167.797062335058, 7172.18607517269, 283.68578097572066, 283.5407694107049, 283.99681152649293, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 600.0, 602.5536, 9.12784, 5500.106, 599.4938, 5.504021, 3300.563, 599.2799, 5.500202, 3300.513, 614.9987, 5.347216, 3286.721, 595.1177, 5.547933, 3298.134, 604.4464, 5.454814, 3299.123, 100.0, 100.0, 100.0, 99.62982, 99.94283, 99.97487
21960.69224, 59.98177853229103, 59.980121622037814, 59.98391557728046, 25.402359893825373, 25.43854325876759, 25.409669637602114, 0.9999917422599207, 0.9999847014797195, 0.9999938587862753, 7182.627656707669, 7180.520088321409, 7177.7580014823025, 168.16272350062127, 34.23823924280009, 24.018045763482178, 7175.364851986587, 7176.878748851673, 7181.537101503031, 283.8949520149379, 283.4641241504232, 283.87674501454677, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 600.0, 598.65, 9.178703, 5500.453, 602.0814, 5.484864, 3300.428, 599.5322, 5.510325, 3300.037, 612.6296, 5.375163, 3292.303, 598.6274, 5.513416, 3299.986, 599.2176, 5.50737, 3300.217, 100.0, 100.0, 100.0, 99.76537, 99.99794, 100.0
21963.09288, 59.97961159976576, 59.978664730013115, 59.978500566297065, 25.42283568606879, 25.442597566472173, 25.409736574857714, 0.9999935064103889, 0.9999832871768048, 0.9999950197087933, 7170.902289100712, 7175.202976466698, 7177.916821844037, 162.79023940916704, 40.85384814365233, 26.33609474905461, 7175.608077979365, 7176.0418283749605, 7179.713169047506, 283.739228670133, 283.4052530385362, 283.9894809604948, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 600.0, 602.5536, 9.128018, 5500.106, 599.4938, 5.505126, 3300.349, 598.3481, 5.514927, 3300.139, 612.4743, 5.37645, 3292.356, 598.6084, 5.512503, 3299.877, 599.1977, 5.50737, 3300.272, 100.0, 100.0, 100.0, 99.77728, 100.0, 100.0
21965.5214, 59.982357267851555, 59.98290959476197, 59.97801950961139, 25.389839189547143, 25.417796683971172, 25.39539130884052, 0.9999966230943369, 0.9999907989569639, 0.9999956396377867, 7174.619054941369, 7169.818379358187, 7183.604493535333, 160.56852025868739, 30.355159263700216, 17.83472859891117, 7168.514530416731, 7179.863400760148, 7180.979585844481, 283.79558691097805, 283.479844628234, 284.02285716596026, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 600.0, 608.882, 9.023258, 5494.265, 593.093, 5.559095, 3297.501, 591.9228, 5.569229, 3296.761, 606.3963, 5.439331, 3298.654, 604.9984, 5.453332, 3299.377, 592.9152, 5.560841, 3297.19, 99.89432, 99.92825, 99.8953, 99.9512, 99.97477, 99.91346
21967.95, 59.977185281766545, 59.98109605777801, 59.97877161370175, 25.417257648561634, 25.445000702953674, 25.38008498624639, 0.9999941345012572, 0.9999870745735115, 0.9999931170511402, 7173.637874288777, 7178.997974283969, 7183.258026826928, 166.59475428149983, 33.555395837639935, 25.699410957905457, 7169.697471733574, 7181.829979706108, 7180.53499198713, 283.78982003223103, 283.59114847802755, 283.9986436284275, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 600.0, 602.5733, 9.127662, 5499.991, 599.4938, 5.504941, 3300.52, 598.3481, 5.514927, 3300.086, 612.5326, 5.374427, 3292.245, 598.6084, 5.512868, 3300.151, 599.1182, 5.511765, 3299.833, 99.99852, 100.0, 100.0, 99.76866, 100.0, 99.99353
21970.344240000002, 59.98193364116808, 59.98074030228975, 59.97766468571823, 25.36530322891446, 25.416573476506542, 25.354106550601216, 0.9999949740827291, 0.9999910852007472, 0.9999951224401608, 7170.188077581849, 7169.859605449523, 7170.303421284599, 159.9508734526837, 28.682144525428612, 23.92675073634723, 7168.718326833714, 7174.795711290926, 7176.0738214690045, 283.847847969118, 283.5225080809299, 284.0565190708523, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 600.0, 602.5339, 9.128018, 5500.002, 599.5911, 5.50531, 3300.239, 592.0004, 5.568677, 3296.172, 605.9108, 5.447789, 3299.353, 596.6055, 5.530218, 3298.988, 589.7542, 5.588675, 3293.109, 100.0, 100.0, 99.89002, 99.96088, 99.97056, 99.81675
21972.75196, 59.98570514563165, 59.98224366863491, 59.98010939794913, 25.41470581627731, 25.428246044141808, 25.397955567655142, 0.9999947668413129, 0.9999890579341383, 0.9999953220436764, 7171.651711569515, 7179.081751054315, 7177.964287720329, 157.37447255621828, 29.128721714267613, 24.567037569563922, 7177.998010337733, 7182.530830144555, 7179.167915610279, 283.7352212174504, 283.4815584825086, 283.994049587506, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 600.0, 596.58, 9.2094, 5499.72, 603.774, 5.470681, 3300.175, 589.3604, 5.589477, 3295.333, 604.6292, 5.452385, 3298.926, 598.494, 5.514147, 3300.31, 592.955, 5.560841, 3297.194, 99.99351, 100.0, 99.83078, 99.96605, 99.99974, 99.91358
21975.206720000002, 59.98775094923334, 59.98858288197352, 59.98839758766729, 25.390661281413053, 25.441037943233, 25.376875090935993, 0.9999949050691177, 0.999991993514975, 0.9999936541170241, 7172.560977659394, 7178.204737497993, 7178.171076627467, 157.84943209519224, 27.932146267765802, 23.660065487599013, 7179.444538805151, 7177.058600314217, 7170.6171254495175, 283.9128830953121, 283.44151752488824, 284.0100621586699, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 600.0, 602.5733, 9.127483, 5500.112, 599.5133, 5.504573, 3300.24, 592.0004, 5.568677, 3296.759, 606.3381, 5.439699, 3298.491, 598.6084, 5.513051, 3300.259, 592.9749, 5.561207, 3297.247, 99.99958, 100.0, 99.89534, 99.95287, 100.0, 99.91516
21977.607880000003, 59.98394032680459, 59.98696858985259, 59.98856717171778, 25.399628851092135, 25.43329889389925, 25.3949574706287, 0.9999947213439317, 0.99998623597152, 0.9999949631504068, 7169.967147005901, 7175.854273090974, 7175.179377771946, 161.7320892066914, 37.04842535949547, 23.21111697636229, 7172.466620409985, 7176.155294449286, 7179.305637740161, 283.78627881275185, 283.4906484030324, 283.8762708003073, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 600.0, 608.8229, 9.024151, 5494.155, 593.1124, 5.559279, 3297.502, 598.3481, 5.51548, 3300.303, 612.4161, 5.374611, 3292.465, 604.9412, 5.454063, 3299.428, 599.1977, 5.507919, 3300.048, 99.89326, 99.92291, 99.99946, 99.77028, 99.97148, 100.0
21980.00244, 59.988670443736666, 59.98815737766524, 59.99180067238778, 25.41794190552676, 25.437590232485228, 25.401453961705233, 0.9999935694945378, 0.9999882242110932, 0.9999952936229032, 7174.387657172358, 7173.715237879076, 7175.12914240598, 159.6941220423787, 30.6189999917749, 21.63010267815571, 7172.384095322819, 7175.084970878111, 7176.633461454682, 283.69356055382275, 283.4574829089553, 283.85926873524323, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 600.0, 602.5733, 9.127662, 5500.159, 599.5522, 5.504389, 3300.356, 592.0392, 5.568308, 3296.479, 606.3187, 5.439331, 3298.489, 598.7037, 5.512138, 3299.936, 592.9351, 5.561207, 3297.359, 100.0, 100.0, 99.8919, 99.9512, 99.99666, 99.92027
21982.434960000002, 59.98862189218112, 59.98541697480655, 59.98671634008576, 25.355390768088437, 25.401133173348256, 25.351135707313286, 0.9999937112371735, 0.999985410807086, 0.9999923025995948, 7153.518276597168, 7161.502020162198, 7160.232305599792, 157.7833175992323, 36.940649608490446, 25.542142946557306, 7157.90997176962, 7157.829958700425, 7165.0000906019795, 283.8161489793536, 283.48942934744946, 283.9834992239145, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 600.0, 608.882, 9.023437, 5494.27, 599.4938, 5.504941, 3300.236, 591.9422, 5.56794, 3296.474, 612.4355, 5.376082, 3292.418, 598.265, 5.521635, 3299.632, 590.8874, 5.577505, 3294.65, 99.89442, 100.0, 99.89176, 99.76883, 99.98801, 99.85467
21984.80716, 59.98718853004227, 59.99280315755713, 59.99387296707147, 25.39580147721408, 25.43894050067012, 25.38987459687766, 0.9999919862288382, 0.9999885274772239, 0.9999916133459744, 7174.611826412251, 7176.354822279583, 7176.451079785889, 156.62161956123919, 35.07421571749194, 31.143649392882253, 7169.961291144888, 7169.32619894922, 7175.811353949879, 283.794149694771, 283.48015630997907, 283.9106846380637, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 600.0, 615.171, 8.909931, 5481.264, 604.8636, 5.454656, 3299.664, 587.6133, 5.598128, 3293.356, 615.3094, 5.343906, 3289.929, 596.9871, 5.522182, 3299.948, 592.7761, 5.562123, 3297.249, 99.65795, 99.98555, 99.79726, 99.65819, 99.99703, 99.91685
21987.27256, 59.99401944377749, 59.99299678429706, 59.99345652743061, 25.40016013616156, 25.46239419848086, 25.38786814394892, 0.9999929867620432, 0.9999867659949842, 0.9999912493435659, 7175.772671688059, 7173.492784977826, 7179.819337446999, 156.4857794964937, 36.959073995458766, 31.375033460689338, 7174.500488704121, 7167.002131387192, 7178.045100276312, 283.90986795592244, 283.53571059852135, 283.99288948654225, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 600.0, 608.882, 9.023615, 5494.265, 599.5911, 5.504205, 3300.402, 592.0392, 5.568677, 3296.534, 612.5132, 5.374979, 3292.467, 598.6656, 5.512138, 3300.041, 592.9948, 5.560658, 3297.305, 99.89243, 100.0, 99.89356, 99.76373, 99.99983, 99.91174
21989.67408, 59.99273767475172, 59.989286822852065, 59.99307457446035, 25.42301105936751, 25.43865984523689, 25.40159362311321, 0.9999946927431236, 0.999988466722218, 0.999995808464055, 7177.361132445159, 7182.840000371548, 7180.424863483186, 155.09451486587432, 32.52471177180246, 26.967703923360204, 7181.758018631592, 7179.674858883708, 7183.184710681349, 283.8418572503534, 283.3606168279579, 284.0138614421614, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 600.0, 602.5536, 9.128018, 5500.054, 593.1514, 5.559095, 3297.723, 598.2704, 5.514927, 3300.086, 606.4157, 5.438963, 3298.548, 604.9412, 5.45388, 3299.32, 599.158, 5.50737, 3300.33, 100.0, 99.9296, 99.9995, 99.9563, 99.97799, 100.0
21992.04184, 59.99347341588618, 59.999129710716254, 59.993815478446294, 25.389432245995966, 25.417517676952325, 25.3971338615166, 0.9999896592320798, 0.9999860973934391, 0.9999920091888711, 7170.325247675448, 7181.927223995891, 7180.3684735073475, 158.76730648967168, 33.55136397962906, 27.533363042570272, 7177.801420060696, 7180.09294512186, 7178.435881939589, 283.75232209083117, 283.4436345556344, 283.92116686735983, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 600.0, 608.9017, 9.022723, 5494.155, 599.5133, 5.504941, 3300.463, 591.9616, 5.568861, 3296.535, 612.5132, 5.37553, 3292.472, 598.6465, 5.512686, 3300.096, 592.955, 5.560841, 3297.079, 99.89537, 100.0, 99.89523, 99.77207, 100.0, 99.91008
21994.43904, 59.990918166502205, 59.99243331082527, 59.9931169060747, 25.415127554527814, 25.456110114916292, 25.406244646138685, 0.9999956141816988, 0.9999888808853805, 0.999996388333083, 7175.569368115017, 7173.864368241128, 7183.829092355045, 166.37320771957172, 36.541671828018025, 19.628361202810538, 7178.316193867349, 7179.349375721623, 7177.90354786746, 283.8199029010351, 283.3943986348571, 284.02421999296143, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 600.0, 602.5536, 9.12784, 5500.106, 599.5133, 5.505126, 3300.402, 598.3481, 5.515296, 3300.196, 606.4157, 5.439515, 3298.552, 598.6084, 5.512503, 3300.037, 599.1977, 5.503891, 3300.155, 100.0, 100.0, 100.0, 99.95805, 99.99971, 100.0
21996.901560000002, 59.99097579916518, 59.99495099406843, 59.99496498668626, 25.404631448758153, 25.458517737551254, 25.413561942409626, 0.9999950917013524, 0.9999892852711487, 0.9999950172476224, 7178.061132397026, 7177.063392986029, 7184.663745370361, 160.98804259082806, 38.82353351764732, 20.616888668128013, 7173.422999615213, 7175.283603481738, 7184.416623291509, 283.9078676453747, 283.5606877750623, 284.05310486216473, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 600.0, 596.2449, 9.222071, 5498.92, 605.8364, 5.444893, 3298.917, 604.1135, 5.46173, 3299.913, 601.5611, 5.482723, 3299.814, 595.5374, 5.536793, 3299.607, 600.4105, 5.496566, 3300.088, 99.97897, 99.96576, 99.99345, 99.99937, 99.97769, 100.0
21999.28396, 59.99268888253045, 59.99490346994288, 59.99734475219663, 25.399484055036304, 25.444988532254204, 25.398461038671854, 0.9999960560170718, 0.9999897246948843, 0.9999948257121766, 7174.900495542781, 7177.836475014762, 7182.937420280384, 164.59044353976932, 33.307908216289434, 23.464362530569815, 7182.302722202921, 7181.544501690317, 7175.761654461281, 283.79108465095163, 283.48287953043973, 283.9778216459836, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 600.0, 602.5339, 9.12784, 5500.158, 599.5328, 5.504757, 3300.288, 598.387, 5.515111, 3300.141, 606.3575, 5.439147, 3298.434, 598.6656, 5.512503, 3300.203, 599.1977, 5.50737, 3300.049, 100.0, 100.0, 99.99762, 99.95114, 99.99811, 100.0
22001.764040000002, 59.99597376649591, 59.996328025723926, 59.99192803698471, 25.351255909486813, 25.435648549089123, 25.37775639363891, 0.9999946710602202, 0.9999897090410362, 0.9999905559489727, 7167.946492831048, 7170.645282856344, 7175.527304310991, 160.88996456412056, 35.661130134771156, 24.82860586740344, 7169.836425606297, 7174.043962062959, 7171.451324334205, 283.7894303321424, 283.6394329257187, 284.0329291434341, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 600.0, 607.6597, 9.038071, 5494.716, 593.1708, 5.558543, 3297.615, 592.0198, 5.568492, 3296.706, 612.5132, 5.375163, 3292.248, 604.9412, 5.453698, 3299.215, 592.9749, 5.560841, 3297.072, 99.90253, 99.92643, 99.89878, 99.76369, 99.97812, 99.9188
22004.21988, 59.99433173595193, 59.99505020721388, 59.99491908127646, 25.40608598508363, 25.432831275442258, 25.399472342130988, 0.9999955516447186, 0.9999870701416416, 0.999994998832404, 7175.344210370313, 7181.177291251499, 7187.465270663986, 161.54083859565634, 36.55024522050235, 20.465326379799535, 7178.043727697441, 7175.242046541018, 7183.901560887655, 283.7680387266687, 283.62805903950925, 283.9654785249908, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 600.0, 602.5339, 9.12784, 5500.048, 599.5133, 5.504941, 3300.353, 598.3676, 5.514927, 3300.136, 606.3769, 5.439699, 3298.435, 598.6274, 5.512503, 3300.199, 599.1779, 5.507736, 3300.275, 100.0, 100.0, 100.0, 99.9512, 100.0, 99.99661
22006.59716, 59.98802413584219, 59.990896551686426, 59.99244168633154, 25.388145297814226, 25.392692609378823, 25.399529923196738, 0.999993004170276, 0.9999886770710231, 0.999992991303125, 7170.767912868533, 7165.729595569599, 7174.916075727686, 165.470601514157, 41.32407190090498, 26.0137895642697, 7163.115964329566, 7167.119551190267, 7175.398014846126, 283.7183728510214, 283.4993622384139, 283.9236518762695, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 600.0, 602.5339, 9.127662, 5500.101, 599.4744, 5.50531, 3300.407, 598.3481, 5.515848, 3300.195, 612.4549, 5.37553, 3292.413, 598.6274, 5.512868, 3300.091, 592.8755, 5.56139, 3296.77, 100.0, 100.0, 99.99769, 99.76868, 99.99966, 99.90073
22008.97244, 59.983428883271166, 59.98579432265584, 59.98476525833681, 25.40780122576776, 25.401405210812282, 25.400411977615974, 0.999991162235536, 0.999984538862567, 0.9999938436925848, 7177.58088610096, 7172.288994610955, 7174.867080281661, 160.27240229140602, 38.750044547352445, 27.857120908953675, 7172.281889937601, 7180.465849899929, 7177.831460840121, 283.73803011816426, 283.4833098700996, 283.9279643075421, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 600.0, 596.2646, 9.22225, 5498.805, 605.7585, 5.445999, 3299.141, 604.6376, 5.456576, 3299.626, 617.8533, 5.313569, 3285.336, 594.4882, 5.545193, 3298.763, 589.9728, 5.578604, 3295.735, 99.97582, 99.9641, 99.98128, 99.51393, 99.96112, 99.86188
22011.38172, 59.98459687560037, 59.97962134882586, 59.98017932310824, 25.399253384167977, 25.44011276327105, 25.39955112033532, 0.9999940581495492, 0.9999875541886436, 0.9999947007115871, 7176.790739987754, 7178.442763238423, 7175.849216221246, 161.53146774505376, 40.56197696644267, 25.045981066387554, 7170.878176992823, 7177.037596871028, 7183.015957977473, 283.70236368314056, 283.4626014554866, 283.9983144075447, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 600.0, 602.5536, 9.127662, 5500.048, 599.5328, 5.505126, 3300.402, 598.2899, 5.515848, 3300.196, 612.4743, 5.375347, 3292.415, 598.6084, 5.512503, 3300.032, 592.8159, 5.56139, 3297.307, 99.99843, 100.0, 100.0, 99.76874, 99.99816, 99.9118
22013.792240000002, 59.976412300480106, 59.98065880435857, 59.97932976978948, 25.390130033070154, 25.418374483080846, 25.391496126196557, 0.9999962770260012, 0.9999947493542722, 0.9999971353001962, 7173.166329795927, 7175.9415052159675, 7178.290938247338, 161.15018980117247, 33.48878389032507, 20.82436511710489, 7171.83055199697, 7176.562885088625, 7171.047640095041, 283.77296258213306, 283.38433043941234, 283.96142869933567, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 600.0, 606.5359, 9.056453, 5496.125, 593.8129, 5.553938, 3297.677, 592.0392, 5.568677, 3296.707, 606.3575, 5.439699, 3298.439, 604.9603, 5.45388, 3299.319, 599.1779, 5.507187, 3300.048, 99.92815, 99.93687, 99.89867, 99.95116, 99.97962, 100.0
22016.218040000003, 59.98492744465022, 59.98083010695095, 59.980792171463854, 25.403529869660883, 25.41426294774262, 25.399260496893888, 0.9999941820408067, 0.9999855659823631, 0.9999949001009522, 7178.643597579484, 7176.028568127062, 7183.018757332149, 160.20755540325808, 38.801582331030886, 26.391029985983096, 7174.973941499804, 7181.28686886572, 7176.672510935413, 283.7011140480126, 283.45606519973035, 283.9877493929401, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 600.0, 602.5142, 9.128018, 5500.153, 599.5328, 5.505126, 3300.179, 598.3481, 5.51548, 3300.194, 612.4937, 5.375898, 3292.471, 598.6465, 5.512686, 3300.2, 592.8954, 5.56139, 3297.421, 100.0, 100.0, 100.0, 99.77045, 100.0, 99.91519
22018.639600000002, 59.97796063846564, 59.981194042780196, 59.97807323499883, 25.39451873120614, 25.4452795096404, 25.384381734908647, 0.9999953968688816, 0.9999847914539539, 0.9999941186287529, 7175.431007564777, 7175.904922625158, 7179.6983998048545, 166.66421159095444, 42.85389514687927, 27.050648611661018, 7180.357316282172, 7168.093592313223, 7177.847639153005, 283.6993081105575, 283.35892296590157, 283.88253360966286, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 600.0, 608.8229, 9.024329, 5494.311, 599.4938, 5.504941, 3300.4, 598.3287, 5.514743, 3300.362, 606.3963, 5.439515, 3298.546, 598.5893, 5.512686, 3299.826, 599.2574, 5.507553, 3300.224, 99.89517, 100.0, 100.0, 99.95618, 100.0, 100.0
22021.027400000003, 59.982342894639025, 59.97915350079018, 59.97638261308834, 25.403025183614723, 25.42780030846554, 25.398263067792314, 0.999995126455232, 0.9999819920149257, 0.9999958107530329, 7184.937385088392, 7177.043290795675, 7186.658469502858, 165.94974145261784, 40.04410865520822, 21.17892443093615, 7181.558917822716, 7178.171162984007, 7185.257718064205, 283.7040212324722, 283.52948934587977, 283.9913754698328, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 600.0, 615.1513, 8.90886, 5480.384, 605.8169, 5.446183, 3298.918, 604.6376, 5.45676, 3299.43, 600.0659, 5.50019, 3300.134, 592.8287, 5.56163, 3297.792, 603.5517, 5.471478, 3299.918, 99.63995, 99.9658, 99.98305, 100.0, 99.93414, 99.99847
22023.597680000003, 59.977102805512075, 59.98167026207618, 59.98456490615676, 25.39802888760387, 25.431128904917315, 25.39677656261297, 0.9999958176737451, 0.9999824908685992, 0.9999942316160481, 7180.485626985644, 7174.858832574544, 7179.5934791767095, 168.73030768180547, 38.506535604666624, 29.031214433460264, 7179.8080882843715, 7177.209813329468, 7175.3182487785225, 283.88221004909377, 283.4678020408877, 283.9681423328103, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 600.0, 608.8229, 9.024151, 5494.207, 599.4744, 5.504941, 3300.291, 598.387, 5.515111, 3300.081, 606.4157, 5.439331, 3298.545, 598.6084, 5.512686, 3300.044, 599.2176, 5.508102, 3300.109, 99.89622, 100.0, 100.0, 99.9496, 99.99993, 100.0
22026.026240000003, 59.98456705166137, 59.983519119072064, 59.981091402173554, 25.398011495449136, 25.4086887286237, 25.37100714168787, 0.9999944407296985, 0.9999871605761415, 0.9999951520680588, 7169.027678942157, 7173.611557799599, 7180.279540270421, 158.7521263061867, 31.978960288587132, 26.154027371996534, 7175.066621752896, 7177.4775281238, 7176.878479785958, 283.66138797959434, 283.49642732175516, 283.97438707168834, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 600.0, 604.4659, 9.096966, 5499.664, 593.8517, 5.557438, 3297.674, 591.9034, 5.569045, 3296.534, 612.4549, 5.375898, 3292.361, 604.9031, 5.453698, 3299.325, 592.8755, 5.560841, 3297.307, 99.98792, 99.92844, 99.89364, 99.7671, 99.97476, 99.91005
22028.462760000002, 59.97924611962706, 59.97907433177584, 59.97750324938679, 25.394860698550392, 25.442266673276645, 25.401118885146747, 0.9999940718189169, 0.9999847691897636, 0.9999946475625209, 7164.632629213466, 7184.14224357844, 7179.050575013762, 166.5332127728334, 38.537186989261045, 26.15275988344729, 7178.212950055622, 7178.6659436271875, 7179.4129625091955, 283.92606909798246, 283.51844501538244, 284.01550047677017, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 600.0, 608.8229, 9.023437, 5494.312, 599.4744, 5.50531, 3300.29, 598.3287, 5.51548, 3300.135, 606.3575, 5.439699, 3298.435, 598.6274, 5.512321, 3300.044, 599.1381, 5.507919, 3300.329, 99.89337, 100.0, 100.0, 99.95277, 99.99993, 100.0
22030.89256, 59.978564791579345, 59.98088703926055, 59.97883176771774, 25.38755583186469, 25.407833916128617, 25.398338316357368, 0.9999933008880405, 0.9999850463919183, 0.9999925782990338, 7167.933701539667, 7171.008670774034, 7177.076318766703, 163.53402586037237, 36.72394247641594, 26.413087278308467, 7171.292487904459, 7165.3794548638725, 7176.5971250109305, 283.8587522102496, 283.4450676190617, 284.05793066095185, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 600.0, 602.5339, 9.128018, 5500.101, 599.5133, 5.505863, 3300.404, 598.3287, 5.515848, 3300.026, 612.4937, 5.376634, 3292.243, 598.5893, 5.512686, 3299.93, 592.8954, 5.561207, 3297.249, 100.0, 100.0, 100.0, 99.76355, 100.0, 99.91522
22033.32656, 59.97443737001379, 59.977100261113605, 59.97594262209146, 25.381919573032988, 25.450294688529073, 25.406762172051458, 0.9999930456436239, 0.9999845560790486, 0.9999936930805463, 7168.6852214399405, 7179.269841495907, 7177.913299893831, 165.02099287829878, 37.20152807064301, 24.66398337170949, 7178.146166267159, 7179.677809627874, 7175.611712063287, 283.7704218602939, 283.3386756776654, 283.90423649612933, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 600.0, 596.2054, 9.222428, 5498.805, 605.778, 5.445815, 3299.027, 604.5988, 5.456576, 3299.54, 618.4164, 5.306581, 3283.673, 593.8397, 5.548846, 3298.554, 589.5355, 5.587943, 3295.484, 99.97782, 99.96406, 99.98464, 99.48878, 99.95097, 99.83825
22035.86416, 59.97392557178915, 59.9749684397975, 59.97521731185022, 25.415553509345376, 25.416197989476537, 25.414932402461172, 0.9999932235990164, 0.9999843981720753, 0.9999928976937784, 7174.644039985596, 7176.527216949753, 7184.13701919957, 165.57779745141488, 42.21550871443833, 27.17241124071961, 7172.589685959865, 7179.878432115491, 7178.864140732209, 283.7261308637928, 283.34741127624864, 283.8004218519757, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 600.0, 602.4944, 9.128376, 5500.042, 599.4938, 5.504941, 3300.178, 598.387, 5.515296, 3299.971, 612.552, 5.374795, 3292.471, 598.7037, 5.512503, 3300.2, 592.9948, 5.561207, 3297.193, 99.99937, 100.0, 100.0, 99.77202, 99.99988, 99.91355
22038.29532, 59.9728024603321, 59.97480862910535, 59.974580313658215, 25.412087744593016, 25.419897137343, 25.394685124246635, 0.9999973697906822, 0.9999888588738459, 0.9999957259640655, 7167.270701962183, 7179.637697193637, 7184.30932340262, 162.70048309992808, 27.555728877583533, 16.777714999864244, 7169.876178026413, 7178.095276689962, 7177.38011436034, 283.7838176791344, 283.3448166558415, 283.9546389116709, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 600.0, 607.4429, 9.047887, 5494.757, 593.4821, 5.559279, 3297.663, 592.0198, 5.568677, 3296.646, 606.3963, 5.439331, 3298.546, 604.9412, 5.453698, 3299.377, 599.2176, 5.50737, 3300.22, 99.92215, 99.92778, 99.89346, 99.95616, 99.97971, 100.0
22040.70692, 59.96920024078635, 59.975137133833385, 59.97336648710713, 25.39609222385114, 25.423526914227264, 25.39868344440439, 0.9999944492693924, 0.9999837624794331, 0.9999936762741172, 7172.3724614608645, 7185.485256119093, 7180.417742965709, 164.3891277111261, 34.180975038947736, 28.288729790140223, 7180.858323228166, 7175.122974150707, 7183.1564434031925, 283.796837491083, 283.3932273212295, 283.9771293292984, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 600.0, 602.5142, 9.128376, 5500.042, 599.4744, 5.505126, 3300.51, 598.3676, 5.515296, 3300.025, 612.4937, 5.374979, 3292.522, 598.6465, 5.512686, 3300.203, 592.8357, 5.561574, 3297.247, 99.99937, 100.0, 99.99936, 99.77201, 100.0, 99.91002
22043.155680000003, 59.97396502141608, 59.97438999270947, 59.97435097074889, 25.388151200900474, 25.43319478217855, 25.3931196887236, 0.9999947697212215, 0.9999805503965231, 0.9999945452449605, 7176.678884694537, 7172.319334445968, 7181.653168448067, 165.38544797372015, 44.445989889600014, 22.103015015468827, 7172.684553786209, 7176.752379163617, 7175.929215305251, 283.72216247765203, 283.4983261603942, 283.9303960278845, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 600.0, 608.8229, 9.025043, 5494.312, 599.455, 5.504941, 3300.52, 598.4064, 5.515111, 3300.081, 606.3769, 5.44025, 3298.546, 598.6274, 5.512686, 3300.04, 599.158, 5.50737, 3299.994, 99.896, 100.0, 99.99946, 99.9512, 100.0, 99.99841
22045.58032, 59.974109164950455, 59.97877016836798, 59.977846304659316, 25.404093739725457, 25.43879403708434, 25.409181699309592, 0.9999965075136633, 0.9999850883538935, 0.9999967071710871, 7181.457250692304, 7178.036506299154, 7175.446233092682, 163.71577997756629, 41.13257278898618, 23.96862215215606, 7177.92789019468, 7183.003022691455, 7180.164570712026, 283.6819647168931, 283.47472334001395, 283.9544258119367, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 600.0, 615.1316, 8.909396, 5480.436, 605.7391, 5.446367, 3299.027, 604.6376, 5.457129, 3299.377, 600.3765, 5.491548, 3300.272, 594.3547, 5.549576, 3298.972, 602.6173, 5.478986, 3300.021, 99.64184, 99.96242, 99.97972, 100.0, 99.95158, 100.0
