TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
22062.209440000002, 60.00533209701751, 60.004516920739945, 60.00265433204715, 35.400221474078975, 35.4556104304548, 35.392397195136645, 0.9999783801332447, 0.9999679334416676, 0.9999751859987449, 10021.268654088854, 10016.96697772778, 10030.391828496076, 243.84287619349016, 87.90608185984593, 69.48791254102991, 10014.785055285061, 10022.410210767257, 10032.52377353741, 284.1144367743282, 283.82368154536215, 284.3332310864964, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 600.0, 608.2314, 5.422674, 3297.71, 594.9802, 9.2329, 5498.542, 596.2128, 9.222528, 5497.88, 610.7266, 8.983298, 5488.647, 588.1555, 9.337059, 5485.864, 580.7678, 9.41735, 5469.362, 99.92436, 99.97208, 99.96481, 99.79218, 99.74159, 99.44579
22064.638280000003, 60.008531477375385, 60.00785034270514, 60.008384624444176, 35.446394311288486, 35.477771305494976, 35.43148391295331, 0.9999771398630897, 0.9999640315523196, 0.9999801499973957, 10030.885933509004, 10033.431975180314, 10038.424967058305, 249.28125593778805, 82.23455314328658, 70.01301401644395, 10037.063734402083, 10035.328250921337, 10041.266227007236, 284.1152585831312, 283.7582733107704, 284.30231839823705, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 600.0, 606.2599, 5.441413, 3298.258, 594.3187, 9.249293, 5496.518, 598.8723, 9.183688, 5500.197, 606.9983, 9.055556, 5496.622, 593.0958, 9.265653, 5495.512, 586.8316, 9.346482, 5484.977, 99.94569, 99.93528, 100.0, 99.9361, 99.917, 99.72533
22067.06416, 60.004589909766025, 60.00441434242853, 60.00409590121098, 35.42371001862507, 35.49130420007616, 35.465507633253004, 0.9999759637777109, 0.9999618699148716, 0.9999746452013326, 10028.049872499667, 10033.931995994932, 10040.101889821659, 249.88993473070923, 96.09199969674137, 74.15324776394118, 10035.723490317236, 10040.615796796876, 10038.995004326012, 284.1640719120965, 283.8047321233542, 284.2797717101798, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 600.0, 601.9622, 5.483353, 3300.566, 600.1553, 9.164563, 5500.361, 592.5245, 9.274068, 5494.865, 607.0177, 9.055189, 5496.627, 593.0767, 9.26547, 5495.569, 586.8912, 9.345933, 5484.982, 100.0, 100.0, 99.90521, 99.93528, 99.91804, 99.72555
22069.501800000002, 60.00474256836128, 60.00034926443828, 60.00800972040691, 35.449684020212665, 35.500728238827335, 35.41383066802067, 0.9999848931423062, 0.9999689552837505, 0.9999836625971199, 10031.277546922925, 10036.154922676895, 10040.039609531423, 255.8402662102826, 78.79663675676602, 54.60732538865932, 10041.324563429398, 10040.276038011461, 10036.15669426571, 284.1803899697342, 283.92102677431285, 284.2918446623347, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 600.0, 595.6928, 5.538499, 3299.323, 606.4589, 9.064544, 5497.291, 586.2739, 9.353403, 5483.761, 600.765, 9.15521, 5500.428, 599.3333, 9.176713, 5500.099, 593.3328, 9.262796, 5495.859, 99.97807, 99.94921, 99.70631, 100.0, 100.0, 99.9233
22071.933680000002, 60.00149592353674, 60.00200853772882, 60.00297169299763, 35.4652092186149, 35.51143130661412, 35.464314583592014, 0.9999765284433412, 0.9999600885714103, 0.9999756044766682, 10037.92374979143, 10044.07749027123, 10042.134387755961, 254.67511346128458, 94.2399375215773, 62.93881812960581, 10037.145800779672, 10042.427776603821, 10052.703006309268, 284.18645054271275, 283.81538648550907, 284.2794683022557, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 600.0, 601.9424, 5.483174, 3300.571, 600.1359, 9.164563, 5500.302, 592.5634, 9.273148, 5494.925, 607.0177, 9.054821, 5496.57, 594.2593, 9.241911, 5498.414, 589.4161, 9.309675, 5491.97, 100.0, 100.0, 99.90523, 99.9354, 99.96285, 99.83092
22074.35796, 60.00404746693421, 59.99981048146848, 60.00268489234433, 35.469297008350516, 35.48028860851748, 35.466034137207195, 0.9999758979299883, 0.99995424277404, 0.9999806475071689, 10036.468955805547, 10036.970907746161, 10042.441648498081, 257.1911775256981, 93.0454147106002, 67.55548020477681, 10036.158777196415, 10034.80989644118, 10042.988870978039, 284.06195282332595, 283.8322395511577, 284.2918009607888, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 600.0, 601.9424, 5.483174, 3300.458, 599.4355, 9.17543, 5499.886, 593.9805, 9.244801, 5497.889, 610.1052, 8.991388, 5490.031, 603.6823, 9.100376, 5498.344, 599.4959, 9.174716, 5500.296, 100.0, 99.99842, 99.96021, 99.83804, 99.97946, 100.0
22076.851160000002, 60.00025728240548, 60.00481511828757, 60.00299548789354, 35.46450657920085, 35.52264474565595, 35.450370654787484, 0.9999778662254252, 0.9999526926970034, 0.9999788608397423, 10039.606043846466, 10038.748382845975, 10045.079904186776, 255.27462712722325, 94.30318102911588, 68.21356648242545, 10036.16802718921, 10041.178271853969, 10044.659858558161, 284.05842464028984, 283.7394102700022, 284.33539500854914, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 600.0, 604.3082, 5.464078, 3300.313, 599.2604, 9.171194, 5500.344, 592.7769, 9.270387, 5495.007, 606.9983, 9.055005, 5496.348, 599.3523, 9.176896, 5500.213, 593.3328, 9.262796, 5495.864, 100.0, 100.0, 99.91118, 99.93836, 100.0, 99.92339
22079.275560000002, 59.99984951221811, 59.99480690424424, 59.99936369276826, 35.48010205786306, 35.51440877673863, 35.475122960527266, 0.9999718500698672, 0.9999544912160778, 0.999975150605427, 10031.399417605542, 10040.841251640588, 10038.868342786576, 257.3402093418468, 97.7150343581061, 72.12252875982449, 10033.130275555868, 10033.132956521162, 10045.331286627932, 283.99578408852886, 283.72548388975076, 284.2136464638544, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 600.0, 608.192, 5.420711, 3297.442, 600.1553, 9.164747, 5500.301, 592.5439, 9.273884, 5495.049, 607.0371, 9.054821, 5496.518, 599.3523, 9.176896, 5500.154, 593.2532, 9.26298, 5495.803, 99.91772, 100.0, 99.90523, 99.93529, 100.0, 99.9233
22081.68072, 59.998254300820776, 59.99480803767571, 59.995841187071996, 35.47028348092765, 35.50522631647359, 35.464552233388936, 0.9999724424759467, 0.9999498696822754, 0.9999740165000888, 10035.854548018071, 10036.418311145826, 10045.475355144246, 256.7966501497108, 95.42307313658785, 72.01249086902408, 10039.766950514626, 10038.641875704534, 10047.021871773848, 283.99113769034983, 283.64661362440637, 284.17288445263904, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 600.0, 608.2117, 5.421424, 3297.39, 600.1748, 9.164563, 5500.354, 592.5245, 9.273884, 5495.044, 607.0371, 9.054821, 5496.688, 599.3333, 9.176896, 5500.146, 593.2731, 9.26298, 5495.865, 99.91616, 100.0, 99.90629, 99.93421, 100.0, 99.92439
22084.057360000003, 59.994832882001724, 59.99206860409968, 59.992633929057675, 35.12106685936515, 35.27875196780213, 35.34978186617284, 0.9999750487677576, 0.9999541461098967, 0.9999689153721154, 9890.49396439704, 9746.623989069125, 9620.256994525747, 259.6746562616335, 79.52494077107986, 64.84584481162756, 9920.161447447905, 10020.268847547686, 10041.584907147144, 284.0972949079492, 283.76310850945026, 284.2991710044939, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 600.0, 608.2906, 5.420711, 3297.5, 600.2137, 9.164931, 5500.368, 592.6216, 9.265784, 5495.149, 607.1924, 9.052063, 5496.545, 599.5049, 9.173791, 5500.182, 304.3791, 10.00022, 2756.553, 99.91774, 100.0, 99.92114, 99.93364, 100.0, 48.27203
22086.512160000002, 59.988551028744546, 59.98742204149216, 59.98909245777627, 34.430338754395756, 34.28501835843464, 34.04799456438467, 0.9999752742762292, 0.999958335024168, 0.9999746562554641, 9439.125721705896, 9388.991194193291, 9357.93479486993, 245.07502492091066, 86.39689189829278, 58.040830367901435, 9148.102004906325, 9112.418604797183, 9084.946648360883, 283.9043781594612, 283.66511573397406, 284.06344130961253, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 600.0, 607.778, 5.424816, 3297.77, 599.9997, 9.166958, 5500.516, 592.1558, 9.278485, 5494.914, 607.0177, 9.054821, 5496.629, 599.6003, 9.176348, 5500.156, 593.2731, 9.263346, 5495.541, 99.92428, 100.0, 99.90369, 99.9373, 100.0, 99.92217
22088.94052, 59.982960201472494, 59.983405409347796, 59.983334777295454, 35.45761965523668, 35.51686943171563, 35.4669197341301, 0.9999794269570887, 0.9999568264088213, 0.9999810881521671, 10037.164326293254, 10040.564902251297, 10044.799232783758, 258.37182950169836, 87.93867658951058, 65.57125621771206, 10041.721848142977, 10037.049572477334, 10036.296497906349, 284.09324127141645, 283.7176155902105, 284.2206767616163, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 600.0, 607.9554, 5.424637, 3297.658, 600.4277, 9.160879, 5500.38, 330.5032, 10.00042, 2715.651, 606.94, 9.057211, 5496.713, 599.257, 9.178174, 5500.164, 592.8159, 9.267009, 5495.668, 99.92444, 100.0, 53.56193, 99.93883, 100.0, 99.91984
22091.3974, 59.974456732718735, 59.97601171168237, 59.97609209657759, 33.27615919265058, 33.33066695514972, 33.34068869138543, 0.9999817473515495, 0.9999658581702279, 0.9999829631824109, 9667.821307036465, 9726.22152153437, 9768.22986081948, 236.3693731555877, 82.81073833179289, 63.912928246501, 9919.095950687126, 9964.889691239, 10040.352821082684, 284.07942942414314, 283.6167967960474, 284.22992128602283, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 600.0, 607.5414, 5.426779, 3297.771, 601.0503, 9.150932, 5500.422, 592.4469, 9.274988, 5494.794, 606.8624, 9.057579, 5496.808, 599.3714, 9.174156, 5500.108, 593.1141, 9.265544, 5495.528, 99.93104, 100.0, 99.90281, 99.9388, 100.0, 99.91728
22093.831240000003, 59.9723773372748, 59.975318928696126, 59.979350729479144, 35.463307665791795, 35.50274418391679, 35.43322935401669, 0.9999787994300414, 0.9999577730300486, 0.999976107188296, 10035.570218113784, 10040.497071232612, 10039.881908256473, 261.35054096876866, 92.24079302541156, 72.49677494974048, 10035.043949035136, 10040.92574394585, 10043.185331710321, 284.1118665798984, 283.74051297498585, 284.17877476496466, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 600.0, 607.5809, 5.427314, 3297.712, 600.1748, 9.164378, 5500.361, 592.2528, 9.277381, 5494.52, 606.8624, 9.057211, 5496.711, 599.3523, 9.176348, 5500.157, 593.1339, 9.264812, 5495.48, 99.93593, 100.0, 99.89908, 99.9388, 100.0, 99.91641
22096.264440000003, 59.976666869779194, 59.98021078048887, 59.978542758419465, 35.45047128056664, 35.492611040442746, 35.44712691006945, 0.9999765786112008, 0.9999535744568799, 0.9999791343108747, 10037.090011997707, 10029.609917860731, 10043.46524696498, 252.76587467215222, 98.20712337199802, 69.41105799328125, 10033.106638291189, 10039.803047530057, 10048.025468247924, 284.3444876933252, 284.0730646265062, 284.6151099767272, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 600.0, 607.5809, 5.427314, 3297.713, 600.1748, 9.165115, 5500.584, 592.2722, 9.277197, 5494.579, 606.8624, 9.057579, 5496.874, 599.3523, 9.176348, 5499.938, 593.1339, 9.265361, 5495.542, 99.92928, 100.0, 99.89909, 99.93678, 100.0, 99.91632
22098.68484, 59.974585434056735, 59.9731036041199, 59.976471925867926, 35.35673301884221, 35.435857348114055, 35.35624021226482, 0.9999822125112213, 0.9999600211023828, 0.9999805056416687, 10018.967044745968, 10029.005151183677, 10031.70398197596, 258.1276755446552, 90.83608964073755, 60.973939654147216, 10027.454482246781, 10031.824686422033, 10028.444463904023, 284.446440046379, 284.1216055939592, 284.6564236710651, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 600.0, 607.6006, 5.426779, 3297.765, 600.1553, 9.16051, 5500.633, 591.3599, 9.292659, 5492.074, 604.6098, 9.105567, 5499.445, 595.5946, 9.236432, 5497.14, 588.2034, 9.335679, 5486.074, 99.93088, 100.0, 99.86862, 99.9885, 99.95652, 99.75591
22101.214320000003, 59.976795284608045, 59.977249468547896, 59.976811806755414, 35.414421198698996, 35.451977392316316, 35.39461729761031, 0.999982750363663, 0.9999635207966033, 0.9999801970679937, 10036.84700584372, 10039.297918755503, 10035.878401910524, 259.687552165346, 89.0455442116263, 63.95623230595788, 10038.220203697962, 10040.627531864597, 10039.442592892445, 284.3342352437663, 284.08690261519524, 284.679167230888, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 600.0, 610.6958, 5.401436, 3295.693, 601.6729, 9.151116, 5500.497, 591.0493, 9.297077, 5493.553, 606.8041, 9.058498, 5496.816, 599.3523, 9.176531, 5500.105, 593.1737, 9.264812, 5495.528, 99.863, 100.0, 99.87306, 99.94072, 100.0, 99.91751
22103.638720000003, 59.98271472895469, 59.983648896354644, 59.98307611588726, 35.41919635726965, 35.45649442647737, 35.3896631826982, 0.9999774350137758, 0.9999575942714073, 0.9999773916241541, 10032.058324729951, 10041.463380877223, 10044.116220088694, 258.55441223869093, 97.21113297477632, 66.21394096402605, 10041.80441400871, 10040.14223066505, 10044.323942643001, 284.4477045621368, 284.1100397899952, 284.6583255261227, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 600.0, 607.6006, 5.426779, 3297.985, 600.1943, 9.164194, 5500.408, 592.2528, 9.277197, 5494.572, 606.8624, 9.057763, 5496.757, 599.3904, 9.1758, 5500.049, 593.1141, 9.265727, 5495.542, 99.93089, 100.0, 99.8999, 99.94081, 100.0, 99.91945
22106.063520000003, 59.981950100730586, 59.98398128904303, 59.98463142260425, 35.40508452346521, 35.46080561346727, 35.39829553915792, 0.9999825708253334, 0.9999610169381814, 0.9999777538246368, 10034.698001627321, 10035.809854772237, 10041.452181305354, 258.0356073508483, 91.68761345732082, 67.72554808468749, 10033.416826031931, 10043.503605812186, 10049.228654439992, 284.49807626311843, 284.19225832477264, 284.6218827017857, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 600.0, 601.351, 5.488172, 3300.559, 593.8517, 9.255556, 5496.502, 598.6393, 9.187737, 5500.11, 612.921, 8.950387, 5486.082, 605.7233, 9.077365, 5497.949, 599.4164, 9.175815, 5500.022, 100.0, 99.93402, 100.0, 99.74555, 99.96115, 99.999
22108.47128, 59.98507549416123, 59.98874590862861, 59.984090229684774, 35.43432211345467, 35.464675388321005, 35.41795984833739, 0.9999792995327899, 0.9999538852020129, 0.9999773670374015, 10033.645356171704, 10036.473894705434, 10041.658002474405, 252.12287123828946, 92.6361822049007, 67.28105478049656, 10038.506148544157, 10039.412418232461, 10045.159915878456, 284.49662886869874, 284.1597288819257, 284.720103426754, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 600.0, 607.64, 5.426957, 3297.88, 600.1359, 9.164563, 5500.353, 592.2528, 9.277381, 5494.579, 606.8624, 9.057579, 5496.822, 599.3714, 9.176531, 5500.157, 595.142, 9.228004, 5498.504, 99.92914, 100.0, 99.89908, 99.9387, 100.0, 99.969
22110.906280000003, 59.99586413273326, 59.991563360382884, 59.99119006850264, 35.39167723607218, 35.4401485646083, 35.37976053823227, 0.9999784906241201, 0.9999574755400572, 0.9999809307180019, 10034.565399743122, 10022.236174521384, 10037.889158741256, 259.03103906321394, 86.71724555882543, 62.35035110213721, 10033.657135629446, 10030.772080678693, 10032.481544756965, 284.4467125986817, 284.08454580338275, 284.64641750305253, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 600.0, 607.6992, 5.427135, 3297.927, 600.4083, 9.160879, 5500.53, 591.5151, 9.290634, 5492.647, 604.0272, 9.110716, 5499.764, 595.2894, 9.235336, 5496.677, 605.2814, 9.083888, 5497.975, 99.92754, 100.0, 99.86491, 99.99431, 99.94795, 99.96177
22113.32456, 59.998079920361356, 60.000305882857916, 59.99472626543105, 35.41130163588512, 35.45611560503303, 35.425479356688925, 0.9999793877207274, 0.9999608449109683, 0.9999779483064068, 10032.328717116678, 10043.034297478269, 10047.69285500126, 255.7498212020937, 88.22120291015426, 63.197121690152926, 10033.557688334628, 10045.038123975195, 10045.195108362559, 284.4584537751892, 284.1212481944553, 284.65241563764704, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 600.0, 610.7352, 5.394298, 3295.526, 602.1398, 9.140617, 5500.413, 591.1463, 9.291739, 5493.247, 606.8041, 9.057395, 5496.706, 599.3904, 9.176166, 5500.055, 599.3766, 9.176181, 5500.088, 99.86141, 100.0, 99.87185, 99.93772, 100.0, 100.0
22115.724720000002, 60.00286586157293, 60.0070191780115, 59.99883227163191, 35.409856847600885, 35.46976445549636, 35.418723812618644, 0.9999806913790091, 0.9999630721105941, 0.9999793880127719, 10037.569871187696, 10041.392970104116, 10038.939143526855, 261.35315322988026, 89.34367409825722, 69.00783969571694, 10033.836792630578, 10042.5626474052, 10048.354344401563, 284.42921687156456, 284.12495858711986, 284.6631872722363, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 600.0, 607.5612, 5.427314, 3297.545, 600.1943, 9.164563, 5500.309, 592.2528, 9.277013, 5494.468, 606.8235, 9.058314, 5496.763, 599.3523, 9.176166, 5499.991, 599.3766, 9.176181, 5500.075, 99.9342, 100.0, 99.90124, 99.93775, 100.0, 100.0
22118.130200000003, 60.00450488349217, 60.00199562724401, 60.002788382119, 35.39527148413754, 35.430146075585725, 35.40422053856816, 0.9999766571773865, 0.9999572409599323, 0.9999778608239767, 10038.013166068806, 10034.21143083463, 10046.330976306968, 257.8984242687711, 95.23844155031247, 66.65406048613659, 10045.044086975604, 10039.386837745207, 10047.999311495261, 284.47941750722913, 284.16807059857604, 284.62123706023937, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 600.0, 601.351, 5.488528, 3300.235, 593.8323, 9.255372, 5496.555, 598.6393, 9.187369, 5500.072, 612.8821, 8.951122, 5486.075, 605.666, 9.077365, 5497.94, 593.1538, 9.264995, 5495.655, 100.0, 99.93595, 99.99991, 99.74638, 99.96115, 99.91744
22120.526240000003, 60.00036422918518, 60.00522676835477, 60.00340474642957, 35.391487423702294, 35.47060821356247, 35.39384028216354, 0.999976711790704, 0.9999594342150976, 0.9999782592283951, 10036.6940141917, 10044.953681738089, 10048.123989608917, 260.86136686278496, 91.92646050457205, 70.61276899943732, 10035.462130595439, 10044.419199740765, 10040.449321310558, 284.40126897190777, 284.1681308056056, 284.6376739514823, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 600.0, 607.6203, 5.427135, 3297.545, 600.1553, 9.164563, 5500.301, 592.2334, 9.277381, 5494.521, 606.843, 9.057763, 5496.816, 599.3904, 9.175982, 5500.164, 598.6808, 9.191747, 5499.528, 99.93421, 100.0, 99.89899, 99.94072, 100.0, 99.99163
22122.922120000003, 60.00756838100218, 60.005019231066264, 60.00715814547409, 35.375077994803185, 35.43261742069457, 35.372342191914946, 0.9999807355038379, 0.9999584620943681, 0.9999813893734064, 10032.400179721324, 10016.754283133265, 10030.3879835827, 255.47452874184, 91.62126680545134, 63.168395694761784, 10020.466817093025, 10030.382344101561, 10034.396324550034, 284.39044179387037, 284.02705655699435, 284.53715576880376, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 600.0, 607.64, 5.427671, 3297.597, 600.1553, 9.164747, 5500.408, 592.2334, 9.27959, 5493.928, 605.6778, 9.076884, 5498.569, 597.235, 9.216891, 5498.543, 589.5355, 9.312606, 5488.517, 99.93434, 100.0, 99.89634, 99.97258, 99.97787, 99.80679
22125.41876, 60.00733460167512, 60.012127819251006, 60.01214995404524, 35.39170961739022, 35.48063793181936, 35.41020259549053, 0.9999817624541646, 0.9999588839290873, 0.9999835139358412, 10033.145737667584, 10033.357534316776, 10044.900511561458, 256.12306348929087, 91.6649423893341, 61.8825022315566, 10038.437181401252, 10040.989872700955, 10042.1300393726, 284.421250826574, 284.13049555111286, 284.4930610983783, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 600.0, 612.7856, 5.378771, 3293.444, 603.7546, 9.108567, 5499.713, 589.5934, 9.304624, 5492.858, 606.4546, 9.064382, 5496.75, 599.3714, 9.176166, 5500.1, 593.1737, 9.264628, 5495.595, 99.78182, 99.99338, 99.85529, 99.94234, 100.0, 99.9185
22127.79464, 60.01280682526311, 60.01022255621052, 60.01191698746859, 35.409728704649844, 35.447525316569596, 35.42572329728121, 0.9999806828910998, 0.9999589251299738, 0.9999800906043215, 10032.1279592122, 10041.370368514175, 10038.415011709927, 255.284767158269, 91.74050080158304, 69.04853597218346, 10030.600355817516, 10041.818988857478, 10044.11878727885, 284.3786151614275, 284.15732510072917, 284.59565192035586, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 600.0, 607.6992, 5.426779, 3297.985, 600.1943, 9.165115, 5500.414, 592.2334, 9.277749, 5494.578, 606.843, 9.057763, 5496.542, 599.3523, 9.176166, 5500.162, 593.1141, 9.265178, 5495.648, 99.92771, 100.0, 99.89812, 99.94072, 99.99856, 99.91947
22130.2782, 60.0092992711699, 60.01432558983558, 60.01251527336294, 35.42687038705854, 35.44977535094571, 35.40849409815521, 0.9999776995382124, 0.9999577517876698, 0.9999791971064835, 10035.776146725017, 10033.457782626829, 10043.467950250339, 261.1507801873595, 86.73502953210391, 66.80722532567552, 10046.253197407117, 10044.116172432889, 10044.567054822224, 284.41697688234365, 284.06192099634967, 284.6972217679509, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 600.0, 601.351, 5.488707, 3300.617, 593.8517, 9.255372, 5496.568, 598.6393, 9.187001, 5500.068, 612.9016, 8.951122, 5486.023, 605.7233, 9.076817, 5498.005, 599.3766, 9.176364, 5500.195, 100.0, 99.93619, 100.0, 99.74838, 99.96232, 100.0
22132.85852, 60.00680850702987, 60.00752908704001, 60.0084879803196, 35.42246147151092, 35.48910622695448, 35.42593683264788, 0.9999769966052865, 0.999951574644725, 0.9999802952154851, 10030.462177164178, 10041.70942656314, 10051.858641775758, 258.058916960013, 98.32727600203816, 70.46594114997833, 10041.082431694802, 10037.903672447608, 10051.343058499693, 284.3685693118545, 284.04917506323284, 284.58341315804995, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 600.0, 607.6006, 5.427493, 3297.823, 600.1943, 9.164378, 5500.413, 592.2334, 9.277381, 5494.639, 606.843, 9.057395, 5496.771, 599.3714, 9.176531, 5500.216, 594.7443, 9.23716, 5498.427, 99.93594, 100.0, 99.90112, 99.9388, 100.0, 99.97
22135.343920000003, 60.00492913014216, 60.00169069310047, 60.002356811921494, 35.39435152619288, 35.43906235499155, 35.38167695741534, 0.9999813779203557, 0.999960903707364, 0.999978346748983, 10029.619188302631, 10034.456240358406, 10034.59117635096, 258.734927610688, 90.65838822312253, 60.258454722263195, 10033.646473113464, 10032.605752953606, 10039.91788649412, 284.3735272128355, 284.0728478891769, 284.57253736308274, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 600.0, 607.6992, 5.426779, 3297.876, 600.1943, 9.161063, 5500.538, 591.4957, 9.290818, 5492.768, 603.969, 9.111267, 5499.815, 595.2512, 9.244833, 5496.953, 605.341, 9.078944, 5497.988, 99.93101, 100.0, 99.8671, 99.99524, 99.94989, 99.96174
22137.74452, 59.99303460037137, 59.99857143065827, 59.9965457488923, 35.43491355158891, 35.4500319032961, 35.41686259074107, 0.9999800504989724, 0.9999612128618995, 0.9999811087213993, 10035.741556213956, 10042.688225710048, 10045.87855592632, 257.78033437573134, 90.77061428597335, 63.58717221189363, 10040.277997661215, 10040.655910103495, 10044.460055651281, 284.41260763644203, 284.1212430085466, 284.5772850590995, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 600.0, 610.7944, 5.402686, 3295.855, 601.6923, 9.14117, 5500.243, 591.2434, 9.291554, 5493.486, 606.7847, 9.058867, 5496.875, 599.3714, 9.176713, 5500.157, 599.4164, 9.175998, 5500.202, 99.86629, 100.0, 99.87308, 99.94177, 100.0, 100.0
22140.1222, 59.98806230241889, 59.99032980018057, 59.988806355451125, 35.433969811929394, 35.453768879514676, 35.42587900195578, 0.999980440729324, 0.999962790825363, 0.9999792902929185, 10043.615106512581, 10033.75869550663, 10043.930345114404, 259.23365717789954, 90.90742238248185, 67.9644475461264, 10038.517390691499, 10031.810847537292, 10047.626185306981, 284.34725420233, 284.07072492217935, 284.5953673214885, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 600.0, 607.6794, 5.426957, 3297.822, 600.1748, 9.164563, 5500.414, 592.2528, 9.277381, 5494.639, 606.8818, 9.057028, 5496.706, 599.3714, 9.176348, 5500.157, 599.3766, 9.176547, 5500.142, 99.93422, 100.0, 99.90112, 99.94178, 100.0, 100.0
22142.672120000003, 59.98549587940878, 59.98703432879817, 59.98235111880099, 35.42278893307242, 35.45777036752367, 35.42737343832098, 0.9999760302988145, 0.9999580730659329, 0.9999787790321449, 10032.572437947494, 10043.296204274047, 10045.82812912239, 256.6157746367055, 96.72214275639544, 71.82033760991408, 10041.731524022467, 10034.188176432846, 10046.992780021405, 284.2560361004893, 283.9568496734377, 284.5714219971695, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 600.0, 601.2721, 5.489242, 3300.507, 593.8712, 9.255372, 5496.606, 598.6199, 9.187737, 5500.125, 612.8627, 8.951306, 5486.192, 605.6851, 9.077365, 5498.054, 593.1339, 9.265361, 5495.649, 100.0, 99.9369, 100.0, 99.74744, 99.96218, 99.91744
22145.100240000003, 59.97774680423311, 59.98353020066195, 59.98259065605865, 35.409400352199285, 35.46227518295463, 35.4111716061226, 0.9999778827723297, 0.9999557709274463, 0.9999792084610791, 10028.257482860805, 10033.18943302177, 10048.859761429836, 259.34743198270826, 90.47283725549732, 65.44514135035149, 10037.976824074518, 10040.637232337149, 10047.275436463498, 284.2977551024448, 283.9672298749636, 284.5862512611119, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 600.0, 607.64, 5.426957, 3297.712, 600.1553, 9.164747, 5500.361, 592.2722, 9.277381, 5494.52, 606.8818, 9.057395, 5496.763, 599.3904, 9.176166, 5500.27, 596.6331, 9.216102, 5498.647, 99.93594, 100.0, 99.90217, 99.93975, 99.9996, 99.974
22147.49348, 59.98004598000264, 59.983975563450336, 59.982528569575734, 35.377185104292735, 35.40315324040321, 35.373025053117715, 0.9999821736210047, 0.9999603781672705, 0.9999798494442207, 10021.56655990745, 10020.427785755688, 10026.445656966109, 256.47812329711724, 90.64009381759888, 64.57144493651435, 10028.905193444636, 10027.246616415314, 10028.27197341627, 284.3506725259726, 283.9347116567278, 284.6048970567852, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 600.0, 607.6597, 5.427493, 3297.603, 600.3888, 9.155169, 5500.361, 591.4375, 9.292475, 5492.193, 603.969, 9.111083, 5499.758, 595.2512, 9.235885, 5496.845, 588.3028, 9.334946, 5486.08, 99.92597, 100.0, 99.85666, 99.98853, 99.94689, 99.75724
22149.896, 59.97900676700819, 59.981159229454505, 59.97784646949705, 35.41962417433258, 35.48147810672318, 35.43734353620058, 0.9999791874774551, 0.9999606915631918, 0.9999777341796153, 10036.997721649852, 10041.80243844184, 10043.113564228639, 263.50731454315155, 87.91125892345872, 59.8510581159444, 10035.963972673151, 10033.530153438642, 10036.568018282514, 284.4508323838971, 284.061865399851, 284.55093760619985, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 600.0, 611.1689, 5.390193, 3295.53, 602.6846, 9.134355, 5500.104, 591.1269, 9.288794, 5492.827, 606.8041, 9.058314, 5496.822, 599.3904, 9.176348, 5500.1, 593.1936, 9.264812, 5495.535, 99.83165, 100.0, 99.87907, 99.94164, 100.0, 99.91742
22152.30712, 59.98067904738609, 59.981494755516486, 59.98365938371081, 35.41700151077162, 35.48810589683514, 35.39104325634703, 0.999973881271824, 0.9999556512346488, 0.9999752657910587, 10031.949827491684, 10036.961986629749, 10045.245070650657, 257.14310930083684, 100.20085809981299, 68.3076918124234, 10034.770546642318, 10035.54116912915, 10043.496002004558, 284.28407919219075, 284.09072111338554, 284.65868554291495, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 600.0, 607.6794, 5.426957, 3297.823, 600.1359, 9.164747, 5500.466, 592.214, 9.277749, 5494.637, 606.8818, 9.057763, 5496.763, 599.3523, 9.176348, 5500.055, 593.1538, 9.264812, 5495.529, 99.93263, 100.0, 99.90109, 99.93974, 100.0, 99.91949
22154.82056, 59.98010214161377, 59.97950902534751, 59.97905709257353, 35.41250312263944, 35.47121082551918, 35.434528779742344, 0.9999782046710741, 0.9999563820461924, 0.9999782521685181, 10036.108314085655, 10037.685145684065, 10052.393300411406, 255.04832972028635, 98.44227069155795, 71.90964618825728, 10039.726015052604, 10036.395977826129, 10040.742176857279, 284.3416247390626, 284.1614618430683, 284.60600035407856, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 600.0, 601.351, 5.488707, 3300.397, 593.8907, 9.255003, 5496.569, 598.6587, 9.187737, 5500.014, 612.9016, 8.951122, 5485.964, 605.666, 9.077, 5497.954, 599.3965, 9.175815, 5500.028, 100.0, 99.93811, 99.99872, 99.74341, 99.95921, 99.99996
22157.245120000003, 59.97973034099682, 59.978430541960826, 59.98210941940322, 35.40382885303965, 35.44216791446802, 35.44408252171955, 0.9999735883256354, 0.9999534795713104, 0.9999770252939596, 10039.457432777237, 10037.851170696029, 10044.192274823163, 258.77591528744694, 98.71613388370497, 65.29747392150011, 10035.928366897815, 10037.363455088076, 10040.479467116922, 284.42110109677117, 284.1163981956935, 284.54113737269273, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 600.0, 607.5217, 5.426422, 3297.823, 600.1748, 9.164931, 5500.583, 592.214, 9.277565, 5494.586, 606.843, 9.05813, 5496.756, 599.3523, 9.176531, 5500.057, 593.1339, 9.264995, 5495.593, 99.93087, 100.0, 99.89896, 99.9407, 99.9996, 99.91752
22159.645800000002, 59.98111023810531, 59.98470669459297, 59.98664682551823, 35.37159084200369, 35.41534711071869, 35.39728997009515, 0.9999798192895589, 0.9999610715278701, 0.9999824514480784, 10019.636486563246, 10029.548954197167, 10027.055849862934, 256.58782752864545, 89.97065917735563, 62.1982172443295, 10026.869532119872, 10023.458975246715, 10026.029947863946, 284.4207674610671, 284.0961990762809, 284.62350265450834, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 600.0, 607.5809, 5.427493, 3297.66, 600.1943, 9.161431, 5500.556, 591.8452, 9.288057, 5492.919, 604.6292, 9.104465, 5499.288, 596.2431, 9.230406, 5497.701, 589.1776, 9.327805, 5486.906, 99.92768, 100.0, 99.86985, 99.98505, 99.9568, 99.77828
22162.173400000003, 59.99220665312289, 59.9855831464718, 59.9907752121337, 35.41210030933323, 35.47436076688675, 35.433200407573224, 0.9999796553039314, 0.9999599873964793, 0.9999808562074495, 10034.934066279615, 10033.734446557446, 10042.293622860612, 260.76136709097455, 90.40246098351417, 68.87731467892706, 10041.63280785023, 10032.63143389198, 10045.90094102365, 284.31984882664403, 284.02077013950225, 284.6462783197622, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 600.0, 611.2084, 5.389836, 3295.635, 602.7429, 9.133802, 5500.421, 591.1075, 9.28861, 5492.834, 606.843, 9.05813, 5496.868, 599.3523, 9.177261, 5500.156, 593.1339, 9.265178, 5495.534, 99.83482, 100.0, 99.87812, 99.94165, 99.99944, 99.91958
22164.71888, 59.99361759802257, 59.99164305298194, 59.99180756694312, 35.43091629383083, 35.43133858510509, 35.39680793575172, 0.9999775368998791, 0.9999534107637726, 0.999978753739592, 10028.100031108013, 10039.19662106963, 10038.734865462062, 258.09507719136127, 98.62437128351576, 67.64262726166149, 10036.871505497984, 10035.462866819687, 10045.154368210597, 284.42359526713915, 284.05653891273107, 284.6021871860713, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 600.0, 607.5612, 5.427135, 3297.764, 600.1553, 9.164563, 5500.347, 592.214, 9.277565, 5494.58, 606.843, 9.057579, 5496.815, 599.3523, 9.176713, 5500.164, 593.1141, 9.265361, 5495.595, 99.93085, 100.0, 99.89896, 99.9387, 100.0, 99.91947
22167.12168, 59.99089504998898, 59.996658203824154, 59.99429276487734, 35.42057301164963, 35.4617452384492, 35.40894473939075, 0.9999776601265998, 0.999958475324588, 0.9999794023067452, 10033.693501038235, 10040.502055774923, 10047.757371892678, 252.23295937721014, 93.31569225836483, 69.00749093854517, 10039.17572863659, 10039.502235482521, 10047.154523757108, 284.34753510030794, 284.0811868444582, 284.6059549415708, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 600.0, 601.351, 5.488707, 3300.565, 593.8517, 9.255003, 5496.508, 598.6393, 9.187737, 5500.072, 612.9016, 8.951306, 5486.081, 605.6851, 9.077, 5497.997, 599.3965, 9.175998, 5500.141, 100.0, 99.9351, 99.99872, 99.74552, 99.9612, 100.0
22169.524960000002, 59.998327257744926, 59.997604057214915, 59.99939691891178, 35.40923449731069, 35.458103928053156, 35.42379997295627, 0.9999762012074099, 0.9999528315241122, 0.9999751092117724, 10028.927914754728, 10038.012571567739, 10045.439689839322, 256.55434974281616, 99.99940970574062, 69.33953903446195, 10034.997721521268, 10034.505897929746, 10045.052905115457, 284.32357360816127, 284.04598835209174, 284.6027538567097, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 600.0, 607.6203, 5.427493, 3297.985, 600.1553, 9.164563, 5500.414, 592.214, 9.277381, 5494.519, 606.843, 9.057763, 5496.817, 599.3904, 9.176166, 5500.211, 593.1141, 9.265178, 5495.48, 99.93101, 100.0, 99.89894, 99.93868, 100.0, 99.9185
22171.94996, 59.99332847393053, 59.998781808913044, 59.99841761830145, 35.398302628599716, 35.42912780862193, 35.389586502905644, 0.9999811873187894, 0.9999571053018779, 0.9999839177748727, 10018.640097767777, 10025.604089841332, 10030.11846829339, 253.12388862150146, 95.50375035426487, 62.42357382690784, 10025.541755823308, 10024.990228213908, 10034.614726388614, 284.25150701279347, 283.97068075667835, 284.56449678299816, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 600.0, 607.6597, 5.425886, 3297.71, 600.7585, 9.15609, 5500.506, 591.1269, 9.297077, 5492.184, 603.6, 9.120276, 5500.034, 594.679, 9.243737, 5496.158, 587.8257, 9.338243, 5485.629, 99.92265, 100.0, 99.85649, 99.99252, 99.94339, 99.73731
22174.3904, 59.99647419023823, 59.99604090952357, 60.000578103447204, 35.40334127770294, 35.44247136806432, 35.3639676879556, 0.9999825468692615, 0.9999555956186067, 0.9999804151522448, 10038.02078942407, 10037.555098228357, 10038.998091421021, 253.62229756242323, 90.425937544916, 64.27232800264187, 10028.20443323649, 10042.408181501009, 10039.071761430969, 284.3111527168451, 284.2056332791626, 284.5924209374361, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 600.0, 610.1635, 5.405005, 3296.132, 601.1281, 9.156827, 5500.384, 591.2628, 9.290266, 5493.232, 606.8235, 9.057947, 5496.6, 599.3333, 9.176348, 5500.206, 593.1141, 9.264995, 5495.589, 99.88139, 100.0, 99.86723, 99.9407, 99.99949, 99.9184
22176.89152, 59.9988760357583, 59.994602365331794, 59.99683953890692, 35.38714701570971, 35.46928909497043, 35.40264042196817, 0.9999782792336737, 0.9999557870583121, 0.9999778676166681, 10023.915147163214, 10033.902705585133, 10048.194421488715, 256.95819275050417, 91.7208462102517, 66.5457449804303, 10032.522311725575, 10034.388087351233, 10044.946437244218, 284.2726871928125, 284.01351151260013, 284.56983464920256, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 600.0, 607.6203, 5.427135, 3297.875, 600.1553, 9.164931, 5500.531, 592.1946, 9.277933, 5494.52, 606.8235, 9.057947, 5496.653, 599.3714, 9.176896, 5500.048, 593.0942, 9.265178, 5495.535, 99.93422, 100.0, 99.8999, 99.94177, 100.0, 99.91742
22179.32456, 59.99611616110289, 59.99212129278118, 59.99259240996445, 35.43497161196444, 35.43923983926259, 35.42702441001242, 0.9999751910722766, 0.9999564555117709, 0.9999765293803796, 10035.62945638376, 10043.219728709557, 10038.404330039957, 261.4762336627882, 96.57235700996443, 65.72886678336567, 10041.417639656362, 10042.3146444793, 10045.745695801466, 284.28849897129874, 283.97384612282815, 284.4405006094513, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 600.0, 601.3115, 5.488172, 3300.287, 593.8517, 9.255372, 5496.502, 598.6393, 9.187737, 5500.124, 612.9016, 8.951306, 5486.297, 605.666, 9.07773, 5498.0, 599.3766, 9.176364, 5500.135, 100.0, 99.93715, 99.99872, 99.74635, 99.96205, 100.0
22181.784920000002, 59.99568632359898, 59.99326103633163, 59.98990267585125, 35.40314809648769, 35.45661200044055, 35.44208396329667, 0.9999752640629752, 0.9999535735260205, 0.9999770735110118, 10028.149395806759, 10038.021551296924, 10048.718306495863, 257.9066985619229, 97.27563787069494, 62.854103474870726, 10036.865735466421, 10038.856555529917, 10045.479026705563, 284.27754121784676, 284.0875586104751, 284.56023906611387, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 600.0, 607.5414, 5.427849, 3297.881, 600.1748, 9.165115, 5500.354, 592.214, 9.277565, 5494.586, 606.8235, 9.057947, 5496.875, 599.3904, 9.176531, 5500.048, 593.1538, 9.264995, 5495.534, 99.93437, 100.0, 99.90016, 99.93974, 100.0, 99.91656
