TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
22198.379200000003, 59.99114944265005, 59.99094681170821, 59.99013186206698, 32.92300523719749, 32.94463617943661, 32.88976532385721, 0.9999844752861771, 0.9999680240241092, 0.9999840457311628, 9322.961621688693, 9328.489246019439, 9327.639056682938, 236.7419530138709, 68.59586354432236, 54.11204939597974, 9322.026541215791, 9319.93976350978, 9329.75884428133, 284.25409232542927, 284.04245971894284, 284.5336285512132, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 600.0, 613.9882, 5.358961, 3290.65, 605.8752, 9.073938, 5498.658, 588.1375, 9.330579, 5489.71, 603.6194, 9.100235, 5499.003, 597.8073, 9.199724, 5500.085, 599.4959, 5.508286, 3300.098, 99.70689, 99.9707, 99.78957, 99.98047, 99.99496, 99.99806
22200.863920000003, 59.993845161740346, 59.99608702010093, 59.99390253288281, 32.91370260447984, 32.961603815044214, 32.871059524803904, 0.9999817539675409, 0.9999734663455364, 0.9999832492932754, 9317.783771601335, 9322.57789244094, 9331.902622146508, 234.0363982513477, 73.71738727237312, 56.5836517338239, 9325.669615777653, 9324.59988165381, 9326.053640051405, 284.3083400694526, 283.9453671621033, 284.50788843820266, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 600.0, 607.6006, 5.427135, 3297.707, 600.1359, 9.164378, 5500.525, 592.2528, 9.277197, 5494.474, 606.843, 9.058314, 5496.645, 599.3523, 9.176896, 5500.046, 599.0188, 5.508652, 3299.983, 99.93262, 100.0, 99.90003, 99.9376, 100.0, 99.99809
22203.365080000003, 59.996049942181045, 59.994429553010896, 59.99516214906877, 32.90270520371434, 32.92592381964567, 32.90090676851393, 0.9999797914796278, 0.9999649531909487, 0.9999813806518411, 9311.398829670208, 9315.420012632238, 9322.991036910373, 235.09718855377332, 75.78138895738539, 62.19365221139469, 9322.700306338007, 9324.175933654944, 9323.4028272879, 284.2599862138641, 284.01119954901213, 284.5315843357089, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 600.0, 601.4101, 5.488172, 3300.344, 593.8712, 9.255924, 5496.614, 598.6393, 9.187001, 5500.072, 612.8627, 8.951489, 5486.127, 605.666, 9.077182, 5497.991, 592.8159, 5.56194, 3297.184, 100.0, 99.93703, 99.99995, 99.74849, 99.96207, 99.90803
22205.8214, 59.99582653292204, 59.997680027344956, 59.994130310135695, 32.8987159200866, 32.94364807374218, 32.90300040963738, 0.999981486088323, 0.9999700340822879, 0.9999802899199446, 9320.5696592893, 9324.563610848856, 9323.945654809193, 231.2330949356592, 71.0788776411423, 56.84674182865365, 9319.344680932236, 9330.3905527649, 9322.250384122402, 284.3412529759955, 284.0551604528216, 284.47970684833194, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 600.0, 607.6794, 5.427135, 3297.656, 600.1748, 9.164563, 5500.468, 592.2528, 9.277749, 5494.58, 606.8624, 9.05813, 5496.652, 599.3523, 9.176531, 5500.148, 598.9592, 5.511216, 3299.722, 99.93596, 100.0, 99.90005, 99.93866, 100.0, 100.0
22208.2206, 59.99879841481749, 60.003579169435646, 60.00346960718061, 32.8808657371712, 32.93066258870394, 32.86553147457643, 0.9999847444536154, 0.9999710043345335, 0.9999800290166938, 9308.048568858676, 9314.514246630833, 9321.0149900352, 236.78352018861779, 64.72651407821877, 54.2151966244046, 9311.182649790777, 9312.418394699696, 9314.219456975141, 284.19515635754084, 283.9877034785893, 284.5172572458078, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 600.0, 601.351, 5.488172, 3300.34, 600.1553, 9.164931, 5500.532, 592.2334, 9.277381, 5494.526, 606.8235, 9.059602, 5497.401, 598.3032, 9.201003, 5499.309, 589.9132, 5.584647, 3293.525, 100.0, 100.0, 99.90001, 99.94138, 99.98781, 99.8183
22210.772520000002, 60.00358916861522, 60.00526022884782, 60.00499605851493, 32.90620858034967, 32.958878370326495, 32.88809078300587, 0.9999831115066083, 0.9999741161854117, 0.9999818231069064, 9317.508576950186, 9324.662405186693, 9323.484770375908, 228.68369050029287, 69.41179584017914, 54.90218194513909, 9324.836786670157, 9322.648095105618, 9323.514191968301, 284.3404105141601, 284.0761094311105, 284.5205131151503, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 600.0, 595.1408, 5.538321, 3299.728, 604.2994, 9.099726, 5499.839, 589.5934, 9.311987, 5492.073, 605.3477, 9.076517, 5497.333, 599.1616, 9.176531, 5500.099, 592.8159, 5.562672, 3297.296, 99.98669, 99.98807, 99.84653, 99.9501, 100.0, 99.90987
22213.193720000003, 60.00702579511801, 60.00864376457823, 60.01251143557558, 32.90435666563251, 32.96417774567785, 32.91000270637894, 0.9999821531215531, 0.9999722979873703, 0.9999796665271575, 9316.200166067625, 9324.989420848333, 9322.92184403464, 227.10541808753896, 67.53290433440154, 58.865276087276925, 9319.748503215304, 9317.54527400266, 9328.150446192605, 284.254251679804, 283.988461958534, 284.55619798163076, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 600.0, 601.3115, 5.488528, 3300.397, 600.1748, 9.164563, 5500.361, 592.2528, 9.277381, 5494.58, 606.843, 9.057947, 5496.659, 599.3714, 9.176166, 5500.162, 592.7164, 5.562489, 3297.125, 100.0, 100.0, 99.89695, 99.94165, 99.99856, 99.90636
22215.587880000003, 60.00747237385125, 60.01153970658261, 60.0094889578295, 32.907561853062944, 32.9370607728192, 32.904898659897924, 0.9999792476746063, 0.9999686939511797, 0.9999799633399931, 9314.382661471765, 9321.759191039884, 9322.183800079718, 222.11844382165327, 73.02501794438217, 63.1019931706569, 9317.231364556217, 9322.931278529224, 9325.789926901873, 284.30493285984693, 284.0376168610938, 284.5363072255404, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 600.0, 607.64, 5.426957, 3297.823, 593.8517, 9.25574, 5496.667, 598.6393, 9.186817, 5500.013, 612.8627, 8.951674, 5486.185, 605.6279, 9.077547, 5498.096, 599.0585, 5.509201, 3299.985, 99.93262, 99.9339, 99.99883, 99.74848, 99.96398, 99.99979
22218.00012, 60.01367463011015, 60.014757103389236, 60.013450904621216, 32.882576478694304, 32.956732066868305, 32.90110900991381, 0.9999793535932999, 0.9999708521844384, 0.9999802970892462, 9312.661473761893, 9316.45622626671, 9325.726644566505, 218.57786271776422, 76.431666857849, 56.9914765000226, 9318.275791086755, 9317.53592065406, 9321.091452304083, 284.271397014286, 283.94377240980685, 284.47350365053853, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 600.0, 601.3312, 5.487814, 3300.455, 600.1553, 9.164378, 5500.414, 592.214, 9.277749, 5494.586, 606.8624, 9.05813, 5496.81, 599.3714, 9.176348, 5500.156, 592.6965, 5.562123, 3297.011, 100.0, 100.0, 99.89896, 99.93963, 99.99947, 99.9097
22220.583560000003, 60.00943569011531, 60.013921475750124, 60.01344075946153, 32.86962306290644, 32.89667678552064, 32.88402269791498, 0.9999817171577511, 0.999971812212577, 0.9999847423122319, 9302.672263178047, 9313.94767780718, 9314.019661040951, 227.33934315564647, 67.56400486690836, 52.761195016790225, 9307.93274861613, 9316.672702928432, 9315.609500516925, 284.30826535093325, 283.9709096872411, 284.52505287824863, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 600.0, 607.7189, 5.4266, 3297.765, 600.1553, 9.164931, 5500.565, 592.1558, 9.280327, 5494.619, 605.0565, 9.093064, 5499.256, 596.6628, 9.22164, 5497.935, 588.3823, 5.600029, 3291.498, 99.92422, 100.0, 99.90076, 99.97441, 99.96267, 99.761
22222.97724, 60.01137288303204, 60.00418070226179, 60.008254120088, 32.93394493431139, 32.96636952545224, 32.91101208827656, 0.9999828237968729, 0.9999703926648271, 0.9999828323346601, 9311.274209481831, 9315.277936982735, 9325.731279588268, 224.83891094476735, 72.37668941334414, 53.01190897961169, 9316.48609490029, 9320.117575239095, 9327.580833854538, 284.2387876991694, 283.87783811553896, 284.55277048892793, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 600.0, 612.2729, 5.38466, 3294.05, 603.1904, 9.117593, 5500.107, 590.2339, 9.298918, 5493.214, 606.3963, 9.065485, 5496.755, 599.3141, 9.177444, 5500.156, 592.7761, 5.562123, 3297.242, 99.8083, 99.9968, 99.85744, 99.94529, 100.0, 99.9099
22225.413200000003, 60.003043504181335, 60.01121719663747, 60.009787058091035, 32.91449929114371, 32.95642496979883, 32.906116131771064, 0.9999851993234109, 0.9999697814007414, 0.999980624158849, 9315.706190434536, 9318.89120327936, 9329.25444803072, 228.6405887308481, 70.24474311928589, 56.18139236822435, 9320.043383626484, 9324.655114714176, 9334.060830930077, 284.2613212827055, 283.9810679834797, 284.5124042434903, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 600.0, 607.6794, 5.426422, 3297.818, 600.1748, 9.164378, 5500.526, 592.2334, 9.277749, 5494.58, 606.8041, 9.058314, 5496.756, 599.3141, 9.176896, 5500.157, 592.8556, 5.562672, 3296.843, 99.93246, 100.0, 99.89681, 99.94165, 100.0, 99.91495
22227.813280000002, 60.004755866844775, 60.00535413569526, 60.00831424237778, 32.90492842607021, 32.96889129603874, 32.89336383407352, 0.9999782654340889, 0.9999632342565662, 0.9999778350028201, 9313.974345959743, 9319.633282203935, 9323.825697386685, 218.77248018415685, 72.30889927605403, 58.87685527626218, 9322.819600242738, 9325.708307109302, 9320.658177212004, 284.2436578792945, 284.02124217337473, 284.4806692297212, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 600.0, 601.3115, 5.48835, 3300.507, 593.8323, 9.25574, 5496.435, 598.6005, 9.187737, 5500.072, 612.9016, 8.951489, 5486.134, 605.647, 9.07773, 5497.931, 599.0983, 5.508469, 3300.041, 100.0, 99.93703, 99.99991, 99.74742, 99.963, 100.0
22230.35768, 60.00502778027402, 60.0046265205116, 60.00658120852643, 32.90864906199072, 32.959736856983554, 32.910648214358936, 0.9999756835503484, 0.9999703727491233, 0.9999774781877243, 9316.081676545258, 9324.53695518508, 9320.890630268355, 218.94861844858997, 70.35865187200625, 60.32821682852591, 9323.884118711834, 9327.456572949317, 9335.294052487301, 284.2984952951222, 284.0130207290533, 284.5312141782936, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 600.0, 607.6203, 5.426957, 3297.546, 600.1748, 9.164378, 5500.479, 592.2334, 9.277565, 5494.46, 606.843, 9.05813, 5496.763, 599.3141, 9.177261, 5500.204, 592.7363, 5.561574, 3297.187, 99.92422, 100.0, 99.89894, 99.93975, 99.99941, 99.91334
22232.79536, 60.00352541996961, 60.0032731154162, 60.00667882842235, 32.88224014972302, 32.933416028222496, 32.89863718138015, 0.9999814547196284, 0.9999733125009463, 0.9999809660871761, 9311.71211861141, 9306.113981663275, 9324.16726086101, 228.8959062348158, 71.04843166614569, 53.59928497516103, 9314.652645618457, 9304.843279069475, 9315.029511947032, 284.268477767815, 283.8930068005631, 284.4842772823863, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 600.0, 601.2524, 5.489599, 3300.727, 600.1748, 9.164563, 5500.42, 592.1752, 9.279774, 5494.417, 605.0565, 9.093801, 5499.202, 596.6246, 9.221822, 5497.71, 587.8654, 5.600395, 3291.499, 100.0, 100.0, 99.89526, 99.97524, 99.96351, 99.741
22235.278280000002, 60.00667655370692, 60.00738047197575, 60.00910163804972, 32.91951503632404, 32.97179370430281, 32.91793727975104, 0.9999839559211295, 0.9999726132622618, 0.9999842509407076, 9323.134378539075, 9326.665822820783, 9329.811276892327, 227.77320471542225, 69.57990525661589, 56.00316565785988, 9323.862314119193, 9324.486992522789, 9324.531554396046, 284.2312460276215, 284.10178345338977, 284.4908917884804, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 600.0, 596.856, 5.52333, 3300.188, 602.7429, 9.134171, 5500.217, 591.2239, 9.28548, 5494.25, 606.8235, 9.05813, 5496.698, 599.3333, 9.176166, 5500.055, 592.796, 5.56194, 3297.012, 100.0, 100.0, 99.8853, 99.93856, 99.99856, 99.91659
22237.83464, 60.00435858948691, 60.005006962226766, 60.01009288519786, 32.91318135436866, 32.96369020733501, 32.883233128859786, 0.9999831118047825, 0.9999717907583321, 0.9999825881893166, 9308.658083182141, 9327.138900606227, 9325.089468656373, 227.49079419798272, 69.88568572290069, 58.67010827045078, 9320.743719900855, 9322.503760670124, 9325.47945233258, 284.3195078018218, 284.0402068401433, 284.48152611023033, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 600.0, 601.4495, 5.487636, 3300.507, 600.1553, 9.164563, 5500.408, 592.2334, 9.277565, 5494.519, 606.8041, 9.05813, 5496.646, 599.3523, 9.176531, 5500.042, 592.796, 5.56139, 3297.298, 100.0, 100.0, 99.89896, 99.94166, 99.99935, 99.91673
22240.218960000002, 60.00357589043044, 60.003785403235504, 60.002397483182136, 32.90750627517405, 32.93856467194764, 32.919149231309525, 0.9999773153620198, 0.9999640880940739, 0.9999753268868959, 9318.29761710457, 9327.114447925316, 9324.745405591359, 222.43638417702914, 78.57610448954074, 62.214314275765446, 9322.641476254215, 9325.508061679984, 9328.632926869941, 284.2501469362629, 284.01909942944593, 284.49240468048475, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 600.0, 607.7189, 5.426779, 3297.99, 593.8323, 9.255924, 5496.501, 598.6393, 9.187922, 5500.007, 612.8433, 8.951858, 5486.23, 605.5897, 9.078278, 5497.982, 599.0983, 5.508469, 3300.094, 99.93263, 99.93498, 99.99977, 99.74742, 99.96085, 100.0
22242.68504, 60.00708933208433, 59.997566427915494, 60.0061140897631, 32.914442989858344, 32.963886496609284, 32.90129222976259, 0.9999805797535649, 0.9999718435535022, 0.9999805806027131, 9318.485942256579, 9321.48943903033, 9318.387690775755, 219.87702121541042, 71.61085046610242, 58.91737676341086, 9316.724459897176, 9321.742991145824, 9321.639699048883, 284.23364669239277, 283.87391453262074, 284.4387348477661, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 600.0, 601.351, 5.48835, 3300.67, 600.1943, 9.164563, 5500.586, 592.2528, 9.277197, 5494.466, 606.843, 9.05813, 5496.757, 599.3333, 9.176896, 5500.048, 592.7761, 5.562672, 3297.176, 100.0, 100.0, 99.89798, 99.93856, 99.99941, 99.91309
22245.088920000002, 60.00039266370632, 59.999818826216206, 60.00077818188554, 32.88362996851907, 32.90776687064389, 32.872574740551606, 0.9999840006615666, 0.9999719591832468, 0.9999832506289916, 9306.687197177638, 9315.33115762059, 9314.48648261495, 224.99571224519605, 70.41545886469657, 53.593746711283075, 9311.564168197023, 9312.678025725487, 9313.552435265121, 284.2748174326432, 283.8623705867731, 284.39199958545777, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 600.0, 607.64, 5.427135, 3297.817, 600.3694, 9.155538, 5500.405, 591.2045, 9.290818, 5490.453, 603.9884, 9.111083, 5499.652, 595.2703, 9.244285, 5496.788, 587.2889, 5.608086, 3290.601, 99.93246, 100.0, 99.84372, 99.99227, 99.94702, 99.71378
22247.52228, 59.99018474817708, 59.997852081659694, 59.99654069448296, 32.885717662980554, 32.97436096255097, 32.90211779170258, 0.9999851140019443, 0.9999688095783208, 0.9999857547296032, 9319.619239786676, 9323.518038745233, 9327.72844382512, 229.3079848519019, 71.07985895733464, 53.76827116359959, 9324.053980769673, 9322.458756898359, 9323.090183541297, 284.22696303569575, 283.97168793391126, 284.45333620067237, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 600.0, 610.5381, 5.396975, 3296.075, 602.1982, 9.140801, 5500.243, 591.651, 9.280511, 5494.443, 606.8041, 9.058314, 5496.698, 599.3333, 9.176896, 5500.046, 592.7562, 5.562306, 3297.237, 99.86141, 100.0, 99.89756, 99.93867, 100.0, 99.91857
22249.963480000002, 59.99610461782615, 59.99692062048887, 59.99906668148772, 32.908269064587756, 32.961253005893674, 32.89754046071176, 0.9999861917958314, 0.9999694120521535, 0.9999843720203543, 9316.631913650293, 9326.409811469519, 9323.295201528874, 228.74463027346064, 70.76064623824823, 52.44630780043735, 9323.32971409228, 9321.59642994251, 9327.117712708357, 284.2918734193069, 283.9965044414284, 284.5035585757448, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 600.0, 607.7189, 5.427314, 3297.927, 600.1553, 9.164747, 5500.525, 592.214, 9.278117, 5494.453, 606.8041, 9.05813, 5496.64, 599.3714, 9.176166, 5500.048, 592.7761, 5.562489, 3297.24, 99.93754, 100.0, 99.89774, 99.9388, 99.99837, 99.91315
22252.37728, 59.99729577941065, 59.99937977792702, 59.99948003561024, 32.9242530509519, 32.97542394639564, 32.903993557052594, 0.9999794025848967, 0.9999677790827395, 0.9999804598878692, 9316.841143257963, 9327.011189226005, 9323.844592052177, 221.95390571469306, 71.91307006660145, 65.53181525214177, 9322.672201055408, 9329.868196013213, 9332.543545985842, 284.22814198600304, 283.93100411845865, 284.47166459984214, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 600.0, 601.3312, 5.488528, 3300.565, 593.8712, 9.255924, 5496.732, 598.6587, 9.187001, 5500.065, 612.8821, 8.951306, 5486.12, 605.5897, 9.078095, 5497.939, 599.1381, 5.508286, 3300.209, 100.0, 99.93487, 99.99898, 99.74624, 99.96112, 100.0
22254.75124, 60.00350182879092, 60.003992023052824, 60.004235014289264, 32.914924932060444, 32.937901407465965, 32.91377057906511, 0.9999800022797337, 0.9999692807986084, 0.9999795608140303, 9323.354176977979, 9325.818975871365, 9322.627403948994, 223.31707091807675, 68.40439893060193, 64.84671411094058, 9325.685646550888, 9324.244067388689, 9327.35501386153, 284.1755888527321, 284.03011850036614, 284.5164015287631, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 600.0, 607.64, 5.426957, 3297.875, 600.1359, 9.164563, 5500.533, 592.2334, 9.277565, 5494.519, 606.7847, 9.057947, 5496.692, 599.3333, 9.176896, 5500.099, 592.7562, 5.562489, 3297.123, 99.9342, 100.0, 99.89786, 99.93964, 99.99927, 99.91142
22257.21312, 60.00810029878544, 60.0078226857811, 60.007176467962694, 32.87774525627859, 32.92798044660454, 32.87538699300333, 0.9999815033119678, 0.9999699091537719, 0.9999832273895133, 9310.239282498616, 9312.503125302446, 9316.225085497488, 229.98187187120675, 70.22984862165686, 49.961204802749535, 9309.620007728025, 9308.186776780474, 9314.965710595208, 284.2726241899056, 283.9927180726725, 284.4231837019926, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 600.0, 607.6203, 5.427135, 3297.875, 600.1748, 9.164378, 5500.524, 592.214, 9.276829, 5494.303, 604.9982, 9.094536, 5499.195, 596.2431, 9.230588, 5497.693, 588.3227, 5.600029, 3291.023, 99.93421, 100.0, 99.90281, 99.97403, 99.96443, 99.74429
22259.63852, 60.0104266997703, 60.00908222483621, 60.009841081663694, 32.89587859366202, 32.93838630099994, 32.89290562116645, 0.9999826245982144, 0.9999699931874613, 0.9999843045472687, 9318.620390482636, 9323.98866177678, 9328.683094416108, 228.9959230455829, 68.81154194111696, 44.34169738553783, 9317.640853516074, 9328.119502054808, 9326.692428707745, 284.2602171256897, 284.0418321247989, 284.44207032265496, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 600.0, 611.6224, 5.385196, 3294.929, 602.7429, 9.124776, 5500.328, 590.6416, 9.291002, 5494.362, 606.6682, 9.058314, 5496.802, 599.3523, 9.176713, 5500.1, 592.8159, 5.562855, 3297.126, 99.82478, 100.0, 99.88532, 99.93962, 100.0, 99.91653
22262.041960000002, 60.01465152853186, 60.01598154079116, 60.016954478943006, 32.91801303047089, 32.95050762100073, 32.90676843881439, 0.9999803885620133, 0.9999700092956525, 0.9999842555786497, 9320.902893421178, 9322.623319455248, 9330.156285390576, 230.01633231853168, 69.43254246872766, 52.33232141921735, 9318.78069293508, 9323.258848344563, 9325.215264135375, 284.13922216128367, 284.0594532617524, 284.5107877057087, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 600.0, 607.6006, 5.427493, 3297.656, 600.1553, 9.164931, 5500.405, 592.214, 9.277749, 5494.46, 606.8235, 9.05813, 5496.756, 599.3714, 9.176713, 5500.211, 592.7562, 5.562306, 3297.126, 99.92912, 100.0, 99.90001, 99.93962, 100.0, 99.91151
22264.47032, 60.01362890611308, 60.014869964139955, 60.014229378639584, 32.89622579558004, 32.96722593389327, 32.92402924766285, 0.9999780559151419, 0.999967274410169, 0.9999780364827177, 9313.657251706967, 9319.288968004297, 9321.831990101306, 225.58849923570688, 79.38026521003894, 59.895005922253404, 9314.132055823424, 9324.51968311517, 9331.393410038496, 284.2746070889965, 283.9377479191075, 284.49610950344066, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 600.0, 601.4101, 5.487458, 3300.559, 593.8129, 9.256108, 5496.441, 598.6199, 9.187737, 5500.065, 612.8433, 8.951489, 5486.29, 605.647, 9.078278, 5497.93, 599.0784, 5.509018, 3299.982, 100.0, 99.93389, 100.0, 99.74933, 99.96491, 100.0
22266.92808, 60.015723978816276, 60.01311562081125, 60.012510168805555, 32.90706999482514, 32.94995602357781, 32.904253414435786, 0.9999797368575033, 0.9999731214618476, 0.9999798938863926, 9322.420666829654, 9327.396513335383, 9330.471444761399, 229.78579247591188, 68.95540231324117, 58.23722252457401, 9328.498917993222, 9321.979739790278, 9326.774039128986, 284.2129525824906, 283.9208432248574, 284.46959052118325, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 600.0, 607.7189, 5.426422, 3297.823, 600.1165, 9.164931, 5500.414, 592.3887, 9.276093, 5494.647, 606.8041, 9.057947, 5496.822, 599.3333, 9.176896, 5500.198, 593.5316, 5.556263, 3298.524, 99.93088, 100.0, 99.90127, 99.94081, 100.0, 99.93937
22269.33548, 60.01487285750768, 60.012410660473584, 60.01114083011016, 32.87392496812088, 32.94585647398514, 32.893028711141504, 0.9999807650053301, 0.9999696700882054, 0.9999830224243291, 9315.460574840869, 9319.807768904777, 9320.434761063534, 225.82714828770168, 69.99618003582032, 58.09052032886575, 9316.685672325817, 9315.232239320652, 9322.407098817084, 284.28064084540773, 283.9738109864299, 284.4153128754833, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 600.0, 601.2918, 5.488172, 3300.455, 600.1553, 9.164747, 5500.405, 592.214, 9.278853, 5494.182, 605.6584, 9.088284, 5498.876, 596.5865, 9.217257, 5498.22, 602.9752, 5.4669, 3299.632, 100.0, 100.0, 99.89281, 99.96947, 99.97301, 99.99044
22271.78884, 60.00891811962707, 60.00922804626361, 60.009109708996604, 32.92346643587635, 32.92309405881061, 32.91341872358715, 0.999980714307925, 0.9999682222776993, 0.9999813260349357, 9315.962267571842, 9317.941191580281, 9328.422756011963, 226.34450104109328, 66.55295695852692, 59.65403518440087, 9320.410418057423, 9328.832543664697, 9335.823234519574, 284.2243646420496, 283.9292412341255, 284.4046115255906, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 600.0, 596.3632, 5.527791, 3299.845, 603.6768, 9.109488, 5499.832, 589.671, 9.303887, 5492.357, 605.7943, 9.064382, 5497.115, 599.3141, 9.177444, 5500.198, 598.979, 5.508469, 3299.988, 99.99375, 99.99325, 99.85963, 99.94615, 100.0, 99.99991
22274.18156, 60.011926678828985, 60.012648819782804, 60.013124203553836, 32.89341396911781, 32.95833659743473, 32.907202907904356, 0.9999823384559812, 0.999972650502805, 0.9999829406352287, 9318.35663612131, 9331.85375178125, 9329.683614554695, 223.84605605182878, 69.89132547765348, 60.6733717135362, 9320.41693551968, 9328.782709235446, 9328.658858485023, 284.21014122825324, 284.0695819286687, 284.4724085137873, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 600.0, 601.3312, 5.488885, 3300.502, 600.1553, 9.164747, 5500.347, 592.1946, 9.277565, 5494.459, 606.843, 9.05813, 5496.822, 599.3141, 9.176896, 5500.105, 599.0188, 5.508286, 3299.982, 100.0, 100.0, 99.90003, 99.94164, 100.0, 100.0
22276.614400000002, 60.007336228983114, 60.00900873855275, 60.01087967242347, 32.892699912965696, 32.94991735906035, 32.88257380050191, 0.9999764879429647, 0.9999650803745713, 0.9999749493024871, 9313.086338972955, 9315.950755434898, 9326.806399399002, 223.77657679831736, 75.4960171462044, 58.531257013628874, 9317.58929892743, 9325.443812684256, 9325.461452181777, 284.1901327514177, 283.9572766499626, 284.4894090836561, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 600.0, 607.7189, 5.4266, 3297.933, 593.8517, 9.255556, 5496.615, 598.6199, 9.187737, 5499.894, 612.8433, 8.952042, 5486.238, 605.647, 9.07773, 5497.981, 592.8159, 5.562306, 3297.012, 99.92437, 99.9339, 99.99979, 99.74827, 99.96189, 99.90806
22279.02272, 60.00903555699592, 60.01129751421073, 60.00830897722219, 32.914319704935544, 32.961676461371525, 32.91970389618475, 0.9999795348157229, 0.9999705637267468, 0.9999805887552472, 9317.421289489366, 9323.338551836418, 9324.152517212468, 221.9465353356125, 68.36121524609007, 56.29329604905888, 9315.396862954385, 9330.29278687381, 9328.985348776856, 284.16073251962484, 284.03417661361345, 284.4973997942559, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 600.0, 601.3312, 5.48835, 3300.45, 600.1553, 9.164194, 5500.465, 592.214, 9.277749, 5494.518, 606.8235, 9.058314, 5496.816, 599.3523, 9.177444, 5500.153, 599.0585, 5.509018, 3300.007, 100.0, 100.0, 99.89786, 99.9407, 99.99821, 99.99414
22281.47748, 60.00752189840182, 60.001625371657525, 60.0049577358055, 32.87752271535119, 32.941123658226445, 32.85809216940613, 0.999986486989632, 0.9999708719860813, 0.9999824507194622, 9307.06709232836, 9312.156883995023, 9318.403466001713, 225.86618528086956, 67.32655295255609, 53.704426018816775, 9314.103979956275, 9309.133488879197, 9319.953819896371, 284.12564087680914, 283.9523237986726, 284.5042775675594, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 600.0, 607.64, 5.427314, 3297.819, 600.1748, 9.164563, 5500.472, 592.2334, 9.277749, 5494.325, 605.9691, 9.078172, 5498.555, 597.5211, 9.209221, 5498.745, 589.277, 5.592704, 3292.634, 99.93249, 100.0, 99.89788, 99.96156, 99.97577, 99.80387
22283.87496, 60.007238530773016, 60.007178159583304, 60.00462616578344, 32.89855565858619, 32.94337942177422, 32.89654066874491, 0.9999848988092773, 0.9999719524532015, 0.9999857110105894, 9317.279543021217, 9326.113753237323, 9327.411984705494, 227.279231068155, 71.56910408990734, 48.047198230629874, 9318.356626293413, 9323.30324952807, 9330.675898457153, 284.1459382394, 283.9021219678789, 284.4297220251718, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 600.0, 613.2193, 5.375023, 3292.956, 604.7468, 9.101936, 5499.611, 589.244, 9.310883, 5491.652, 605.3671, 9.0824, 5497.235, 598.9708, 9.179088, 5500.088, 592.7761, 5.562306, 3297.239, 99.77671, 99.99152, 99.82904, 99.9603, 100.0, 99.91315
22286.365, 60.00294883635809, 60.000799477184195, 60.0005144002231, 32.92354627442107, 32.9592216194939, 32.89662856641303, 0.9999837881866411, 0.9999661619266829, 0.9999859503574254, 9316.111104072217, 9318.022257647717, 9330.433004393817, 231.45032247913196, 73.9516257792161, 54.11877517125413, 9321.506070755435, 9321.93151001169, 9329.564822625161, 284.1710767813941, 283.9195417736883, 284.4305012042431, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 600.0, 607.6992, 5.427493, 3297.546, 600.1748, 9.164931, 5500.414, 592.1946, 9.277933, 5494.52, 606.843, 9.058682, 5496.75, 599.3523, 9.176531, 5500.097, 592.7761, 5.563038, 3297.243, 99.92422, 100.0, 99.89893, 99.9395, 100.0, 99.91504
22288.74232, 59.99545290130078, 59.99856352779491, 59.99859693795285, 32.92970109579546, 32.953196711686026, 32.87914374407243, 0.9999803399753392, 0.9999685573676462, 0.9999779656140664, 9316.690958512485, 9319.579040428393, 9323.861876175164, 220.47522258491927, 77.53962917944659, 63.88874249285527, 9320.971730750103, 9323.844999358165, 9327.816356599404, 284.13028980807053, 283.92024816204747, 284.40271167086087, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 600.0, 601.3312, 5.48835, 3300.67, 593.8129, 9.25574, 5496.665, 598.6005, 9.187922, 5500.006, 612.8433, 8.950938, 5486.232, 605.6088, 9.078278, 5498.033, 599.0784, 5.509201, 3300.102, 100.0, 99.93595, 99.9987, 99.74827, 99.96205, 100.0
22291.136560000003, 59.99443319375498, 59.99504605519237, 59.99762932295581, 32.905831879760626, 32.95643132812074, 32.9228234383034, 0.9999792880009933, 0.9999668149490408, 0.9999794483456831, 9315.967484460089, 9329.504242057636, 9325.726450645136, 223.70566634193665, 68.78961331279652, 59.56666060830685, 9321.8717607573, 9325.748636170993, 9327.471070834443, 284.1423886202184, 283.9806009705594, 284.4448183308899, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 600.0, 607.64, 5.426422, 3297.99, 600.1553, 9.164931, 5500.524, 592.4663, 9.274252, 5494.737, 606.8235, 9.058498, 5496.699, 599.2951, 9.177444, 5500.097, 592.7562, 5.562123, 3297.129, 99.9377, 100.0, 99.90291, 99.94058, 100.0, 99.91498
22293.537040000003, 59.9909229727544, 59.98945992040865, 59.98580263615103, 32.91290958274555, 32.938826650299276, 32.87572619321448, 0.9999806256964916, 0.9999694104462409, 0.9999819532585092, 9308.178748367482, 9319.143592622277, 9317.282818901826, 228.88559820178784, 67.99304542767231, 56.08350267183596, 9315.469822371344, 9318.811826601928, 9315.96948384619, 284.0827943709671, 283.9016758870977, 284.4519944392459, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 600.0, 607.64, 5.426957, 3297.933, 600.1553, 9.165115, 5500.458, 592.1946, 9.277749, 5494.519, 606.843, 9.058867, 5496.936, 598.513, 9.188766, 5499.312, 600.8876, 5.487227, 3300.335, 99.93596, 100.0, 99.89894, 99.94152, 99.99313, 100.0
22295.97736, 59.987157823303555, 59.98835670793506, 59.986559485349424, 32.90695102602446, 32.935058853111634, 32.90103133334391, 0.9999832326879938, 0.9999696672831012, 0.9999851792960196, 9313.248975266953, 9325.883928518664, 9325.437071787794, 230.2505890151338, 75.33811675432162, 53.43834859156732, 9318.750074001984, 9320.17989247215, 9331.980006098609, 284.1705263906741, 283.89388084864623, 284.39790869861383, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 600.0, 614.0079, 5.359139, 3291.585, 605.1943, 9.085359, 5499.277, 588.2151, 9.32432, 5489.838, 604.3185, 9.099684, 5498.417, 597.8454, 9.192784, 5499.929, 599.1182, 5.508286, 3300.041, 99.72531, 99.97672, 99.81383, 99.97869, 99.99731, 100.0
22298.531000000003, 59.985334610287026, 59.99087473723473, 59.98241119974844, 32.90711337095345, 32.97857054213588, 32.868586104580636, 0.9999828023456026, 0.9999701342520863, 0.9999846139465889, 9317.257188285492, 9322.536295246575, 9328.522083694774, 227.60345871294112, 71.85028810691801, 53.928154245789756, 9317.730758066115, 9323.857309324465, 9323.447582241011, 284.31006223782765, 284.0705035753427, 284.5095336017297, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 600.0, 607.6203, 5.426957, 3297.603, 600.1553, 9.164931, 5500.292, 592.1946, 9.277749, 5494.576, 606.8041, 9.058682, 5496.757, 599.3523, 9.176713, 5499.979, 599.0188, 5.508469, 3300.271, 99.93595, 100.0, 99.89894, 99.94366, 99.99941, 100.0
22300.94752, 59.98772186029739, 59.98967538519339, 59.992051538915774, 32.901426845887194, 32.95728118395241, 32.89800371324771, 0.9999798457889417, 0.9999667667680433, 0.999980257040656, 9318.524228013923, 9317.366400852232, 9326.525572273535, 223.95709341452675, 78.4787227518791, 62.05932486732286, 9321.326700469777, 9320.265601702626, 9323.903817748871, 284.15946690303184, 283.9893955044042, 284.5382537733944, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 600.0, 601.351, 5.488707, 3300.392, 593.8129, 9.255924, 5496.501, 598.5811, 9.18829, 5500.072, 612.8627, 8.951674, 5486.289, 605.647, 9.077547, 5497.984, 592.7761, 5.562123, 3297.182, 100.0, 99.935, 99.99991, 99.74838, 99.96194, 99.91165
22303.375880000003, 59.98808629824574, 59.989192363642765, 59.992187058248604, 32.893465568449614, 32.97855473663749, 32.90359391968313, 0.9999806871186306, 0.9999708461176262, 0.999980142584334, 9310.968907685385, 9324.896851259424, 9326.51623433495, 220.60114318557044, 73.45803059738591, 63.650640481649816, 9321.74161024204, 9326.457740244716, 9329.393111394447, 284.1945772466406, 284.0349626444341, 284.5601504886788, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 600.0, 607.6203, 5.426422, 3297.66, 600.1359, 9.165115, 5500.287, 592.2334, 9.277749, 5494.46, 606.8041, 9.05813, 5496.972, 599.3141, 9.177078, 5500.088, 598.979, 5.509201, 3299.912, 99.92769, 100.0, 99.89894, 99.94354, 99.99827, 99.99649
22305.81664, 59.9910875424348, 59.98650131025102, 59.98967836014126, 32.875483763715316, 32.9014849850184, 32.8727339218072, 0.9999794207164413, 0.9999723147716664, 0.9999847647748341, 9304.468529927977, 9314.912062742977, 9315.687229935365, 226.87463555739987, 72.70836854612662, 54.44043457631982, 9309.954360332245, 9305.93066438116, 9320.484437887546, 284.1621349081504, 284.02058980241077, 284.4526919115683, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 600.0, 607.6597, 5.426779, 3297.598, 600.1359, 9.164931, 5500.295, 592.214, 9.277749, 5494.572, 606.8235, 9.061624, 5497.485, 598.1887, 9.19388, 5499.168, 590.3307, 5.585013, 3293.346, 99.92581, 100.0, 99.8999, 99.946, 99.98909, 99.81135
22308.272360000003, 59.98997999501068, 59.99124150224899, 59.99213659371563, 32.93250422631844, 32.97820944018413, 32.92176124607869, 0.9999823178297699, 0.9999705761231085, 0.9999844141063525, 9310.746644653755, 9324.884686676505, 9329.194365522517, 226.69353060696267, 68.86740603046837, 49.58566173628719, 9320.15934691065, 9323.163083561032, 9329.591096351161, 284.0126748027023, 283.768129114109, 284.3112553091051, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 600.0, 613.5347, 5.363958, 3291.475, 605.2332, 9.092358, 5499.104, 588.6422, 9.317141, 5490.606, 604.7069, 9.093248, 5497.992, 598.9136, 9.183288, 5500.195, 592.8159, 5.562672, 3297.126, 99.74028, 99.9747, 99.81263, 99.9678, 100.0, 99.91142
22310.734480000003, 59.992910301631284, 59.99421150693659, 59.991218320933726, 32.91913103949044, 32.96234210225251, 32.901911271536534, 0.9999844331869255, 0.9999730365026123, 0.999983681182859, 9319.218812468021, 9327.595639350493, 9325.858759837321, 230.45544686183712, 72.63008946619675, 51.20797525415355, 9314.696684294799, 9320.851567929305, 9327.158833342655, 284.2047723958022, 283.93662985807543, 284.48366029240725, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 600.0, 607.6794, 5.427671, 3297.713, 600.1553, 9.164747, 5500.398, 592.1752, 9.277749, 5494.512, 606.8041, 9.058867, 5496.646, 599.3333, 9.177261, 5500.207, 592.796, 5.562489, 3297.299, 99.93434, 100.0, 99.89881, 99.93761, 100.0, 99.91676
22313.4274, 59.993849457369535, 59.9951238509349, 59.99502484142059, 32.9118837406899, 32.96898939567809, 32.91285593918911, 0.999978501314295, 0.9999685331324181, 0.9999795164255155, 9317.969767304176, 9323.75235846223, 9326.686361652264, 216.86729887972342, 70.18099401150494, 70.8078414245274, 9327.634296617662, 9327.631664190447, 9323.016874345287, 284.2417409950119, 283.979879040921, 284.3797536180189, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 600.0, 601.3115, 5.48835, 3300.449, 593.8129, 9.255924, 5496.495, 598.6005, 9.187922, 5500.064, 612.8433, 8.951858, 5486.342, 605.6088, 9.078461, 5498.089, 599.0386, 5.509384, 3300.44, 100.0, 99.93487, 100.0, 99.75027, 99.96489, 99.99985
22315.85568, 59.99713804590543, 59.99627406260384, 59.995912037182315, 32.92455599635912, 32.95622619108165, 32.92061302616043, 0.9999803361242731, 0.9999726115832137, 0.9999785736470284, 9312.947193468677, 9327.621854436686, 9330.728195481117, 222.90455943484176, 68.53832895120036, 61.161552203237534, 9328.641291613236, 9325.636193352151, 9323.497285627564, 284.3053049219871, 283.9918625381045, 284.4423246232241, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 600.0, 607.6006, 5.427135, 3297.66, 600.1359, 9.164931, 5500.292, 592.2334, 9.277749, 5494.579, 606.8041, 9.05813, 5496.808, 599.2951, 9.177444, 5500.148, 594.5256, 5.543078, 3299.026, 99.93262, 100.0, 99.90003, 99.94056, 100.0, 99.96908
22318.290240000002, 59.991059869890194, 59.99216065875512, 59.994304263953566, 32.92015595637193, 32.9144137891417, 32.895311552903046, 0.9999833784987859, 0.9999712472748584, 0.9999816430570061, 9316.700601667137, 9318.198170956846, 9321.470590066905, 229.41672028864468, 73.45139037865624, 55.923267184684846, 9313.8751135062, 9319.265985504302, 9321.022766288643, 284.1951336310467, 283.93745477614317, 284.38310454840297, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 600.0, 607.6794, 5.426957, 3297.933, 600.4083, 9.161431, 5500.632, 592.4081, 9.290082, 5491.588, 603.9302, 9.105384, 5499.698, 595.5755, 9.236615, 5497.147, 604.5458, 5.453166, 3298.954, 99.92914, 100.0, 99.87148, 99.9885, 99.94672, 99.9669
