TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
22606.949480000003, 60.01069434131006, 60.01533683179307, 60.013067220846885, 32.91574701991725, 32.963960575406006, 32.918647559823896, 0.9999821729342229, 0.9999721574579427, 0.9999813373197766, 9322.256785495887, 9325.265557876664, 9323.250193940283, 234.80091402249082, 70.93818401169983, 53.705022597181596, 9323.405354031916, 9327.712222299504, 9328.11210594802, 284.2435765006139, 284.03158957626556, 284.4200897018262, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 600.0, 598.9261, 5.511908, 3300.307, 593.9101, 9.254635, 5497.438, 597.6687, 9.208722, 5498.938, 609.6392, 5.410281, 3296.588, 601.7176, 9.140553, 5500.312, 595.7384, 9.22013, 5499.27, 100.0, 99.9405, 99.97929, 99.88867, 100.0, 99.98531
22609.3398, 60.01582570034706, 60.01352641743158, 60.00993680975424, 32.90630272850203, 32.957586314749456, 32.92636715110511, 0.9999827775751462, 0.999971333079746, 0.9999829019259028, 9323.821177407684, 9319.963915772647, 9328.682131407533, 236.51863120343205, 71.01070245873564, 55.04035851629169, 9328.12502930032, 9332.28628981583, 9321.596846769657, 284.33754145645054, 284.0654734591226, 284.4158395555304, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 600.0, 605.0968, 5.452656, 3299.507, 600.1748, 9.164378, 5500.355, 592.0392, 9.280143, 5494.316, 606.0662, 5.443008, 3298.712, 599.3141, 9.177444, 5500.196, 597.1897, 9.207312, 5499.421, 99.98176, 100.0, 99.89419, 99.95956, 99.99916, 99.98808
22611.751600000003, 60.011473877481585, 60.00993041030523, 60.00788716307875, 32.893839799635, 32.93173516175484, 32.87849192739536, 0.9999876039203152, 0.9999696047505802, 0.999983033189037, 9316.704144506768, 9318.92855274631, 9319.526711000472, 236.27172638512366, 74.91853960499384, 47.87789641385643, 9323.635792967865, 9313.48079885646, 9319.76610310108, 284.3553267328649, 284.05487455702183, 284.4075275640167, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 600.0, 610.7549, 5.389836, 3293.943, 606.5173, 9.06307, 5497.248, 585.7886, 9.359478, 5482.753, 599.7552, 5.503315, 3300.519, 593.1339, 9.26547, 5495.805, 603.5716, 9.11154, 5499.527, 99.81506, 99.94652, 99.68489, 100.0, 99.91812, 99.98999
22614.244400000003, 60.00597858836233, 60.01040588028134, 60.01129920627464, 32.924831860488794, 32.973072604788825, 32.92262449235159, 0.999981075074271, 0.9999706144693352, 0.9999825321248972, 9322.061117056155, 9323.967427224194, 9325.280697772645, 237.79431333106822, 80.68162395027775, 53.69499204901979, 9321.444201866296, 9323.660774145275, 9330.108603251436, 284.3520338321459, 284.0326595433008, 284.42444288929, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 600.0, 605.0771, 5.452835, 3299.339, 600.1748, 9.164563, 5500.532, 592.0198, 9.279774, 5494.25, 606.0273, 5.443376, 3298.873, 599.2951, 9.177444, 5499.973, 597.2295, 9.208227, 5499.249, 99.98506, 100.0, 99.893, 99.95768, 99.9981, 99.98493
22616.66992, 60.01107691650059, 60.006826400519316, 60.0082056285702, 32.893503835551755, 32.97568710618459, 32.92478598229665, 0.9999827810617392, 0.9999703118641325, 0.9999828591016355, 9322.371794319488, 9330.82921525935, 9326.719447409869, 242.1925963916833, 74.57198397202319, 55.49982102587035, 9324.512739822845, 9326.614659245091, 9322.799592555284, 284.29005339662956, 283.97074649646714, 284.3796374435415, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 600.0, 605.1559, 5.451942, 3299.448, 600.1748, 9.164378, 5500.361, 592.0198, 9.280143, 5494.308, 606.0468, 5.442824, 3298.707, 599.3141, 9.177809, 5500.213, 596.9114, 9.212439, 5498.576, 99.97858, 100.0, 99.89406, 99.9594, 100.0, 99.9748
22619.0462, 60.00654137321059, 60.00789700518844, 60.0060952054382, 32.92324433638247, 32.95416812548046, 32.911094982670726, 0.9999829132523153, 0.9999711623094356, 0.9999819633116204, 9324.284042979009, 9325.84832097251, 9323.594331013062, 233.93766950354757, 78.78196999647116, 55.52775415052497, 9329.800557249122, 9328.566882896388, 9329.48840910965, 284.4123972689585, 284.0995027217521, 284.3345774332297, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 600.0, 598.8472, 5.511015, 3300.307, 593.8712, 9.255372, 5496.585, 598.0375, 9.201543, 5499.329, 610.2606, 5.399249, 3295.871, 602.7285, 9.131422, 5500.15, 595.3408, 9.234962, 5498.299, 100.0, 99.93651, 99.99061, 99.87349, 99.99724, 99.96767
22621.478160000002, 60.00079480841703, 60.00661387611238, 60.00504494074314, 32.918445466916, 32.97359293016338, 32.90255301512123, 0.9999829869748341, 0.9999705164317014, 0.9999834853603019, 9316.550135690819, 9328.309296719242, 9326.802719786647, 233.4010797929991, 74.15556923937584, 51.04783080206289, 9325.684045012451, 9326.037860021623, 9322.97165225135, 284.30740533181523, 284.0434576267856, 284.37461951094105, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 600.0, 605.1559, 5.4523, 3299.449, 600.1943, 9.164563, 5500.362, 591.981, 9.281063, 5494.174, 606.0856, 5.442457, 3298.594, 599.2951, 9.177809, 5500.087, 591.0067, 9.293927, 5492.585, 99.97685, 100.0, 99.89174, 99.95599, 100.0, 99.86707
22623.844960000002, 60.004075617381766, 60.005315554802856, 60.00575772130776, 32.86816366331517, 32.9062176484169, 32.86474000923164, 0.9999834277417078, 0.9999750410119541, 0.9999819609613761, 9306.237047230508, 9311.18864621611, 9307.618495147732, 234.9841326348503, 64.35494379442116, 50.87274294951885, 9301.980175237917, 9315.42386053659, 9312.142185822182, 284.3792369317298, 284.12931362792983, 284.3916642556883, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 600.0, 610.1241, 5.401258, 3294.27, 606.3228, 9.064176, 5497.196, 585.808, 9.359478, 5482.858, 599.6969, 5.502213, 3300.237, 593.1339, 9.26547, 5495.64, 584.6447, 9.373035, 5480.067, 99.83641, 99.94761, 99.68385, 100.0, 99.91809, 99.63619
22626.24244, 60.001833647048514, 60.00140959126279, 60.00010683164675, 32.90416489350102, 32.95012858117714, 32.909966244700904, 0.9999834639612324, 0.9999692653879574, 0.9999835637949782, 9323.531141513246, 9325.33435218669, 9326.54679439977, 238.03388755379825, 78.86957783595153, 46.9001493477067, 9320.161413125978, 9326.842322967588, 9329.301488195162, 284.3256755433425, 283.9713165429173, 284.44311329804157, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 600.0, 605.0771, 5.451764, 3299.339, 600.1943, 9.164747, 5500.479, 592.0587, 9.279958, 5494.323, 606.0856, 5.443008, 3298.706, 599.3141, 9.177261, 5500.139, 590.9868, 9.29411, 5492.765, 99.97858, 100.0, 99.89538, 99.96111, 99.99919, 99.86705
22628.72608, 59.99507987245066, 59.996056360318185, 59.998265263328385, 32.911641524896154, 32.944411244185474, 32.92334487011834, 0.9999822057056935, 0.9999724160153773, 0.999984248643804, 9323.641036278957, 9325.553269729267, 9328.20788142152, 230.38230142184554, 73.37207481055702, 52.58394930000577, 9322.82214904186, 9326.656134081366, 9323.51569826345, 284.37810609399736, 283.9525813086654, 284.4229687906144, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 600.0, 605.0574, 5.4523, 3299.396, 600.2137, 9.164563, 5500.472, 592.0392, 9.280143, 5494.436, 606.0856, 5.443008, 3298.823, 599.2951, 9.177627, 5500.139, 590.9669, 9.29411, 5492.832, 99.9803, 100.0, 99.89743, 99.95933, 100.0, 99.86495
22631.13044, 59.99283852053712, 59.99539054771276, 59.996007479857305, 32.92205032352643, 32.95163401381996, 32.91098703077224, 0.9999787872242942, 0.9999620553638191, 0.9999793064576896, 9315.906630603524, 9324.676418429644, 9327.81287119855, 235.3628687582932, 78.45662534272469, 57.66271533458121, 9329.226594030404, 9321.870737525845, 9326.275349089776, 284.31020704490703, 284.0063696570071, 284.44534807436264, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 600.0, 598.9261, 5.511729, 3300.25, 593.9101, 9.255003, 5496.688, 598.4646, 9.190314, 5499.967, 612.1442, 5.383988, 3293.955, 604.3308, 9.108229, 5499.477, 594.3268, 9.249063, 5495.985, 100.0, 99.93837, 99.99799, 99.81542, 99.98709, 99.93423
22633.595960000002, 59.99176137901511, 59.993996855033195, 59.994329672778775, 32.92179032995148, 32.97040930522665, 32.92413957363314, 0.9999836062848557, 0.9999730019677275, 0.9999822774642018, 9327.174060974594, 9328.577858705743, 9321.812649533082, 233.44589812144432, 73.29948724455062, 52.31776817437367, 9318.084403557705, 9324.789295695397, 9323.955991218832, 284.31762591907057, 284.0491393569964, 284.33089108292154, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 600.0, 605.0968, 5.452478, 3299.229, 600.2137, 9.16401, 5500.42, 592.1558, 9.278485, 5494.333, 606.0662, 5.442457, 3298.654, 599.2951, 9.177444, 5500.094, 597.1698, 9.208593, 5499.249, 99.97525, 100.0, 99.8976, 99.9578, 100.0, 99.98493
22635.982320000003, 59.9992224237207, 60.00097396008966, 59.99443285818385, 32.879453799526594, 32.921979422872134, 32.88790711411349, 0.9999872145931799, 0.9999719325750408, 0.9999856326157943, 9312.344031455272, 9321.027535435318, 9318.48108773787, 235.28923619923535, 68.12312830625888, 53.609348261670675, 9308.268585149932, 9321.666156787353, 9319.055297756082, 284.4478244051895, 284.0504748628686, 284.42202039728636, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 600.0, 609.1186, 5.404827, 3295.531, 605.7391, 9.067122, 5497.396, 585.8275, 9.358926, 5482.805, 599.7357, 5.502948, 3300.299, 593.1721, 9.264739, 5495.64, 603.5915, 9.111723, 5499.579, 99.86316, 99.95126, 99.68611, 100.0, 99.91825, 99.99094
22638.50964, 59.998104166235436, 59.999303781855716, 60.000122156213685, 32.92614631006938, 32.95019346874656, 32.91014304118358, 0.9999837363467399, 0.9999706332956594, 0.9999814270531667, 9323.668307712525, 9327.58866729819, 9327.348354310621, 236.21090449451276, 73.0886183288776, 50.47020768334869, 9328.645270889312, 9320.763218301447, 9328.212670894947, 284.39371166500194, 284.1173305911287, 284.43261612965983, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 600.0, 605.1362, 5.452478, 3299.449, 600.1943, 9.16401, 5500.533, 592.0004, 9.280695, 5494.137, 606.0662, 5.442641, 3298.652, 599.3141, 9.177261, 5500.139, 597.1897, 9.208593, 5499.315, 99.98189, 100.0, 99.89404, 99.95774, 100.0, 99.98614
22640.916240000002, 60.00034958719529, 59.993937364355965, 60.00217331247598, 32.91485972200709, 32.96715888821225, 32.900634357096486, 0.9999854641218329, 0.9999726956997929, 0.9999808361896276, 9320.455696804445, 9322.560359330448, 9327.992933909405, 231.54700682597513, 69.6007433688801, 57.79999508348874, 9325.14875175486, 9326.06807317841, 9331.361606819015, 284.4051520826556, 284.0338734721654, 284.43288135236344, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 600.0, 605.1165, 5.452121, 3299.282, 600.1748, 9.164194, 5500.311, 592.0975, 9.279222, 5494.198, 606.1245, 5.442273, 3298.711, 599.276, 9.176896, 5500.081, 597.2096, 9.208227, 5499.47, 99.98192, 100.0, 99.89647, 99.95778, 99.99941, 99.98711
22643.348080000003, 60.0013373269701, 60.00086319485077, 59.99780174177527, 32.93725428408152, 32.96401640053476, 32.92256435379561, 0.9999840218943, 0.9999657521099081, 0.9999837803671311, 9319.199068876747, 9324.10883109655, 9332.346573870094, 230.81344583846226, 70.38346652476866, 52.490764691322966, 9329.101670959226, 9324.491678864693, 9329.2971240333, 284.3023341221617, 284.0056301133096, 284.3943912979158, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 600.0, 598.8669, 5.510658, 3300.198, 593.9101, 9.254635, 5496.576, 598.4646, 9.189946, 5499.957, 611.6393, 5.38932, 3294.561, 603.7776, 9.108046, 5499.801, 594.1876, 9.251077, 5497.758, 100.0, 99.9384, 99.99781, 99.83377, 99.99023, 99.95784
22645.74308, 60.00150314086697, 60.00189475086331, 60.0026585215359, 32.90961170481792, 32.955939739744736, 32.88382604917123, 0.9999827710898451, 0.9999706503193779, 0.9999814531268498, 9322.730270825323, 9322.478827081935, 9324.957279371418, 236.95899211303507, 75.15947303554549, 53.89391270416081, 9320.307205524547, 9327.07292659893, 9322.801206951017, 284.3286878078488, 284.1522519677701, 284.4396712409517, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 600.0, 605.1362, 5.452478, 3299.287, 600.2137, 9.16401, 5500.311, 592.0004, 9.280695, 5494.122, 606.105, 5.442089, 3298.704, 599.3333, 9.176896, 5500.088, 591.0663, 9.293378, 5492.833, 99.98366, 100.0, 99.89172, 99.95931, 100.0, 99.8683
22648.14308, 60.001888640122026, 60.00366372908518, 60.007753010902306, 32.87181865348415, 32.90340237237457, 32.88089721265111, 0.9999818295137315, 0.9999757587628801, 0.9999829183689569, 9310.107588420271, 9312.305132854239, 9311.136796938856, 230.88711229059754, 68.45435632561976, 54.8016002692475, 9308.988921392554, 9318.082094138883, 9308.63237929292, 284.4516088397641, 284.0847537448234, 284.4536631347796, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 600.0, 608.744, 5.41143, 3295.856, 605.2527, 9.084621, 5497.532, 586.1575, 9.358374, 5482.814, 599.7552, 5.502396, 3300.185, 593.153, 9.264739, 5495.631, 584.6248, 9.372852, 5480.015, 99.87303, 99.96747, 99.68613, 100.0, 99.91916, 99.63523
22650.62264, 60.00140102373547, 60.00544985870699, 60.00341696738031, 32.938591998708155, 32.942477284502004, 32.9264480653638, 0.9999845707592023, 0.9999725534731635, 0.9999833810257462, 9322.148908467845, 9318.843438089967, 9323.059392836956, 235.65270117103364, 70.54668736874237, 53.3460248807105, 9326.163957367093, 9326.996916192284, 9328.783429513038, 284.3892461624786, 284.0133955157033, 284.3332370986716, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 600.0, 605.1757, 5.451764, 3299.449, 600.2137, 9.164563, 5500.368, 592.0392, 9.279958, 5494.375, 606.1245, 5.442641, 3298.652, 599.2951, 9.177444, 5500.147, 591.0266, 9.294477, 5492.771, 99.97682, 100.0, 99.89308, 99.95776, 100.0, 99.86594
22653.091200000003, 60.009468319241215, 60.01235427962073, 60.00742430863321, 32.89412275209496, 32.9738854390537, 32.91463091961812, 0.9999813692127393, 0.999967901593695, 0.9999830822776361, 9318.807471620832, 9321.869478077791, 9329.931968431894, 232.40475909209772, 71.49335273751444, 54.298720916174716, 9326.82407652854, 9331.820360557354, 9324.190387706443, 284.4005712225767, 283.89500734179154, 284.4472830239815, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 600.0, 605.1165, 5.451942, 3299.339, 600.1943, 9.164378, 5500.532, 592.0781, 9.27959, 5494.384, 606.0662, 5.442824, 3298.823, 599.3141, 9.177261, 5500.146, 590.9669, 9.29411, 5492.777, 99.97685, 100.0, 99.89649, 99.95774, 100.0, 99.86728
22655.553760000003, 60.01025318523485, 60.008968739462006, 60.01440950265756, 32.916673807277185, 32.95708823281065, 32.8929308980029, 0.9999800946168975, 0.9999708381863258, 0.999979293691953, 9324.156211220907, 9325.852200875095, 9322.86784511025, 238.63548783342776, 74.25164373147882, 55.95095478205167, 9325.671969833478, 9315.709659722654, 9327.140354945264, 284.50074028830596, 284.0758736864624, 284.4134595414267, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 600.0, 598.788, 5.511372, 3300.307, 593.9296, 9.254267, 5496.689, 598.5034, 9.189946, 5500.085, 611.6588, 5.389136, 3294.553, 603.7776, 9.108229, 5499.817, 594.3268, 9.25419, 5495.918, 100.0, 99.93837, 100.0, 99.83353, 99.98922, 99.92439
22657.97752, 60.01315312778139, 60.016889111020944, 60.008940092775134, 32.94279178174071, 32.97127483178, 32.935866214036764, 0.9999822243341838, 0.999970832280074, 0.9999838216145454, 9328.075010084121, 9317.061466438663, 9331.552130894597, 232.55128389017864, 77.44040570244329, 55.51041770951315, 9325.503929402606, 9320.091646493769, 9320.974142509483, 284.3607071606837, 284.0951340817561, 284.39262555174656, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 600.0, 605.1362, 5.451942, 3299.56, 600.2137, 9.164563, 5500.475, 592.1752, 9.278117, 5494.452, 606.1439, 5.441721, 3298.652, 599.3333, 9.176713, 5500.104, 597.2096, 9.208044, 5499.31, 99.98525, 100.0, 99.89869, 99.9628, 100.0, 99.98823
22660.386240000003, 60.01178920110759, 60.01641431943714, 60.014196835698954, 32.883668180794146, 32.935443266546315, 32.88260436518972, 0.9999862880834377, 0.9999720828974282, 0.9999842318925564, 9308.214260753795, 9322.598072269844, 9321.548766838036, 237.15015948638575, 65.63366678097964, 50.14988255395468, 9323.005664708262, 9320.145296595805, 9317.10945960424, 284.35389556543913, 284.1819056725205, 284.39222739720645, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 600.0, 609.1383, 5.405363, 3295.365, 605.7391, 9.067122, 5497.245, 585.8469, 9.358926, 5482.918, 599.7163, 5.502213, 3300.017, 593.1721, 9.264922, 5495.863, 603.5915, 9.111906, 5499.635, 99.87143, 99.95159, 99.68802, 100.0, 99.92049, 99.99196
22662.774240000002, 60.010658443747666, 60.01495596946566, 60.0152756674754, 32.9315307277798, 32.95677623557428, 32.92099599067619, 0.99998015073195, 0.9999656197928791, 0.9999826165525664, 9326.763534597048, 9328.711006222407, 9330.586359712746, 238.29859676485785, 67.19646840379028, 56.409848796074584, 9327.668595686873, 9328.966887412744, 9325.873486846265, 284.39840254013075, 284.06990318597224, 284.5292255763224, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 600.0, 605.1362, 5.451586, 3299.397, 600.1943, 9.16401, 5500.309, 591.981, 9.280879, 5494.302, 606.0856, 5.442273, 3298.651, 599.3333, 9.177809, 5500.206, 597.2096, 9.20841, 5499.301, 99.97352, 100.0, 99.89389, 99.95771, 100.0, 99.98821
22665.183960000002, 60.009132772736315, 60.012257467232544, 60.01344591253027, 32.940348891499866, 32.9487934752167, 32.91659745591871, 0.9999824149740789, 0.9999626344941306, 0.9999822158555908, 9325.383567230489, 9323.42334835909, 9329.452786053846, 238.75871203450583, 70.6207429322094, 53.014390607143014, 9317.368297051531, 9323.309794347571, 9331.17635454302, 284.32917905275553, 284.0945259144906, 284.5073594648219, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 600.0, 605.1559, 5.451942, 3299.287, 600.1748, 9.163826, 5500.301, 592.0587, 9.279958, 5494.317, 606.1245, 5.442641, 3298.541, 599.3141, 9.177078, 5500.253, 597.2295, 9.207861, 5499.381, 99.97858, 100.0, 99.89634, 99.95439, 100.0, 99.98931
22667.61576, 60.01975039017441, 60.01912336582525, 60.013142896750935, 32.904303225506865, 32.957257072115446, 32.921256177234426, 0.9999839986239005, 0.9999680416796747, 0.9999830045693696, 9324.256550076827, 9328.769485867577, 9329.603416063255, 235.40197236258064, 73.86129125473599, 52.98058724861585, 9326.09697890326, 9324.474055076722, 9329.08911807614, 284.454522309385, 284.13414379633355, 284.2953726405665, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 600.0, 598.9261, 5.511372, 3300.527, 593.9296, 9.255003, 5496.63, 598.4646, 9.19013, 5500.033, 612.1442, 5.378472, 3293.021, 605.3036, 9.09234, 5498.958, 592.0405, 9.271037, 5496.479, 100.0, 99.93733, 99.99597, 99.7871, 99.97677, 99.92167
22670.12236, 60.014732497690346, 60.012002485577526, 60.014675551205094, 32.912584631777, 32.96327331781015, 32.90104343789109, 0.9999839838272802, 0.9999709788229445, 0.9999830982538332, 9318.805480527939, 9327.817146601521, 9324.889128082876, 236.34918200109314, 72.19826524570385, 51.62333436770405, 9320.472037290694, 9327.133236865915, 9324.102486691698, 284.3301439309506, 284.1003271417235, 284.47464097309864, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 600.0, 605.2151, 5.451586, 3299.612, 600.1748, 9.163826, 5500.362, 591.981, 9.280879, 5494.248, 606.1827, 5.441905, 3298.877, 599.2951, 9.177261, 5500.097, 591.0862, 9.292829, 5492.724, 99.98683, 100.0, 99.89402, 99.95268, 100.0, 99.8696
22672.53052, 60.02210543603388, 60.015004664386794, 60.01261853357118, 32.88040585455785, 32.90637030063277, 32.859861654631345, 0.9999850050401982, 0.9999742806515757, 0.9999824867358929, 9306.391239985314, 9311.626492989577, 9311.749967640668, 237.26647767898157, 62.380603758704865, 53.53171432998579, 9309.231178988306, 9309.592741041688, 9306.728006847543, 284.3741294512157, 283.9886662931633, 284.50201441784105, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 600.0, 608.8032, 5.408753, 3295.8, 605.311, 9.0837, 5497.533, 585.8469, 9.358742, 5482.874, 599.8134, 5.502213, 3300.24, 593.1149, 9.265287, 5495.752, 584.6646, 9.373219, 5480.189, 99.87131, 99.96479, 99.68721, 100.0, 99.92137, 99.63314
22674.930880000004, 60.01442681260658, 60.015905850632954, 60.01814555031189, 32.92418531694899, 32.93397610116306, 32.87938485664561, 0.9999833514634535, 0.9999730024620247, 0.9999811510804936, 9310.349417010719, 9310.687699441387, 9329.621425235893, 233.20441894308988, 67.91327866187748, 54.68157441175015, 9318.290496880998, 9319.605402678417, 9331.549110377844, 284.35972935683685, 284.0989606516033, 284.44988860961104, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 600.0, 605.1559, 5.452121, 3299.345, 600.2137, 9.163826, 5500.42, 592.0004, 9.280327, 5494.25, 606.105, 5.442273, 3298.711, 599.276, 9.177627, 5500.139, 590.9868, 9.294293, 5492.765, 99.97875, 100.0, 99.89406, 99.95782, 100.0, 99.86487
22677.333120000003, 60.01752834943465, 60.020169670275706, 60.01691950454268, 32.907370131873634, 32.94380635013548, 32.92286915289685, 0.999981435570607, 0.9999703196193258, 0.999983427702224, 9326.101858686823, 9316.539060477759, 9326.065084636457, 232.6896981944601, 70.56420807693212, 57.222424187705656, 9325.304823275808, 9321.607753950559, 9336.26966239276, 284.3909469157507, 284.1636599207312, 284.4837617664827, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 600.0, 605.1559, 5.4523, 3299.397, 600.1943, 9.164378, 5500.475, 592.0975, 9.279406, 5494.383, 606.105, 5.442457, 3298.707, 599.3333, 9.177627, 5500.039, 590.9868, 9.293927, 5492.651, 99.97524, 100.0, 99.89529, 99.96288, 100.0, 99.86499
22679.763440000002, 60.022727407922964, 60.01942625704097, 60.02071945745522, 32.90502584862103, 32.96115418137104, 32.91051033689823, 0.999981499906973, 0.9999641017383667, 0.9999778969837989, 9322.768926394241, 9332.142343985783, 9316.806686971322, 235.5579553263649, 74.1184699542423, 57.69764148964805, 9330.727098341014, 9324.319387231513, 9321.359170355747, 284.3782905052883, 284.0907827215434, 284.41637176720434, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 600.0, 598.8867, 5.51048, 3300.198, 593.9101, 9.254451, 5496.689, 598.484, 9.189578, 5500.094, 612.2219, 5.377921, 3292.795, 605.5707, 9.083756, 5498.788, 595.8776, 9.227088, 5497.402, 100.0, 99.93636, 100.0, 99.78379, 99.97656, 99.95952
22682.134720000002, 60.021521796045974, 60.01840722521951, 60.02322538936109, 32.91150129156161, 32.950440732934496, 32.919753880780824, 0.9999822820537915, 0.9999699393334472, 0.9999818452736849, 9325.823480333134, 9327.265652836215, 9332.518166210459, 235.22136122373195, 69.98042576238186, 51.659504935350924, 9315.122592190713, 9325.101248335784, 9324.945615595045, 284.3660268185304, 284.04480844429276, 284.3438005708322, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 600.0, 605.1559, 5.452121, 3299.507, 600.1748, 9.164194, 5500.422, 592.1752, 9.278301, 5494.503, 606.0856, 5.442089, 3298.654, 599.3141, 9.177444, 5500.198, 596.0963, 9.218482, 5499.264, 99.97509, 100.0, 99.8976, 99.95944, 100.0, 99.98111
22684.514000000003, 60.01632119492567, 60.01882456566558, 60.021532554075215, 32.9114058645021, 32.91705695682432, 32.87708594363872, 0.999986815046231, 0.9999745870371446, 0.9999851253482582, 9304.673174781792, 9320.517645121701, 9320.819316881256, 234.23863611614888, 68.80115255130113, 46.05011467159102, 9319.165929085184, 9316.49465413052, 9319.643256106106, 284.4942481225468, 284.1168549155181, 284.4407200338702, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 600.0, 606.7725, 5.429099, 3297.767, 603.2682, 9.116488, 5499.199, 588.4481, 9.336101, 5485.833, 600.3377, 5.497248, 3300.187, 593.2675, 9.264739, 5495.641, 603.5318, 9.11154, 5499.586, 99.93255, 99.99357, 99.75834, 100.0, 99.9214, 99.99109
22686.96508, 60.01348465231142, 60.01601017130426, 60.01159001368679, 32.92805056049918, 32.964394812810404, 32.92634596110133, 0.9999804191924448, 0.9999717141567095, 0.999986200189358, 9316.302755407352, 9325.219380975064, 9325.408607159023, 238.07923996119007, 78.12719033601434, 53.12459444899639, 9327.73124308176, 9327.368987503169, 9332.089894738052, 284.33342161453, 284.1689662271644, 284.2978901793869, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 600.0, 605.8065, 5.450871, 3299.503, 600.311, 9.164378, 5500.422, 591.2239, 9.286769, 5493.896, 606.105, 5.442457, 3298.817, 599.3333, 9.177078, 5500.204, 597.1897, 9.208593, 5499.537, 99.97704, 100.0, 99.88276, 99.95782, 100.0, 99.98726
22689.51408, 60.01340214540437, 60.00836597770639, 60.00451951082642, 32.91020104606138, 32.96546286087346, 32.920934046527194, 0.999982812498378, 0.999971333765679, 0.999983666516064, 9320.459300859868, 9323.508825964755, 9327.625798700677, 237.02471491675988, 70.33734617951632, 50.78373808330548, 9317.45101329208, 9327.001798012496, 9332.952569856838, 284.3182372820201, 284.0574136662625, 284.4085680757428, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 600.0, 605.1954, 5.451764, 3299.56, 600.2137, 9.16401, 5500.369, 592.1169, 9.279037, 5494.258, 606.0662, 5.443008, 3298.878, 599.3523, 9.177078, 5500.204, 597.2096, 9.208227, 5499.314, 99.98526, 100.0, 99.89649, 99.95445, 100.0, 99.98905
22691.940280000003, 60.001866541829884, 60.00403045756219, 60.00793494931288, 32.9229841061318, 32.97041033229574, 32.906652586666894, 0.9999839594594246, 0.9999676929141224, 0.9999820477915627, 9319.054364594956, 9324.495889805796, 9332.200582383683, 233.88282493695442, 75.71879533587344, 55.26355527605119, 9318.952011686903, 9327.376752505766, 9325.217193736296, 284.31312302013606, 284.0360760878425, 284.3929063546102, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 600.0, 598.9064, 5.511015, 3300.359, 593.8907, 9.255003, 5496.577, 598.5034, 9.189946, 5499.922, 612.1636, 5.378472, 3292.963, 605.647, 9.077912, 5498.664, 591.7422, 9.279095, 5495.343, 100.0, 99.93744, 99.99718, 99.77883, 99.97107, 99.8998
22694.325960000002, 60.005138088978946, 60.00839955572137, 60.002521987993546, 32.903161068968195, 32.940463027152376, 32.90594217504215, 0.999985072111426, 0.9999690135716497, 0.9999845326872692, 9314.134167380507, 9323.36626082635, 9324.57098930403, 232.73000924939288, 70.0910661467833, 52.28141039828233, 9320.859688487055, 9325.99328989995, 9327.622142160842, 284.3257402702723, 284.09494918454334, 284.42388308073504, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 600.0, 605.1362, 5.453013, 3299.502, 600.2332, 9.163642, 5500.423, 592.1169, 9.279406, 5494.325, 606.1245, 5.442824, 3298.656, 599.3141, 9.177261, 5500.154, 597.2692, 9.208044, 5499.368, 99.98523, 100.0, 99.89636, 99.95612, 100.0, 99.98821
22696.743960000003, 60.002982314583576, 60.00484751321055, 60.00394800856929, 32.884990946933556, 32.93603071703311, 32.86192126482758, 0.999985930533924, 0.9999681237327215, 0.9999850601820922, 9310.268385963936, 9316.508616088391, 9316.715660879638, 234.92176442695427, 69.39501498327809, 55.37820883464201, 9319.916207647235, 9313.571924242995, 9316.782754572541, 284.4470748697992, 284.0205855212607, 284.32991345325206, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 600.0, 606.812, 5.435702, 3297.605, 602.6846, 9.11575, 5499.207, 588.4481, 9.336285, 5485.774, 600.3377, 5.501293, 3300.183, 593.2484, 9.264374, 5495.763, 603.5915, 9.111357, 5499.643, 99.94412, 99.99398, 99.75717, 100.0, 99.91815, 99.9921
22699.22736, 60.00291844831363, 59.999747794928965, 59.996736604473, 32.87184184713983, 32.93838307429245, 32.921395221603476, 0.9999849273255421, 0.9999671143120122, 0.9999834758635312, 9324.945374536612, 9329.532185455886, 9324.36907931176, 238.14341058291845, 73.46295795381548, 54.56452673396643, 9323.315151009507, 9323.536918178032, 9325.60876890959, 284.42359604671327, 283.97247809213724, 284.37784278203276, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 600.0, 605.2939, 5.450693, 3299.225, 600.2332, 9.163458, 5500.369, 591.554, 9.286585, 5493.896, 606.105, 5.442457, 3298.707, 599.3333, 9.177261, 5499.98, 597.2295, 9.208044, 5499.488, 99.97511, 100.0, 99.88762, 99.95439, 100.0, 99.98821
22701.62972, 60.005843401179966, 60.000491119492494, 59.99897917226476, 32.89777009876301, 32.93636428098279, 32.90843141829678, 0.9999833820148702, 0.9999657904912831, 0.9999833618777594, 9319.96440973172, 9322.060695375152, 9329.546867952467, 239.36129375361205, 74.96750869200378, 52.747508446545, 9325.75937243885, 9325.993642581836, 9327.938032798707, 284.36911552125844, 284.0246365432287, 284.4635213467579, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 600.0, 605.1559, 5.451407, 3299.397, 600.2332, 9.163642, 5500.532, 592.0781, 9.279406, 5494.377, 606.0856, 5.442457, 3298.542, 599.3141, 9.176713, 5500.039, 597.2096, 9.208227, 5499.484, 99.97846, 100.0, 99.89636, 99.95956, 99.9993, 99.98819
22704.023480000003, 60.000257622928736, 60.00019564129471, 59.997677496444375, 32.906756382222135, 32.96479813226445, 32.894829559468434, 0.9999834898265629, 0.999966973089897, 0.9999805030813991, 9323.080841669003, 9328.15326277101, 9318.869608956878, 232.20594359696952, 74.17708205839608, 57.41280108769297, 9323.827378023796, 9329.586061038182, 9323.828224646593, 284.421981342918, 284.0795593678713, 284.3999606402084, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 600.0, 598.9458, 5.509944, 3300.198, 593.9296, 9.254451, 5496.748, 598.484, 9.189762, 5500.033, 612.183, 5.379024, 3292.74, 605.6851, 9.077182, 5497.948, 591.0464, 9.293195, 5494.027, 100.0, 99.93946, 99.99814, 99.77861, 99.96324, 99.87552
22706.46284, 59.992515766002, 59.99941464392271, 59.99764714836083, 32.87445178023553, 32.93974478123436, 32.91988850798114, 0.9999841694980798, 0.9999690307700605, 0.9999823290417988, 9322.361466672632, 9313.672399472316, 9323.782500622227, 232.567622565202, 73.43863731710371, 54.96848567941197, 9322.277221505914, 9314.503616800956, 9317.321851170076, 284.38818457923765, 284.05564937577157, 284.4732295901711, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 600.0, 605.0968, 5.451764, 3299.334, 600.2137, 9.16401, 5500.376, 592.0975, 9.279406, 5494.377, 606.105, 5.442641, 3298.707, 599.3523, 9.177444, 5500.196, 592.8357, 9.276897, 5494.055, 99.98194, 100.0, 99.89636, 99.95624, 100.0, 99.90043
22708.892040000002, 60.00185157021523, 59.99784489155504, 60.001358484046946, 32.84855998739093, 32.8954145314968, 32.86340968779016, 0.9999860234288276, 0.9999709387097492, 0.9999843010749666, 9299.15802603426, 9317.098456101894, 9307.709349090692, 234.71070271404005, 70.32844361053503, 52.54399074569665, 9304.532076076517, 9314.236491124946, 9310.75130891296, 284.3768117909827, 284.1432410836374, 284.4600803412304, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 600.0, 606.2994, 5.435524, 3298.035, 602.6846, 9.12625, 5499.791, 589.2828, 9.315852, 5486.019, 600.9591, 5.497432, 3300.126, 593.2103, 9.264192, 5495.64, 584.6248, 9.373402, 5479.954, 99.949, 99.99518, 99.76665, 100.0, 99.92155, 99.63413
22711.414320000003, 60.00296961942389, 59.99942968167902, 59.99951167511426, 32.8925345256157, 32.941457738873424, 32.91271511509954, 0.9999861044847691, 0.9999674193886811, 0.9999858696888315, 9314.735570269286, 9320.097716479453, 9328.748524323104, 238.0447103560732, 73.26017423053054, 55.11073138378197, 9318.400106203337, 9319.181784812392, 9333.713644839641, 284.4182961757494, 284.11817945424195, 284.5079852275794, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 600.0, 605.1559, 5.452121, 3299.282, 600.2332, 9.163642, 5500.586, 591.981, 9.279958, 5494.25, 606.105, 5.442273, 3298.543, 599.3141, 9.177078, 5499.983, 590.9868, 9.29411, 5492.764, 99.98193, 100.0, 99.89417, 99.95938, 99.99829, 99.86597
22713.87076, 60.004515913316354, 60.004219978637046, 59.999964902587536, 32.909614102343795, 32.96719184578767, 32.91613676365428, 0.9999813747884381, 0.9999704833611739, 0.9999850406245092, 9323.397110279911, 9325.27224548325, 9325.32096155782, 233.33811726618637, 74.92220319142507, 53.857192128121824, 9321.881796160229, 9327.027393791916, 9329.704861374019, 284.404161253396, 284.1278100048898, 284.5066777385881, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 600.0, 605.2545, 5.450871, 3299.283, 600.2332, 9.163458, 5500.475, 592.0975, 9.279222, 5494.437, 606.0662, 5.442089, 3298.538, 599.3333, 9.177078, 5500.213, 590.9669, 9.294293, 5492.705, 99.98019, 100.0, 99.89745, 99.95944, 99.99903, 99.86487
22716.329080000003, 60.00194133437277, 59.999072266508726, 60.00489390434531, 32.923174370098046, 32.95085563957879, 32.9155618569212, 0.9999822829605567, 0.9999640454780335, 0.9999786612900561, 9313.386812155888, 9327.232817491376, 9322.430926023802, 234.9757256078242, 79.11776748897341, 54.75900176651248, 9326.002181904936, 9316.545930650258, 9323.087440073672, 284.41521688446295, 284.128819469754, 284.4773195240046, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 600.0, 598.9064, 5.51048, 3300.192, 593.9296, 9.254267, 5496.689, 598.4452, 9.190314, 5500.099, 612.183, 5.379575, 3292.799, 605.6851, 9.079191, 5498.273, 596.2553, 9.222144, 5497.889, 100.0, 99.93647, 99.99827, 99.78038, 99.96262, 99.96912
22718.87596, 60.00670676887201, 59.99937918061424, 60.00375437204182, 32.892597654676734, 32.9474097039622, 32.89375513409432, 0.9999841776350373, 0.9999674060237751, 0.9999820139487117, 9311.264412545182, 9321.257733917648, 9317.733594610192, 237.98847215874366, 74.30992188729147, 50.54989750662571, 9326.291792330976, 9321.52465473833, 9325.966698730866, 284.53290116209666, 284.1103483383859, 284.5001687131492, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 600.0, 605.1757, 5.451586, 3299.339, 600.2137, 9.16401, 5500.526, 592.0587, 9.279406, 5494.376, 606.0662, 5.442457, 3298.484, 599.3333, 9.176896, 5500.207, 591.0067, 9.293927, 5492.651, 99.98034, 100.0, 99.89529, 99.95782, 99.99916, 99.86608
22721.28024, 60.00414124545402, 59.998086091570286, 60.00293270383009, 32.8659733950858, 32.88135339554455, 32.85295337449657, 0.9999821725180112, 0.9999740634358606, 0.9999799095960096, 9301.041080920913, 9310.695145903677, 9307.699398191085, 234.61980422735496, 70.84443985464083, 51.975480070979756, 9307.204939852107, 9309.396668890207, 9311.268630915194, 284.3717322360917, 284.0571499814862, 284.4811889500199, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 600.0, 608.4089, 5.414286, 3296.13, 604.7468, 9.093095, 5498.096, 586.4875, 9.356165, 5483.053, 599.8134, 5.502028, 3300.127, 593.1149, 9.26547, 5495.638, 584.6447, 9.373585, 5480.074, 99.90115, 99.96936, 99.69628, 100.0, 99.91929, 99.63194
22723.74232, 59.99964984488436, 59.99904566231566, 59.99942824849159, 32.90761064707775, 32.948525155211755, 32.901512897947, 0.9999839233057017, 0.9999712738565586, 0.9999810818892031, 9325.81438258243, 9320.33656808528, 9319.413172203302, 232.16523040761467, 69.09171491985632, 55.4464455922448, 9326.748460108734, 9322.063506742703, 9318.881878138392, 284.3263891739091, 284.05602065650396, 284.4827793571261, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 600.0, 605.1757, 5.4523, 3299.34, 600.1943, 9.164194, 5500.42, 592.0004, 9.279406, 5494.31, 606.105, 5.442273, 3298.542, 599.3141, 9.177261, 5500.156, 590.9868, 9.29411, 5492.772, 99.97858, 100.0, 99.89636, 99.95618, 99.9993, 99.86718
22726.14324, 60.00114311214382, 60.005666222514165, 60.00056392237524, 32.93982567281032, 32.978079331222794, 32.927570257983355, 0.9999816148471712, 0.9999710474375065, 0.9999811580949015, 9318.48427789766, 9327.970505328027, 9324.61407929065, 233.74901687373494, 74.35632275139164, 54.12352944531676, 9318.27147990106, 9326.4012576125, 9334.529500066585, 284.3391921334946, 283.94204220087016, 284.4135002316142, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 600.0, 605.2151, 5.452478, 3299.392, 600.1943, 9.164194, 5500.422, 592.1169, 9.279406, 5494.43, 606.1439, 5.442457, 3298.596, 599.3333, 9.176896, 5500.088, 590.9669, 9.29411, 5492.577, 99.98018, 100.0, 99.89732, 99.956, 100.0, 99.86363
