TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
22742.873560000004, 60.00196134848831, 60.003829485873425, 59.99600999756086, 30.360708537732155, 30.422894759051523, 30.403555331888494, 0.9999842600323332, 0.999974192339478, 0.999983438395813, 8603.096978625403, 8599.851345300616, 8607.924016788818, 208.54343495740022, 55.960204623761, 51.92452086976357, 8603.997013897973, 8607.884997270126, 8612.557720308403, 284.3600985049722, 284.04356792045496, 284.5017184371538, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 600.0, 605.1559, 5.452121, 3299.393, 600.2137, 9.163826, 5500.475, 592.1169, 9.278853, 5494.383, 606.1633, 5.441721, 3298.442, 604.636, 9.104576, 5499.34, 596.9313, 5.527696, 3299.777, 99.9786, 100.0, 99.89651, 99.9514, 99.98319, 99.98303
22745.308080000003, 60.00256000399194, 60.007508044270004, 60.000729961934866, 30.339101041158447, 30.381751280064588, 30.34897667315974, 0.999983020592152, 0.9999777760835367, 0.9999867570799156, 8590.317917231769, 8594.880877838663, 8595.690128897853, 208.47485796585306, 54.53162151890501, 45.47521070343146, 8594.498543928965, 8590.97145519743, 8592.495630592382, 284.2277798133111, 283.99011126448204, 284.49266157591336, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 600.0, 605.1362, 5.451586, 3299.343, 600.6807, 9.156642, 5500.499, 590.9716, 9.301679, 5490.498, 615.29, 5.343538, 3286.278, 595.3466, 9.243007, 5496.219, 603.1938, 5.47038, 3300.059, 99.97861, 100.0, 99.84728, 99.60811, 99.9438, 100.0
22747.828, 60.00013285955525, 60.00334484570755, 60.003271285489824, 30.387822603006363, 30.43924525082554, 30.389792167362668, 0.9999874193185057, 0.9999813639537489, 0.9999869375960637, 8605.184242299638, 8604.703897902164, 8606.788937786632, 209.72137270947724, 59.038000356563316, 40.597560813789414, 8600.446694367647, 8610.25660209528, 8604.011192462016, 284.35629773525136, 284.16478179537717, 284.41225344440534, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 600.0, 607.8372, 5.431062, 3298.421, 601.381, 9.146143, 5500.187, 591.8257, 9.280327, 5494.377, 612.2025, 5.378105, 3292.573, 599.3333, 9.176713, 5500.096, 596.8716, 5.527513, 3299.429, 99.9409, 100.0, 99.89528, 99.78555, 100.0, 99.99001
22750.231320000003, 60.00279619026952, 60.006526898137814, 60.003982208079506, 30.383205816136602, 30.448041066071024, 30.40669045516443, 0.9999863393249031, 0.9999777789829051, 0.99998651025637, 8603.531328787672, 8604.669017990642, 8601.928022029368, 207.12885683048012, 55.47214146368424, 42.319591712293914, 8602.2138544522, 8605.161425158254, 8607.879701886097, 284.4304962754424, 284.0679805214337, 284.32844570691276, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 600.0, 605.1362, 5.4523, 3299.283, 600.2332, 9.163826, 5500.251, 592.1169, 9.279222, 5494.325, 612.1442, 5.379392, 3292.961, 599.3141, 9.177444, 5500.153, 596.8716, 5.528062, 3299.548, 99.98192, 100.0, 99.89541, 99.77528, 100.0, 99.98995
22752.6676, 60.00658513628047, 60.00480896738592, 60.00436798051436, 30.366447451489762, 30.431285683968824, 30.386050267338124, 0.9999832575248161, 0.9999770590571759, 0.999983142437859, 8602.541609700791, 8606.055726883578, 8608.594035518585, 207.03975520009408, 54.4040266487973, 49.47602126424135, 8605.325865495031, 8602.358947918252, 8612.545931301418, 284.32641302193855, 284.00385129694706, 284.48533038615176, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 600.0, 598.9655, 5.510302, 3300.139, 593.9685, 9.254083, 5496.697, 598.484, 9.189578, 5499.968, 606.0662, 5.442089, 3298.597, 605.6851, 9.077182, 5498.056, 590.609, 5.579702, 3295.428, 100.0, 99.93528, 99.99703, 99.95605, 99.96324, 99.85822
22755.057800000002, 60.00682440687374, 60.011064603756935, 60.005276964648445, 30.407563405863883, 30.42484390337074, 30.398196244440538, 0.9999777177146764, 0.9999755709015115, 0.9999833202235987, 8599.851312644787, 8601.566761102255, 8610.954721698545, 206.7556354836707, 54.75588906442226, 55.662671187247724, 8608.646799730475, 8607.958449185695, 8610.209044243458, 284.3013325441619, 283.99423001700734, 284.31941145141803, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 600.0, 605.1757, 5.451764, 3299.236, 600.2137, 9.163826, 5500.377, 592.1558, 9.278301, 5494.325, 612.1053, 5.379392, 3293.348, 599.3141, 9.177261, 5500.263, 596.8915, 5.527879, 3299.6, 99.97545, 100.0, 99.89647, 99.78211, 100.0, 99.98647
22757.467480000003, 60.00500857966788, 60.00677821918363, 60.00557409962198, 30.371395424819546, 30.442540108607783, 30.363521561726166, 0.9999874287426304, 0.9999802326050934, 0.9999883677474185, 8600.961566459742, 8597.991865046148, 8600.01209204496, 206.7243986510772, 57.20569851885875, 43.3463982187327, 8594.955318406646, 8604.415000775316, 8604.90653410868, 284.3617342107926, 284.05294013224943, 284.4358838814355, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 600.0, 605.1954, 5.451407, 3299.174, 600.6807, 9.156827, 5500.454, 590.991, 9.301311, 5490.439, 602.998, 5.47261, 3300.286, 595.3466, 9.243554, 5497.022, 602.7366, 5.474957, 3299.83, 99.97861, 100.0, 99.82476, 99.99425, 99.94446, 99.99678
22759.89036, 60.00423268912199, 60.00800856250322, 60.00435134473114, 30.397200968820048, 30.456340679957048, 30.420493888069274, 0.9999869859681878, 0.9999795159033924, 0.9999885082944825, 8602.062379806806, 8603.015543473774, 8606.475278161251, 212.52935412127363, 52.96285953123606, 42.883492005881635, 8609.1303740007, 8608.829968607655, 8604.9609188754, 284.27255112261906, 283.94851467390953, 284.2405976574807, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 600.0, 608.2906, 5.420175, 3298.043, 601.9258, 9.137486, 5500.299, 591.4763, 9.283272, 5494.189, 606.0662, 5.441905, 3298.933, 599.3141, 9.177627, 5500.319, 596.9313, 5.528062, 3299.549, 99.92271, 100.0, 99.88901, 99.95607, 100.0, 99.983
22762.28868, 60.00961462192422, 60.00956330351678, 60.01106953601534, 30.384742867503626, 30.459619048888275, 30.371003195575504, 0.9999874206543906, 0.9999819314649894, 0.9999848377760218, 8607.556966273813, 8609.713686825611, 8605.857746037362, 205.41802357547385, 58.06999269054734, 41.98925806596708, 8612.213017010661, 8612.224258814053, 8613.47895052784, 284.28702537538265, 283.9450456379492, 284.43168499408364, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 600.0, 605.1559, 5.451229, 3299.23, 600.2137, 9.16401, 5500.368, 592.0781, 9.27959, 5494.32, 606.1827, 5.442089, 3298.759, 599.2951, 9.177627, 5500.263, 596.9511, 5.527879, 3299.661, 99.97525, 100.0, 99.89745, 99.96099, 100.0, 99.98831
22764.722360000003, 60.009580381821095, 60.00762678293267, 60.00620618466623, 30.38357978714154, 30.44718531999857, 30.391268603219917, 0.9999859096237442, 0.9999759527400904, 0.9999833292332315, 8606.235872282741, 8602.677152555952, 8605.853648913246, 209.8453143663114, 59.73218269353799, 42.62585773984392, 8612.431598018864, 8613.854704587022, 8613.601922186142, 284.3171774965174, 283.97035477777655, 284.4679328062734, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 600.0, 598.9458, 5.510302, 3300.25, 593.949, 9.254635, 5496.583, 598.484, 9.189762, 5500.033, 612.2025, 5.379392, 3292.963, 605.6851, 9.076634, 5498.057, 590.6488, 5.579153, 3295.316, 100.0, 99.93635, 99.99933, 99.78375, 99.96327, 99.86179
22767.154000000002, 60.0103506558957, 60.013711851381224, 60.0073673407882, 30.391750825999775, 30.432356288900493, 30.383619670489526, 0.9999853409624021, 0.9999773115184668, 0.9999848025248945, 8605.939893420602, 8606.228745532899, 8600.587946072006, 204.83493120136518, 54.125459926386156, 50.04975845248555, 8601.678432673569, 8605.04726374051, 8609.628542743092, 284.3484857544039, 284.03774546413814, 284.3693507209784, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 600.0, 605.1757, 5.451942, 3299.56, 600.2332, 9.163826, 5500.539, 592.1169, 9.279222, 5494.377, 606.1633, 5.441905, 3298.759, 599.3141, 9.177261, 5500.154, 596.9313, 5.527696, 3299.373, 99.98034, 100.0, 99.89434, 99.96099, 100.0, 99.97958
22769.580280000002, 60.00174700678504, 60.005401525849834, 60.012101159951584, 30.34377719566588, 30.404786578498786, 30.343794775025227, 0.999986295277275, 0.999975542928072, 0.9999831235514727, 8590.211125730024, 8595.0070912895, 8597.250245874813, 203.13086580651225, 56.06697150039827, 42.86238559207595, 8589.332786105882, 8598.101391425687, 8596.06024910282, 284.16760389298366, 283.9653586546886, 284.47684854861774, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 600.0, 605.1757, 5.4523, 3299.67, 600.2137, 9.163458, 5500.49, 592.4469, 9.277933, 5492.484, 614.2803, 5.355489, 3288.163, 596.3004, 9.229857, 5497.884, 601.7823, 5.48448, 3300.324, 99.9786, 100.0, 99.89573, 99.65822, 99.96567, 100.0
22771.984320000003, 60.00677913365639, 60.00866751623849, 60.003798878442566, 30.411619169588782, 30.438239972022025, 30.375323715515968, 0.9999860690604917, 0.9999751551340889, 0.9999867288626334, 8598.426944819674, 8607.895813985017, 8608.78936065203, 212.29723163086737, 52.98978269730969, 50.14005252737587, 8608.573313419025, 8609.100980793663, 8608.434948986149, 284.1736342581789, 283.8962232197419, 284.3952408682117, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 600.0, 609.2763, 5.414286, 3297.385, 603.3849, 9.125329, 5499.976, 590.5057, 9.295789, 5493.449, 612.6296, 5.376818, 3292.685, 599.3523, 9.176896, 5500.154, 596.9114, 5.527879, 3299.66, 99.89621, 99.99815, 99.86561, 99.78377, 99.99932, 99.9884
22774.38776, 60.00751082631829, 60.00796674002724, 60.008324318453525, 30.39463348601899, 30.438207253888795, 30.382911079454765, 0.9999842806888608, 0.9999788780278148, 0.9999845578473957, 8601.823697218286, 8608.609523465402, 8611.31355168932, 207.27094026979057, 56.506742075543116, 49.75184745063825, 8609.0697319622, 8611.18100971293, 8611.64252568521, 284.2757846843252, 283.8556401644384, 284.3178091369009, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 600.0, 605.1559, 5.451407, 3299.503, 600.2332, 9.163642, 5500.542, 592.1169, 9.27959, 5494.317, 612.1248, 5.379208, 3292.742, 599.3523, 9.176531, 5500.263, 596.8716, 5.528429, 3299.487, 99.98353, 100.0, 99.89528, 99.77881, 100.0, 99.99156
22776.806320000003, 60.00991017769857, 60.01140188446807, 60.01306832641876, 30.378067918364184, 30.440368407277933, 30.40641505136809, 0.9999853090087759, 0.9999782696254005, 0.9999876869962145, 8605.099634856171, 8607.0996602321, 8610.123346525219, 204.3425280748104, 62.22233843247432, 50.450178345955464, 8608.350699681978, 8601.391393042095, 8609.892846753686, 284.3202970940439, 283.92579093198856, 284.38078401992294, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 600.0, 598.9261, 5.509944, 3300.417, 593.9685, 9.254635, 5496.695, 598.5034, 9.189762, 5500.036, 606.1439, 5.442089, 3298.766, 605.7042, 9.076817, 5497.892, 590.6289, 5.580069, 3295.26, 100.0, 99.93733, 99.99924, 99.95782, 99.96027, 99.8615
22779.205800000003, 60.00633361916815, 60.00394105502308, 60.00842665025988, 30.39586396158064, 30.425324635293983, 30.403782137933515, 0.9999851853549429, 0.9999752417653148, 0.9999839651913193, 8605.633025849907, 8604.354013268236, 8609.965155038026, 202.34295539258449, 56.902042900392644, 47.86487776307649, 8606.804393939417, 8608.260511289574, 8609.086611244884, 284.2231990136745, 283.94130052478675, 284.3442776779174, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 600.0, 605.1362, 5.4523, 3299.45, 600.2332, 9.163642, 5500.317, 592.1752, 9.278301, 5494.511, 612.2219, 5.378472, 3292.962, 599.3141, 9.176531, 5500.211, 596.971, 5.529894, 3299.145, 99.98017, 100.0, 99.89877, 99.77705, 100.0, 99.97368
22781.638840000003, 60.00912387096901, 60.011841999950235, 60.016093371052264, 30.38380683425385, 30.377129093068376, 30.350237567070412, 0.9999898133976547, 0.9999763153127335, 0.9999862035101911, 8592.1598453136, 8590.103187308527, 8593.377297035413, 208.12965503330952, 56.73946594633935, 43.67143505005788, 8590.350197014779, 8596.037820165682, 8605.24494238652, 284.30350936356643, 283.9984304357865, 284.4169370979866, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 600.0, 605.2348, 5.451229, 3299.34, 600.2137, 9.16401, 5500.547, 592.7381, 9.275908, 5494.399, 605.4059, 5.452937, 3299.394, 597.2922, 9.206664, 5498.618, 587.3485, 5.606804, 3290.482, 99.97701, 100.0, 99.89677, 99.97401, 99.97811, 99.7303
22784.192400000004, 60.00674528580421, 60.008042970189095, 60.01221864495998, 30.41416358636989, 30.429745584709153, 30.3925604841344, 0.9999862985766188, 0.9999769274893094, 0.9999870001592198, 8608.590047492064, 8615.137305644905, 8609.957242706865, 213.47893811123777, 58.363338853667756, 44.19288534541556, 8606.26228162154, 8605.0244557069, 8609.407636797629, 284.33896377615343, 283.94523894544807, 284.33233884307293, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 600.0, 609.3157, 5.414643, 3297.055, 602.7624, 9.131408, 5500.275, 590.9134, 9.295053, 5494.04, 606.0079, 5.442457, 3298.649, 599.3523, 9.176531, 5500.096, 590.5295, 5.579519, 3295.425, 99.89954, 100.0, 99.8807, 99.95767, 100.0, 99.85996
22786.62296, 60.01160148967613, 60.01080695088958, 60.00876930371264, 30.36627945475892, 30.43351719302778, 30.383100965861264, 0.999989117770581, 0.9999792564978045, 0.9999884923049801, 8608.04109646075, 8607.135673766534, 8610.435310188646, 207.598923607512, 55.28437047294722, 42.32854223055665, 8605.879512954501, 8612.1194467278, 8605.226946433024, 284.2500739638502, 284.0095095670984, 284.4430301659247, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 600.0, 605.2348, 5.45105, 3299.335, 600.2332, 9.163642, 5500.369, 592.1169, 9.279222, 5494.383, 606.1439, 5.441537, 3298.485, 599.3333, 9.177078, 5500.046, 590.6488, 5.579519, 3295.37, 99.97528, 100.0, 99.89434, 99.9527, 100.0, 99.86173
22789.07096, 60.00716303464762, 60.00701740520226, 60.00243867385606, 30.39547749345485, 30.443812934647543, 30.400219729023135, 0.9999849453185351, 0.9999781232090486, 0.9999819808332349, 8607.43199177162, 8605.894188217817, 8603.659231308833, 203.24573893615343, 56.87085014832519, 50.91700226685907, 8611.839339900858, 8607.145365527342, 8613.31346534634, 284.32193116725773, 283.85865121827794, 284.404340970031, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 600.0, 598.9064, 5.510302, 3300.088, 593.9296, 9.254451, 5496.637, 598.4646, 9.189762, 5499.861, 612.0665, 5.379392, 3292.742, 605.6851, 9.077547, 5498.105, 596.9313, 5.527696, 3299.714, 100.0, 99.93735, 99.99828, 99.7771, 99.96415, 99.98306
22791.481200000002, 60.006604127059546, 60.00735656405037, 60.00911930705953, 30.41236216752584, 30.435782103800555, 30.40353876118182, 0.999984036800995, 0.9999781049042469, 0.9999848877781691, 8602.019550805953, 8612.84305501676, 8612.951001326235, 197.8405898700421, 58.492603733276155, 50.01088506604242, 8604.463895889074, 8610.067197041371, 8610.589106349149, 284.22254781088805, 283.9141884818687, 284.3288809802994, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 600.0, 605.1954, 5.451407, 3299.508, 600.1748, 9.163458, 5500.309, 592.1169, 9.278853, 5494.325, 606.0662, 5.441353, 3298.71, 599.3333, 9.177261, 5500.087, 591.285, 5.569448, 3296.819, 99.97528, 100.0, 99.89651, 99.95611, 100.0, 99.89643
22793.86272, 60.01085151948484, 60.006192588745996, 60.00552257022871, 30.345678278265968, 30.421013307049922, 30.337818112019924, 0.9999864483316452, 0.999980734087934, 0.9999850465686533, 8593.619318249775, 8596.94519877524, 8596.414117852746, 206.44671833210077, 52.04359888661929, 43.44211224957169, 8598.536201863946, 8594.58550186659, 8593.94508345934, 284.3215832017184, 283.89655825291266, 284.3327545646093, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 600.0, 605.2348, 5.451229, 3299.289, 600.2332, 9.163642, 5500.362, 592.0781, 9.279406, 5494.809, 612.8821, 5.366889, 3290.206, 597.235, 9.215612, 5498.617, 600.3707, 5.494185, 3300.163, 99.97843, 100.0, 99.89636, 99.73867, 99.97926, 100.0
22796.343360000003, 60.01158923037239, 60.00647086302442, 60.00640307669524, 30.430965293920394, 30.427472052278066, 30.392293336327167, 0.9999874393856149, 0.9999760719378349, 0.9999877469874671, 8604.571838677371, 8604.789781969692, 8605.546556456142, 209.76563035906793, 55.645159587184935, 46.67135421903845, 8606.70674740766, 8602.26883732114, 8615.173847206486, 284.375190181459, 283.938780252508, 284.37384035481864, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 600.0, 610.3804, 5.403399, 3296.077, 603.7546, 9.115566, 5499.966, 590.1175, 9.300206, 5493.029, 612.6102, 5.377185, 3292.63, 599.2951, 9.177261, 5500.096, 596.9511, 5.527147, 3299.655, 99.87971, 99.99647, 99.85392, 99.77526, 100.0, 99.98814
22798.744160000002, 60.006820747088874, 60.001247890063, 60.00547759128022, 30.40100148387151, 30.418048929569537, 30.392015290513996, 0.9999868783528564, 0.9999779508474699, 0.9999831622823235, 8602.721746464891, 8604.593043374562, 8603.009129429742, 206.91530082471263, 60.929320958750395, 44.76030088496282, 8605.92504742386, 8604.81951870498, 8607.152296246883, 284.34214081451944, 283.8599601047063, 284.37645496373483, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 600.0, 605.1757, 5.4523, 3299.173, 600.2137, 9.163458, 5500.311, 592.0975, 9.279406, 5494.436, 612.2413, 5.379024, 3292.633, 599.3141, 9.177261, 5499.982, 596.8517, 5.527513, 3299.544, 99.98526, 100.0, 99.89538, 99.77537, 100.0, 99.98478
22801.171520000004, 60.00074139793026, 59.99992909038109, 59.996982330817296, 30.398953478278948, 30.440804591939973, 30.383437695621968, 0.9999841515965062, 0.9999786520377498, 0.9999865973993234, 8601.717612459832, 8604.5813129697, 8611.45061336247, 204.69458776151555, 57.8253486224703, 47.96187763560465, 8605.665533761756, 8609.74450314099, 8609.245006935227, 284.2845912207378, 283.937627306571, 284.45666803439025, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 600.0, 598.9458, 5.509944, 3300.313, 593.9296, 9.254451, 5496.636, 598.484, 9.189394, 5499.914, 606.0856, 5.443008, 3298.655, 605.6851, 9.077365, 5497.889, 590.6289, 5.579336, 3295.486, 100.0, 99.93744, 99.99827, 99.95784, 99.96022, 99.86013
22803.637960000004, 59.998824570885716, 60.00317586728918, 59.99973862405968, 30.389268735762162, 30.43148222051405, 30.38789607325986, 0.999984249258393, 0.9999726687308004, 0.9999827596615735, 8602.190294895545, 8609.555450231941, 8611.00059859576, 202.91531945406769, 58.41756757466828, 51.58246368929258, 8611.316949000842, 8611.133744523857, 8607.406273574084, 284.3349931263377, 284.0020269099962, 284.4485073537248, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 600.0, 605.2151, 5.451942, 3299.283, 600.2332, 9.163642, 5500.317, 592.1364, 9.278669, 5494.378, 612.1636, 5.378105, 3292.859, 599.2951, 9.177078, 5499.931, 596.7324, 5.532824, 3298.92, 99.97687, 100.0, 99.89639, 99.78033, 100.0, 99.96587
22806.12008, 59.99445272619634, 59.995605525620135, 60.00056340026409, 30.352214327554897, 30.399735622291647, 30.344102539230313, 0.9999884337173597, 0.9999784380325774, 0.9999905243994198, 8600.793142775789, 8595.916214262621, 8600.714916248195, 207.68147077883054, 56.23430810307127, 39.85329871683325, 8590.609005417069, 8597.545713893554, 8596.11805869127, 284.2957373939893, 284.02147484065694, 284.4626639845636, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 600.0, 605.1757, 5.4523, 3299.289, 600.2137, 9.163642, 5500.368, 591.9228, 9.281431, 5493.465, 604.9982, 5.459188, 3299.67, 596.6437, 9.221457, 5498.115, 586.3345, 5.611748, 3288.947, 99.987, 100.0, 99.87979, 99.9886, 99.97134, 99.69234
22808.52012, 59.99410895042673, 59.99580741008394, 59.99244553905988, 30.3643507840863, 30.426666368105337, 30.395506481492347, 0.9999866684502123, 0.9999813268441322, 0.9999878379517103, 8606.636715384264, 8609.29826486536, 8606.848522472494, 206.78492480440002, 53.868829984393415, 41.51238457564068, 8603.75905981677, 8594.986480046628, 8607.178206087649, 284.29071699928056, 284.0071336024912, 284.42979598252185, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 600.0, 609.8283, 5.410003, 3296.784, 603.7352, 9.116119, 5499.885, 590.1175, 9.299838, 5493.023, 605.037, 5.445766, 3298.767, 599.3141, 9.176896, 5500.156, 590.6488, 5.579153, 3295.369, 99.88461, 99.9965, 99.85406, 99.96623, 99.99837, 99.86179
22810.9798, 59.99470036846332, 59.99374827871278, 59.99423869998212, 30.384733201404586, 30.44514541345196, 30.381069966159284, 0.9999872828717162, 0.9999774016900737, 0.999989018043423, 8603.469020882156, 8608.447221327253, 8606.456696512616, 209.37251731925426, 55.15924630814243, 42.19335650706216, 8602.77738947357, 8606.380473561192, 8610.204411155086, 284.2215186220684, 284.0345803568257, 284.5127771907415, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 600.0, 605.1757, 5.450871, 3299.555, 600.1943, 9.163458, 5500.317, 592.0781, 9.279222, 5494.377, 606.105, 5.442457, 3298.819, 599.3333, 9.176896, 5500.039, 590.6686, 5.57897, 3295.425, 99.98511, 100.0, 99.89434, 99.95788, 100.0, 99.86171
22813.414200000003, 59.99593076424461, 59.992939752981066, 59.99673658262616, 30.395779344196146, 30.439914450210757, 30.397878472593064, 0.999983009159444, 0.999977461423647, 0.9999842815629167, 8603.863372627977, 8608.802326726265, 8605.990004851901, 202.24128057226244, 58.41525541079409, 49.71315799556396, 8611.569603575286, 8606.255609970141, 8610.270881310546, 284.3778114682907, 284.0553051380445, 284.45134738114183, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 600.0, 598.9852, 5.511015, 3300.256, 593.9296, 9.254635, 5496.636, 598.4646, 9.189946, 5499.913, 612.1636, 5.379208, 3292.964, 605.666, 9.077365, 5498.05, 596.9313, 5.526964, 3299.66, 100.0, 99.93543, 99.99812, 99.77692, 99.95935, 99.98315
22815.897520000002, 59.99530032756659, 59.99459944586353, 59.99445144728285, 30.370067408597667, 30.420028947179468, 30.37466887378935, 0.9999864308694365, 0.99997440479689, 0.9999869380221127, 8604.616959601242, 8605.60959001142, 8604.363568674798, 202.7931399224326, 61.76956201512621, 46.123435276178725, 8606.270750953887, 8606.882851253502, 8610.730588836233, 284.3649055114603, 283.9732628328667, 284.43525999692196, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 600.0, 605.2348, 5.451586, 3299.45, 600.1943, 9.164194, 5500.311, 592.1169, 9.279037, 5494.445, 606.1827, 5.441721, 3298.766, 599.2951, 9.176896, 5499.989, 591.2253, 5.569448, 3296.816, 99.97527, 100.0, 99.89768, 99.95616, 99.9984, 99.9021
22818.30828, 59.999864484462215, 59.997731304980235, 59.99878980496221, 30.339502534535217, 30.377541599081166, 30.328333335113733, 0.9999873507947591, 0.9999790320921913, 0.999987013148466, 8594.474697850514, 8593.209265042835, 8597.709761949354, 206.386661914255, 56.39854014822322, 43.94114428690409, 8591.317461723207, 8590.344057540056, 8601.500951108554, 284.3519315061374, 283.95080828100754, 284.39550801202364, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 600.0, 605.2742, 5.451407, 3299.502, 600.1943, 9.16401, 5500.356, 592.0587, 9.279222, 5493.689, 613.8142, 5.360454, 3288.602, 596.6437, 9.221274, 5498.188, 601.3647, 5.488142, 3300.305, 99.97861, 100.0, 99.89639, 99.69018, 99.97241, 100.0
22820.821600000003, 60.00166171605439, 60.00140642694292, 60.00182918207547, 30.38895950926593, 30.406058371627115, 30.39039418419706, 0.9999873949604999, 0.9999805412427338, 0.9999861972874132, 8601.897451127303, 8599.939809438403, 8612.576946521216, 209.55142635162065, 57.751297794984566, 45.036519258082535, 8605.698665031352, 8605.828321334076, 8608.03918883743, 284.37451329451613, 283.9745451977192, 284.4930351021567, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 600.0, 609.71, 5.409289, 3296.727, 603.2877, 9.125513, 5500.208, 590.5446, 9.292475, 5494.122, 612.3772, 5.378472, 3292.855, 599.3333, 9.176896, 5500.211, 596.9313, 5.527696, 3299.66, 99.88304, 99.99907, 99.88261, 99.78208, 99.99932, 99.98139
22823.283760000002, 59.9974607843532, 60.00335449880036, 59.998389859917474, 30.38718145101324, 30.40673872132491, 30.385785107258176, 0.9999861031607453, 0.9999784624672202, 0.9999859393688638, 8606.16578320965, 8613.026500204352, 8610.627866193623, 203.81614271192848, 56.335492205140326, 47.252972272664465, 8607.44879954996, 8607.072410291625, 8610.141755421811, 284.2805508473632, 283.90420545766625, 284.3840960295007, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 600.0, 605.1362, 5.451942, 3299.283, 600.2137, 9.163642, 5500.311, 592.0975, 9.279037, 5494.327, 612.2802, 5.378105, 3292.962, 599.3333, 9.177078, 5500.207, 596.9909, 5.527513, 3299.49, 99.98529, 100.0, 99.89636, 99.77532, 99.99827, 99.99184
22825.67828, 60.00776852623203, 60.00304592338375, 60.00622255551905, 30.373716638527434, 30.441151282457792, 30.383482018831018, 0.999984848215605, 0.9999764571242058, 0.9999849173372714, 8597.632423093031, 8610.50623369899, 8612.857284143578, 208.44950673031474, 59.27724269715918, 43.62969532977422, 8603.99980822383, 8605.220276645914, 8612.979286891597, 284.2773996398305, 283.98443681592937, 284.42350541491885, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 600.0, 598.9458, 5.510123, 3300.198, 593.949, 9.254635, 5496.695, 598.4646, 9.19013, 5499.973, 606.1827, 5.441721, 3298.877, 605.666, 9.077365, 5497.946, 590.6289, 5.579519, 3295.317, 100.0, 99.93528, 99.9981, 99.95609, 99.96126, 99.85825
22828.10856, 60.00486907453661, 60.006521326880744, 60.00704764874991, 30.39071441357754, 30.41933276614804, 30.376899339756687, 0.999982748729606, 0.9999761547068153, 0.9999829895780374, 8602.503749323107, 8607.67605750397, 8605.6861584847, 206.93473035202723, 59.389308124429135, 53.173496803871785, 8606.104711961088, 8604.236644672412, 8606.953954006136, 284.3814373000398, 283.99746133280826, 284.3922263660431, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 600.0, 605.1362, 5.452121, 3299.288, 600.2332, 9.163274, 5500.259, 592.1558, 9.278853, 5494.993, 612.183, 5.37884, 3292.964, 599.3141, 9.177078, 5500.154, 595.6787, 5.537951, 3298.78, 99.98701, 100.0, 99.89768, 99.78539, 99.9993, 99.96161
22830.51048, 60.010129068764556, 60.0136519445253, 60.0110538374507, 30.36915911924729, 30.41105437376583, 30.40124502430413, 0.9999859387920578, 0.9999766456496921, 0.9999830306900059, 8604.591509963111, 8609.802722945895, 8610.417035550221, 206.1387334270462, 52.27998247561118, 49.23798437793994, 8607.484586159204, 8610.979536463541, 8612.547565081644, 284.33364557410835, 283.9399824157793, 284.3520557914836, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 600.0, 605.1559, 5.4523, 3299.566, 600.2332, 9.164194, 5500.423, 592.1169, 9.279222, 5494.383, 606.1633, 5.442273, 3298.877, 599.3141, 9.177078, 5500.039, 590.609, 5.579336, 3295.483, 99.98021, 100.0, 99.89313, 99.95784, 100.0, 99.86173
22832.999760000002, 60.01714298886962, 60.01484040821673, 60.01706506675013, 30.385283167389616, 30.45048469177666, 30.37871244122729, 0.9999828749978111, 0.9999737676408996, 0.9999847558552372, 8608.143209643264, 8607.017964698714, 8614.599595955875, 201.3623170112628, 59.24015059569034, 46.094481352535695, 8611.457952740135, 8607.721349171314, 8612.399635877568, 284.32716976818057, 283.9976035288991, 284.55633092502603, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 600.0, 605.1165, 5.451229, 3299.392, 600.2137, 9.163458, 5500.311, 592.0781, 9.278853, 5494.265, 606.1245, 5.442089, 3298.655, 599.3333, 9.176713, 5500.104, 590.6488, 5.579153, 3295.597, 99.98196, 100.0, 99.89758, 99.96106, 100.0, 99.86518
22835.5872, 60.018588321323165, 60.02662876613432, 60.02220939494649, 30.255893394515606, 30.41040337008285, 30.39091643804144, 0.9999855781108277, 0.9999695995284763, 0.9999843158467792, 8600.61085261451, 8609.465884093455, 8616.354223934435, 207.19398039330918, 64.01136126290157, 46.78707254824826, 8592.793056008417, 8609.032487730577, 8608.186124700875, 284.29514759416344, 284.0483689523049, 284.5098961196752, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 600.0, 605.1559, 5.451407, 3299.173, 600.2332, 9.164563, 5500.414, 591.2822, 9.289898, 5493.645, 606.3769, 5.441353, 3298.823, 599.257, 9.177627, 5499.995, 442.8915, 5.980918, 3090.19, 99.98195, 100.0, 99.88304, 99.95775, 100.0, 88.30842
22838.066720000003, 60.023699319709095, 60.02224942836522, 60.02311441215981, 28.46851377593312, 28.33196204547958, 28.16779202437677, 0.9999894083452691, 0.9999796066478721, 0.99998933601877, 8120.442276326026, 8199.362901284148, 8238.803298889468, 192.98072074013908, 50.92329913220692, 37.148149980570224, 8455.542269348483, 8480.494763647066, 8516.690942736755, 284.1865244878667, 284.00878725762647, 284.48358946669936, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 600.0, 605.1757, 5.456761, 3299.447, 600.2526, 9.162905, 5500.327, 592.1752, 9.278485, 5494.444, 606.0662, 5.442824, 3271.835, 599.2951, 9.177627, 5500.146, 590.4897, 5.581533, 3295.535, 99.98182, 100.0, 99.89771, 99.96077, 100.0, 99.86328
22840.52848, 60.026361643143325, 60.02446857274109, 60.02304903708647, 30.36088057390901, 30.449206547370704, 30.39445528345208, 0.9999881748191288, 0.9999766775799748, 0.9999874064811067, 8559.573905293351, 8526.22852038364, 8527.880205153751, 210.7494784548452, 58.9823262738355, 44.27679928512862, 8327.853440918438, 8281.088459234184, 8236.782551019809, 284.25159812719556, 284.00918612600384, 284.4733783119537, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 600.0, 604.5842, 5.457296, 3299.502, 600.1359, 9.166037, 5500.493, 428.1449, 9.991217, 5291.025, 605.8914, 5.444479, 3298.595, 599.2188, 9.17927, 5500.109, 590.7084, 5.581717, 3295.192, 99.9867, 100.0, 86.43792, 99.95602, 100.0, 99.85095
22843.0508, 60.02468818529166, 60.02590679507138, 60.02176908798578, 30.02859059689509, 30.23701824418096, 30.35992316488864, 0.9999894627563568, 0.9999798766860645, 0.9999832525189161, 8366.58830631692, 8252.152243235576, 8299.683668833193, 192.82488434580273, 52.81718427254785, 37.73054456704676, 8592.923166195482, 8612.900221539483, 8614.23772258404, 284.18371518771096, 283.96682699313675, 284.4568167145424, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 600.0, 604.6237, 5.458724, 3299.604, 600.2916, 9.161984, 5500.393, 591.884, 9.282536, 5494.782, 605.7361, 5.445766, 3298.761, 599.0853, 9.180731, 5500.078, 590.3108, 5.582449, 3294.946, 99.98661, 100.0, 99.89114, 99.9711, 100.0, 99.84543
22845.46596, 60.02674161659199, 60.025550243561106, 60.02569169067764, 30.369769070552078, 30.445183553268436, 30.38841643925752, 0.9999874046394372, 0.9999736830044104, 0.9999869279540264, 8606.481227298164, 8613.268580871107, 8609.15223059176, 212.22372499417907, 61.21024979924732, 39.668241185285524, 8607.34922024603, 8601.560356299186, 8611.580042395699, 284.2284793708908, 284.0455688114142, 284.50278178398685, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 600.0, 604.2293, 5.46033, 3299.66, 600.311, 9.162169, 5500.342, 592.0975, 9.279774, 5494.212, 605.7361, 5.44595, 3298.981, 599.1616, 9.179635, 5500.111, 590.2512, 5.582449, 3295.007, 100.0, 100.0, 99.89624, 99.96773, 99.99851, 99.83852
22847.93832, 60.021397608818184, 60.01784877536088, 60.02278308810592, 30.400922170784003, 30.437744889409984, 30.378140382112395, 0.9999885863828868, 0.9999761538408452, 0.9999907563635246, 8598.104819585744, 8610.554024275198, 8605.847308012022, 205.5587670435857, 57.23046236757273, 39.333145249476274, 8597.311605044428, 8603.34201188524, 8606.846612733225, 284.3414633961145, 284.06558852830074, 284.5363010668305, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 600.0, 604.249, 5.460866, 3299.984, 600.311, 9.162169, 5500.342, 592.0781, 9.279406, 5494.318, 605.7943, 5.445582, 3298.811, 599.1425, 9.179088, 5499.988, 590.1716, 5.583182, 3295.065, 99.99812, 100.0, 99.89732, 99.96257, 99.99837, 99.84891
22850.4, 60.01968373167528, 60.0175397347341, 60.01656717395004, 30.37196744907108, 30.416812583522173, 30.39266873256635, 0.9999922751670712, 0.9999779058006715, 0.9999922794289113, 8601.56083855646, 8606.96380446156, 8607.737540822991, 212.8944049657381, 56.62204397915002, 36.203086123554385, 8602.787662767963, 8602.883914229367, 8610.23180618508, 284.2075859926475, 284.1352887453608, 284.4864784976305, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 600.0, 610.5972, 5.396082, 3294.928, 606.6535, 9.061781, 5497.106, 585.711, 9.360582, 5482.679, 599.3668, 5.506073, 3300.172, 592.8669, 9.268026, 5495.252, 583.8693, 5.62768, 3288.116, 99.84473, 99.94599, 99.68257, 100.0, 99.91324, 99.63849
22852.831560000002, 60.017247967748, 60.01611146629964, 60.01196924074317, 30.397606853027412, 30.41441441824007, 30.393603139742545, 0.9999873665848191, 0.9999762200973551, 0.9999856134684727, 8604.122510901067, 8606.045814892723, 8609.034967617947, 211.63916747934582, 56.70088249052901, 40.03963833585931, 8610.143301560169, 8603.312731143458, 8612.445725192072, 284.1671063530691, 284.0488256052481, 284.4830911468787, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 600.0, 604.2687, 5.460866, 3299.827, 600.3304, 9.161615, 5500.447, 592.0781, 9.279406, 5494.427, 605.8332, 5.445215, 3298.81, 599.1425, 9.179818, 5500.039, 590.1915, 5.582816, 3295.008, 99.99001, 100.0, 99.89727, 99.95928, 99.9993, 99.8473
22855.267280000004, 60.012893718527266, 60.013956558294275, 60.01434353031617, 30.37636823942801, 30.428536422710437, 30.3884387075694, 0.9999849177133903, 0.9999768431189998, 0.9999816210170014, 8601.175727339443, 8606.875080411632, 8611.503595385606, 200.9485336058333, 61.23818252220531, 43.36025691202076, 8606.883979741018, 8609.336356910286, 8607.179003918447, 284.3868371532992, 283.9063375049849, 284.4541498892325, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 600.0, 603.4999, 5.473716, 3300.401, 598.0931, 9.204534, 5499.286, 595.0093, 9.225472, 5499.084, 610.7461, 5.394101, 3293.292, 605.4371, 9.081383, 5498.32, 596.5336, 5.530993, 3299.585, 100.0, 99.98561, 99.98194, 99.81048, 99.96805, 99.97905
22857.6582, 60.00870250476638, 60.01168928943741, 60.01059427369246, 30.396076691600875, 30.429449186995626, 30.389773415742727, 0.999980471587092, 0.9999794768866572, 0.9999839930314469, 8599.857811926408, 8604.22351384032, 8614.249734206374, 197.29630758777967, 56.46455221590031, 48.151978752322975, 8600.506598149233, 8605.672135290743, 8611.221828509966, 284.34093174856787, 284.0455677538113, 284.5296490795465, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 600.0, 603.4407, 5.464435, 3299.822, 600.311, 9.162537, 5500.503, 592.2916, 9.277565, 5494.52, 605.7555, 5.446134, 3298.981, 599.1616, 9.179818, 5500.104, 590.1319, 5.582999, 3294.779, 99.99657, 100.0, 99.90109, 99.96773, 100.0, 99.84038
22860.12312, 60.01098987620394, 60.01070243011153, 60.009850790759806, 30.394495674654706, 30.447527602961028, 30.367951644565256, 0.9999831239568697, 0.999977815948404, 0.9999823768820596, 8606.304629506349, 8604.963883049608, 8610.694229786575, 207.44956458464276, 58.73915299990995, 49.63937195319727, 8603.503903707802, 8605.355430844686, 8601.890099567503, 284.3201427073998, 284.0314281075677, 284.4846619324707, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 600.0, 604.2293, 5.460866, 3299.711, 600.311, 9.162721, 5500.565, 592.0587, 9.27959, 5494.377, 611.8335, 5.382333, 3293.077, 599.1997, 9.179635, 5500.211, 596.4939, 5.531359, 3299.414, 99.98669, 100.0, 99.89636, 99.79031, 99.99969, 99.98078
22862.58464, 60.00961868646883, 60.015066704617205, 60.0136364066604, 30.341620775932775, 30.41212020441673, 30.36387278953417, 0.9999879779340634, 0.9999807202754594, 0.9999887556040705, 8600.957425950688, 8607.203018834483, 8606.22670751008, 206.2423688018739, 57.77139202974013, 43.485882291155804, 8608.623369941648, 8605.139494205663, 8609.461498370032, 284.2781799157339, 284.0564675272851, 284.4817576719331, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 600.0, 610.5578, 5.396439, 3294.927, 606.6146, 9.061413, 5497.115, 585.7304, 9.360398, 5482.62, 618.1445, 5.311178, 3282.231, 592.886, 9.268757, 5495.297, 602.836, 5.477155, 3300.066, 99.8465, 99.94706, 99.68249, 99.46016, 99.91309, 99.99769
