TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
23150.28536, 59.99851539429038, 60.00000136870567, 60.00064073313467, 32.91709332237401, 32.97309880478806, 32.900697711792056, 0.9999863467602789, 0.9999671718903392, 0.9999835923210489, 9331.552401588842, 9326.04318359663, 9331.465852683721, 232.89993384595618, 75.31256361377473, 52.661980131589644, 9330.281662299636, 9325.200284310762, 9334.269554957189, 284.464469350284, 284.09078715269766, 284.61297600117575, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 600.0, 601.8833, 5.476928, 3300.357, 599.4938, 9.174878, 5500.573, 591.4181, 5.57291, 3296.225, 600.0853, 9.16569, 5500.178, 599.1806, 9.17927, 5499.947, 596.9114, 9.212255, 5499.063, 100.0, 100.0, 99.87918, 100.0, 100.0, 99.98287
23152.838480000002, 59.99817480812926, 59.999348225204315, 60.00130306758334, 32.92654383237095, 32.98394886181592, 32.93455144317516, 0.9999841960521888, 0.9999662129771415, 0.9999850074857647, 9325.698727428324, 9324.30345296421, 9331.665950153094, 230.9114713042827, 76.3956363358543, 50.29187683964278, 9332.238192120423, 9328.856712724359, 9332.982312964949, 284.36198725009604, 284.0321028658099, 284.59029986082066, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 600.0, 604.2096, 5.461936, 3299.712, 600.2916, 9.162905, 5500.437, 597.7463, 5.520818, 3299.834, 600.0853, 9.16569, 5500.176, 599.1806, 9.179088, 5500.01, 596.8915, 9.212805, 5499.016, 99.99666, 100.0, 99.99356, 100.0, 100.0, 99.98071
23155.267320000003, 60.004997257755726, 60.00533717494028, 60.003978121661504, 32.916965677793506, 32.960807797325266, 32.91670671354445, 0.9999859832061271, 0.9999725230069872, 0.9999812930471894, 9326.332934875507, 9332.021596095236, 9337.084321960496, 235.98139002478047, 70.19488262965251, 50.243285463603684, 9333.038866848708, 9326.288024702182, 9337.635054608023, 284.4721785284995, 284.11610125944185, 284.6352175158996, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 600.0, 610.4987, 5.396796, 3295.199, 606.5757, 9.062149, 5497.151, 603.9969, 5.462835, 3299.95, 606.4351, 9.064566, 5497.124, 592.905, 9.267661, 5495.362, 603.1541, 9.118132, 5499.802, 99.84488, 99.9468, 99.9888, 99.94525, 99.91545, 99.99243
23157.640160000003, 60.00646759709516, 60.00698918050719, 60.004554520544225, 32.910243399303745, 32.97867124440011, 32.897238464038054, 0.9999838293427787, 0.9999696836170154, 0.9999810079846311, 9322.531055067402, 9331.065794010194, 9332.70690052664, 234.1420639709986, 74.10643996768795, 53.876144779956235, 9326.451152014719, 9329.744852853415, 9337.973151161143, 284.37960316212684, 284.04404729452006, 284.6144952054313, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 600.0, 604.1899, 5.461401, 3299.717, 600.2721, 9.163274, 5500.437, 597.7075, 5.520818, 3299.884, 600.4154, 9.160911, 5500.286, 599.1806, 9.179088, 5500.003, 596.9114, 9.212988, 5499.076, 99.99001, 100.0, 99.99508, 100.0, 100.0, 99.98179
23160.041360000003, 59.99908714069722, 60.00527742169414, 60.007422878680934, 32.89690375936952, 32.93095327639299, 32.89954586082482, 0.9999844400254513, 0.999972877832403, 0.9999825393607956, 9313.524483714793, 9324.341825581465, 9320.66868990866, 233.68189632000212, 71.67040758560779, 54.709192142631764, 9319.169819943407, 9317.215200115992, 9320.300031485802, 284.3646030244127, 284.13251470990565, 284.5598488124288, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 600.0, 604.111, 5.461401, 3300.031, 599.4938, 9.182982, 5499.903, 595.3199, 5.541434, 3298.546, 609.6198, 8.999478, 5491.258, 604.121, 9.102568, 5498.522, 591.1061, 9.295941, 5492.255, 99.99476, 100.0, 99.95507, 99.85159, 99.97989, 99.85778
23162.43556, 60.00928600720332, 60.0068449970741, 60.00732580678847, 32.926613280672115, 32.93985139372489, 32.94160485046621, 0.9999839835646278, 0.9999696221807238, 0.9999823699535335, 9318.912075264843, 9329.601055121073, 9335.966497970789, 229.3147858268053, 73.85860435242193, 49.76973941863753, 9328.265146936134, 9333.39291956553, 9332.523565899744, 284.4119576469404, 284.1253051319825, 284.65195844537055, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 600.0, 601.5481, 5.482639, 3300.3, 598.9102, 9.183536, 5500.408, 597.5134, 5.521002, 3300.056, 606.474, 9.064198, 5497.125, 599.1997, 9.178722, 5500.055, 596.9313, 9.212622, 5499.184, 100.0, 100.0, 100.0, 99.94953, 99.9996, 99.97959
23164.836760000002, 60.010084105481745, 60.00982350876618, 60.01139524761837, 32.91471296623392, 32.948407377418405, 32.90729878525756, 0.9999859028590697, 0.9999761977351894, 0.9999855072330334, 9319.066393673624, 9326.53647825482, 9328.229872570832, 228.98021296692568, 66.87721320087803, 49.83815747391009, 9326.671783441005, 9328.538640381588, 9330.10048296433, 284.44723205413237, 284.21287222683225, 284.57284078528704, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 600.0, 604.1899, 5.461044, 3299.827, 600.311, 9.162721, 5500.326, 591.4181, 5.573462, 3296.342, 606.4351, 9.064566, 5497.249, 599.2188, 9.178722, 5500.228, 590.609, 9.298688, 5492.178, 99.98827, 100.0, 99.88776, 99.9495, 99.99881, 99.85637
23167.265040000002, 60.00348981909491, 60.003207442719166, 60.007524968029166, 32.867227755368454, 32.92089363526529, 32.8634571173662, 0.9999849328545004, 0.999971817410571, 0.9999823034980593, 9314.415656556113, 9317.002021837945, 9324.077142285445, 226.66763308604698, 68.91078128347681, 48.4461230787183, 9324.848617637661, 9323.345872994132, 9329.98244526145, 284.4100250221623, 284.15614210609397, 284.6794801120478, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 600.0, 610.4592, 5.396439, 3294.875, 606.5952, 9.061965, 5497.039, 585.051, 5.621138, 3288.81, 600.0853, 9.165506, 5500.288, 592.9241, 9.268026, 5495.413, 584.2272, 9.378162, 5479.012, 99.84315, 99.94667, 99.65951, 100.0, 99.91334, 99.61712
23169.66588, 60.00503810082828, 60.004214846866546, 60.00266550492327, 32.9198888848116, 32.938086419431734, 32.89660520508183, 0.9999831244700959, 0.9999730522175733, 0.9999813323615563, 9322.350516887085, 9327.097810540508, 9328.546066035153, 227.29679669000802, 68.27651916343802, 52.64814473788829, 9320.641927722856, 9327.216000433682, 9326.753714854838, 284.4846147909268, 284.1474951814747, 284.65306583189465, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 600.0, 604.2096, 5.461223, 3299.711, 600.2721, 9.162721, 5500.327, 591.4181, 5.573462, 3296.056, 606.474, 9.06383, 5497.295, 599.2188, 9.178174, 5500.231, 590.6488, 9.298688, 5491.984, 99.98985, 100.0, 99.88588, 99.94942, 100.0, 99.8531
23172.082680000003, 60.00592301197761, 60.00875072163488, 60.00736988013095, 32.868188950678565, 32.92136281225653, 32.887016438220805, 0.9999825621363863, 0.9999672174756769, 0.9999872359523024, 9320.909661357642, 9320.189770664281, 9325.309828869562, 228.15778503207093, 73.02895896763403, 54.231256845917414, 9320.243053893935, 9322.322718772872, 9330.716965592102, 284.4664533007584, 284.0307738713242, 284.5471554981483, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 600.0, 610.5775, 5.397688, 3295.095, 600.2916, 9.162721, 5500.29, 591.7675, 5.566284, 3297.351, 608.3381, 9.03239, 5493.612, 602.6904, 9.125578, 5499.795, 595.0823, 9.232582, 5498.666, 99.84998, 100.0, 99.91833, 99.8997, 99.99487, 99.97433
23174.495560000003, 60.008618888459594, 60.0101145691394, 60.012948012343514, 32.898018769312785, 32.94667982530101, 32.90859257070674, 0.9999834826048868, 0.9999696379009954, 0.9999856829116396, 9321.241552951817, 9326.445564501688, 9325.57652735087, 230.2010411682254, 67.659367748641, 50.138961584792014, 9321.392738053764, 9330.675028632306, 9320.86096475248, 284.5349901886765, 284.19968870898924, 284.56126190224535, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 600.0, 614.8753, 5.35557, 3290.597, 597.4121, 9.205639, 5500.067, 592.4857, 5.564443, 3296.77, 606.707, 9.063646, 5497.189, 599.2188, 9.178905, 5500.235, 590.6289, 9.299054, 5491.991, 99.71367, 99.99501, 99.90073, 99.94749, 100.0, 99.85298
23176.9778, 60.006856394771745, 60.005868618055196, 60.0105234722901, 32.90660310009671, 32.96243139255488, 32.91402323385704, 0.9999863779029808, 0.999971288689456, 0.9999826400155734, 9322.811929508161, 9320.831186104228, 9329.038476918677, 231.6685965755023, 69.6621079490269, 52.821840883426376, 9327.833625568985, 9327.731482582407, 9337.17182173471, 284.48663007867276, 284.2503190504312, 284.5835933144212, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 600.0, 610.5184, 5.397331, 3294.813, 600.2721, 9.162905, 5500.384, 597.6687, 5.520266, 3299.773, 606.4546, 9.064198, 5497.131, 599.1997, 9.179088, 5500.162, 596.8915, 9.212805, 5499.003, 99.85313, 100.0, 99.99171, 99.94953, 100.0, 99.98278
23179.458240000004, 60.00539364680232, 60.00545770316743, 60.005931304888925, 32.924613568519106, 32.9753796128745, 32.91975235308349, 0.9999853361584392, 0.9999686222004704, 0.9999852513327626, 9325.834903340552, 9328.634810675067, 9333.605194536047, 229.57344104159802, 73.95236201810303, 48.1631214007582, 9320.50437926158, 9327.11896111113, 9326.423490291607, 284.43617339255485, 284.15286036388676, 284.582438984625, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 600.0, 604.1505, 5.460866, 3299.879, 606.5952, 9.062518, 5497.146, 603.9775, 5.463387, 3299.731, 600.0659, 9.166059, 5500.341, 592.905, 9.268209, 5495.362, 603.174, 9.117765, 5499.608, 99.99494, 99.94667, 99.99388, 100.0, 99.91413, 99.99368
23181.843520000002, 60.00218302262096, 60.00345619735653, 60.004242199934865, 32.932399366581656, 32.98909971261915, 32.92065468025995, 0.9999854622717842, 0.9999742679854752, 0.9999841731414666, 9325.992329156066, 9327.430243763662, 9332.132548506801, 233.13793768045616, 68.78861674993095, 52.48222327726694, 9333.27732363188, 9325.543519120707, 9335.20701674813, 284.4121289841764, 284.1445311140698, 284.6418130354288, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 600.0, 610.5184, 5.396796, 3295.037, 600.2721, 9.162537, 5500.438, 597.7075, 5.521186, 3300.003, 606.4351, 9.064014, 5497.19, 599.2188, 9.178722, 5500.069, 596.9114, 9.212805, 5499.19, 99.84981, 100.0, 99.99504, 99.9475, 100.0, 99.98388
23184.221120000002, 59.99986169660116, 59.99835137877199, 59.99713551846205, 32.88757547140977, 32.951048649262475, 32.88316427207173, 0.9999834098625886, 0.9999695244597179, 0.9999841330135717, 9315.394234359354, 9320.22610681695, 9316.27768813772, 231.6649592224867, 73.65833810735012, 50.0418169499236, 9319.64911873804, 9327.520562602527, 9320.57227695832, 284.4380680951133, 284.1326955045985, 284.61841895796795, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 600.0, 604.2293, 5.461401, 3300.047, 600.2916, 9.162537, 5500.386, 597.6105, 5.524868, 3299.449, 607.775, 9.04195, 5494.402, 602.08, 9.135258, 5499.922, 593.0146, 9.274333, 5494.143, 99.98985, 100.0, 99.98191, 99.90555, 99.99718, 99.90118
23186.62236, 60.00390146947872, 59.9991586918408, 59.99980493938763, 32.89862526618316, 32.94244515372934, 32.87768617777148, 0.9999823710090071, 0.9999715406476424, 0.9999837383423681, 9328.314382087425, 9326.415770875825, 9326.648096405757, 231.61743392399376, 75.28981604299634, 58.499003195331085, 9331.82440913681, 9326.16286020333, 9328.027498259866, 284.5300648144543, 284.24740456978947, 284.70539916097306, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 600.0, 599.4387, 5.506018, 3300.718, 596.4005, 9.213927, 5499.722, 595.4752, 5.540145, 3299.494, 607.2507, 9.050776, 5496.95, 599.2951, 9.178174, 5500.121, 596.8915, 9.212622, 5499.183, 100.0, 99.9846, 99.97727, 99.94314, 100.0, 99.98167
23189.04012, 59.99042569768077, 59.99376940488639, 59.99501337188449, 32.88548814637205, 32.92309986347087, 32.87228991462131, 0.9999830778576811, 0.9999678884215708, 0.9999852137038194, 9313.767446238842, 9326.323588122668, 9325.75400412162, 232.5595170906672, 73.00205236684224, 55.442908429861745, 9321.861628623708, 9327.716117800175, 9325.811290672911, 284.503211108893, 284.2349208868276, 284.7137087368432, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 600.0, 604.2293, 5.461223, 3299.99, 600.2916, 9.162721, 5500.505, 591.3793, 5.573094, 3296.117, 606.4546, 9.064382, 5497.19, 599.2188, 9.178905, 5500.078, 596.9114, 9.212805, 5499.124, 99.9932, 100.0, 99.88092, 99.94739, 100.0, 99.97949
23191.447440000004, 59.99946647971175, 59.99386186898727, 59.994035840773066, 32.85821565509246, 32.896813684799355, 32.867725808359985, 0.9999837533799248, 0.9999696406607894, 0.9999840620139708, 9316.927591180265, 9318.926766411863, 9323.607290207829, 235.04168631305674, 76.28810485064332, 46.580965033743496, 9320.888850925376, 9328.830235389929, 9323.978367075399, 284.5560451808545, 284.20192753864984, 284.7001098871773, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 600.0, 610.4395, 5.396261, 3294.985, 606.5757, 9.062149, 5497.202, 585.1093, 5.62077, 3288.758, 600.0659, 9.165874, 5500.288, 592.9241, 9.268209, 5495.37, 603.174, 9.117765, 5499.842, 99.84981, 99.94772, 99.65455, 100.0, 99.91416, 99.99573
23193.815560000003, 59.99287337196841, 59.99319250091311, 59.99540520293107, 32.89270875541408, 32.91082453855714, 32.88929123790555, 0.999985166710619, 0.9999698956146608, 0.9999864041572135, 9323.33632485773, 9318.071163813343, 9329.306465441074, 234.0462364090654, 72.13884582040646, 55.14152348805146, 9321.601839452496, 9323.507313004868, 9328.328360338084, 284.5818335929736, 284.2037362216856, 284.68151067804615, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 600.0, 604.2293, 5.461044, 3299.822, 600.2916, 9.162905, 5500.393, 591.3599, 5.573462, 3296.057, 606.474, 9.064566, 5497.359, 599.2379, 9.178357, 5500.063, 596.8716, 9.212622, 5499.129, 99.99667, 100.0, 99.88435, 99.95058, 99.99777, 99.98266
23196.270920000003, 59.99447064180819, 59.995856040927016, 59.99614703828882, 32.85403769282234, 32.91962576444129, 32.859027096135094, 0.9999816517540213, 0.9999705184566827, 0.9999835515469628, 9307.458592600744, 9322.546231569158, 9321.909675392328, 231.008928593782, 73.99258350861919, 50.4436172675139, 9318.57853968578, 9325.797327641229, 9322.661509998696, 284.4905013391007, 284.27508317998, 284.75126296509336, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 600.0, 604.1899, 5.461758, 3299.931, 600.2916, 9.162353, 5500.327, 591.4375, 5.573094, 3296.223, 606.4546, 9.064014, 5496.914, 599.9818, 9.167399, 5500.311, 595.0624, 9.247231, 5495.885, 99.99157, 100.0, 99.87748, 99.94248, 100.0, 99.93575
23198.708960000004, 59.99710975096481, 59.998241273559, 59.99804953219513, 32.87851311085022, 32.923109761941774, 32.8776290401201, 0.9999843066596145, 0.999973310405839, 0.9999835895186517, 9315.410526919866, 9327.911216233184, 9327.153234511947, 232.26997793150622, 71.82474793999518, 55.92502648967729, 9326.227623862753, 9324.229025769846, 9332.115417169995, 284.55742513553935, 284.2853519277529, 284.73812540026586, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 600.0, 597.9206, 5.514406, 3300.522, 595.272, 9.226637, 5499.021, 594.6404, 5.546772, 3297.784, 608.5323, 9.035332, 5496.115, 599.8864, 9.173974, 5500.246, 596.8716, 9.212988, 5499.069, 100.0, 99.97463, 99.94944, 99.92235, 100.0, 99.98059
23201.1002, 59.99859515618312, 59.997452687792276, 59.99787103691333, 32.88014696605343, 32.9332317026531, 32.87163868280727, 0.9999821636918936, 0.9999715342597166, 0.999984199898605, 9318.19370916603, 9327.342396926599, 9329.153602541239, 229.4159727594706, 75.91104483626214, 53.74838516878299, 9319.369738789574, 9324.108996371362, 9331.5134264248, 284.4641916856259, 284.1984055731421, 284.7649389439234, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 600.0, 604.2096, 5.461223, 3299.989, 600.2916, 9.162721, 5500.445, 597.7463, 5.52045, 3299.994, 606.474, 9.064014, 5497.294, 599.2379, 9.178539, 5500.186, 596.8915, 9.212622, 5499.063, 99.99826, 100.0, 99.99841, 99.9494, 99.99985, 99.98155
23203.50904, 59.99900761609121, 59.99727462532846, 59.99984390485334, 32.85971730607646, 32.88923255732005, 32.86480636440395, 0.999983955147772, 0.9999685926914312, 0.9999847128882355, 9316.305680429115, 9323.659442980694, 9330.136567174282, 239.0078586942409, 76.54857299624473, 55.660314081245815, 9320.079539441189, 9319.624926451312, 9328.74352384336, 284.5076460372346, 284.30937442835096, 284.816110287977, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 600.0, 610.5381, 5.396975, 3295.2, 606.5952, 9.062886, 5497.21, 603.9775, 5.463203, 3299.568, 600.1241, 9.165139, 5500.281, 592.905, 9.268209, 5495.464, 603.174, 9.117765, 5499.669, 99.85315, 99.94868, 99.99391, 100.0, 99.91416, 99.99355
23205.902680000003, 59.999694677838825, 59.993407878536345, 59.9952823757643, 32.864795407801424, 32.91026855925009, 32.86083803647484, 0.9999841366603683, 0.9999705963246293, 0.9999840955833644, 9323.052402673527, 9322.712674548784, 9330.192328269919, 235.17680632963493, 69.81359897515631, 52.66506617091113, 9320.27544190437, 9324.314579291882, 9332.66336661739, 284.52748128038485, 284.2876458112682, 284.7663360712412, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 600.0, 604.1702, 5.461401, 3299.717, 600.2916, 9.162721, 5500.386, 597.7075, 5.520818, 3299.77, 606.474, 9.06475, 5497.184, 599.2188, 9.178905, 5500.228, 596.8716, 9.212622, 5499.07, 99.99825, 100.0, 100.0, 99.94833, 99.99977, 99.98169
23208.272200000003, 59.99767237801205, 59.99572289888077, 59.995816372943764, 32.87295006119068, 32.91784092412176, 32.87325796866746, 0.9999844984099511, 0.999971698938329, 0.9999824644972489, 9320.205785778367, 9332.68653788839, 9330.860208182616, 234.86640883431664, 72.08556809175298, 51.633817834887395, 9318.772423649601, 9326.653388211844, 9330.0647381491, 284.64493090942017, 284.29347816947575, 284.77463650985396, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 600.0, 604.2293, 5.461044, 3299.989, 600.2916, 9.163274, 5500.392, 597.7463, 5.521186, 3299.993, 606.474, 9.064014, 5497.183, 599.2188, 9.178905, 5500.064, 596.8716, 9.212622, 5499.003, 99.99826, 100.0, 99.99837, 99.94857, 99.99977, 99.98167
23210.705, 59.99393754717481, 59.996928385367625, 59.9987139574369, 30.721077533472503, 30.89285828848694, 31.0509405394766, 0.9999900572352359, 0.9999739514778032, 0.9999905734679644, 9038.61148214867, 9102.571177205482, 9153.56588935105, 229.33545942027285, 69.6761553819515, 50.16776976481901, 9278.359663709845, 9314.158988167243, 9321.050836605687, 284.57053660827063, 284.2920970342283, 284.76100319459397, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 600.0, 604.2096, 5.461223, 3299.989, 600.2916, 9.162537, 5500.387, 597.8046, 5.520818, 3300.055, 606.474, 9.064382, 5497.339, 599.1997, 9.177261, 5500.154, 596.9313, 9.212255, 5499.017, 99.98667, 100.0, 100.0, 99.94951, 100.0, 99.98072
23213.1594, 60.00057571875336, 60.000223155233435, 59.99988805740586, 32.87272166404668, 32.88534954830679, 32.80266601814309, 0.9999831231762686, 0.9999641497169109, 0.9999841356780838, 9230.48847376521, 9214.413480442796, 9205.042885552199, 223.5133802464934, 76.00791181847308, 54.062552013238474, 9065.400961557943, 9045.023174108821, 9018.929288229576, 284.5454735256641, 284.19759895429894, 284.7458763527297, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 600.0, 604.3279, 5.460509, 3299.551, 374.7437, 10.00118, 4899.439, 597.6105, 5.52229, 3299.766, 606.5516, 9.062727, 5497.269, 598.9708, 9.182375, 5500.181, 596.812, 9.213903, 5498.94, 99.99322, 76.56305, 99.9915, 99.9468, 100.0, 99.97933
23215.621120000003, 60.000503619264336, 59.993774978218994, 59.998462080440795, 32.816604503999464, 32.91185393666409, 32.511577090498214, 0.999976760034792, 0.9999616252345161, 0.9999794306884593, 8713.149418619249, 8929.880692209052, 9157.580214268908, 228.25867859267692, 75.2716820535652, 49.93553219201249, 9329.19631986163, 9323.391607079666, 9327.875146672019, 284.573431542766, 284.28343092161606, 284.76243879631465, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 600.0, 603.973, 5.463721, 3300.044, 600.3499, 9.161431, 5500.462, 595.8828, 5.536648, 3299.126, 426.8911, 10.00043, 3916.811, 599.2951, 9.177627, 5500.264, 596.7722, 9.21427, 5498.63, 99.99992, 100.0, 99.97002, 71.21374, 100.0, 99.976
23218.120120000003, 59.99831473743473, 59.99469641871434, 59.99631752824726, 30.829032128623894, 30.704892861087806, 30.459853733201, 0.9999880665774407, 0.9999664129650888, 0.9999862792574548, 8453.249833367452, 8420.114608381435, 8381.087189223006, 201.19800392133402, 59.59730289200161, 22.406004325460344, 8745.65534327533, 8835.375740828127, 8943.084514896751, 284.5246046066386, 284.1768675107747, 284.72563235920836, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 600.0, 603.9533, 5.4639, 3299.935, 600.7195, 9.15609, 5500.445, 595.7664, 5.537385, 3299.122, 606.0662, 9.071185, 5497.596, 599.4095, 9.176348, 5500.162, 563.332, 9.759968, 5048.431, 99.98818, 100.0, 99.97707, 99.95489, 100.0, 95.66227
23220.518440000003, 59.99610529415987, 59.99830095917961, 59.99474320474876, 32.85083612326165, 32.90091361481929, 32.852125046230604, 0.999982672985786, 0.999967799339521, 0.9999830195383808, 9316.342874522943, 9320.5310096899, 9313.129828643774, 231.09830965808942, 70.74349760092082, 53.01435442982438, 9314.185687332252, 9313.776434381243, 9319.54049850114, 284.52450038187976, 284.2801577188643, 284.7583157327357, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 600.0, 603.5196, 5.467291, 3299.871, 600.4861, 9.160142, 5500.329, 595.6887, 5.538305, 3299.116, 606.0079, 9.072289, 5497.589, 599.3904, 9.175982, 5500.443, 595.8577, 9.227271, 5497.343, 100.0, 100.0, 99.97341, 99.95477, 100.0, 99.95697
23223.037320000003, 59.99450526707658, 59.998039315662474, 59.998545803429536, 32.872433701401995, 32.91546823097018, 32.880043484178735, 0.9999829312342685, 0.9999692200547045, 0.9999840890790392, 9321.669516689502, 9323.559264590884, 9332.999084669787, 232.9570009978388, 66.58524138291341, 51.67664193837709, 9325.433432095953, 9325.392548287327, 9329.23728218324, 284.5226007746353, 284.2983802447367, 284.7933208293822, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 600.0, 597.2897, 5.524222, 3300.127, 595.0969, 9.23861, 5498.9, 591.3987, 5.569965, 3297.003, 608.6877, 9.026506, 5495.671, 600.7257, 9.155894, 5500.299, 596.295, 9.216834, 5498.838, 100.0, 99.96557, 99.89499, 99.90812, 100.0, 99.97747
23225.494160000002, 60.00077648995629, 60.00091123964575, 60.0031071445444, 32.877007039253165, 32.89741628013472, 32.871147801699884, 0.9999820911792873, 0.9999686553370899, 0.9999842102706321, 9320.189769940356, 9327.068876258676, 9324.4763342134, 230.73042241126313, 73.94170095583695, 52.68592735493962, 9314.54293758756, 9322.886547817609, 9323.14833620668, 284.58040404220105, 284.29455623325794, 284.7258915060497, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 600.0, 603.5984, 5.467291, 3299.93, 600.4666, 9.159774, 5500.546, 595.6693, 5.538305, 3299.169, 605.9691, 9.07192, 5497.712, 599.3904, 9.176348, 5500.213, 590.2711, 9.302717, 5491.593, 99.99646, 100.0, 99.96838, 99.95881, 100.0, 99.84574
23227.90088, 60.005395108344814, 59.999870099369865, 60.00132869616565, 32.83865457112533, 32.87368657091062, 32.82451474043707, 0.9999833619862772, 0.9999707939047228, 0.9999803103557816, 9303.596435029967, 9313.533377090382, 9314.973929969448, 228.20643260043016, 72.01714138358011, 55.56448749549281, 9313.659947994347, 9315.405618592526, 9314.20512302658, 284.6473100434955, 284.30836459825514, 284.76364587166705, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 600.0, 609.848, 5.403578, 3295.748, 606.7702, 9.05957, 5496.91, 601.9393, 5.482347, 3300.364, 599.6775, 9.172126, 5500.263, 593.1912, 9.264374, 5495.748, 583.9886, 9.38036, 5478.394, 99.86974, 99.94548, 100.0, 100.0, 99.92145, 99.60576
23230.2952, 60.00354960732459, 60.00691198995672, 60.003899650369206, 32.85455143334733, 32.893088314207944, 32.83641956963869, 0.9999847052916271, 0.9999692014544506, 0.9999839650355299, 9314.301048261397, 9315.963656069072, 9317.98084414752, 233.0262944462388, 69.08406730365914, 56.19688283776924, 9319.669465137333, 9320.647122580784, 9322.666900065915, 284.5437659035677, 284.30949131079564, 284.7438004533043, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 600.0, 603.4604, 5.467112, 3299.872, 600.4861, 9.159958, 5500.366, 595.6693, 5.538121, 3299.06, 606.0273, 9.072104, 5497.647, 599.3904, 9.175982, 5500.271, 590.291, 9.303083, 5491.466, 100.0, 100.0, 99.97522, 99.95582, 100.0, 99.84343
23232.778720000002, 60.00847295560269, 60.00348263192703, 60.00607420795718, 32.84995243377159, 32.88098772849264, 32.86500814614702, 0.9999839039217514, 0.9999701792030161, 0.999983163726595, 9309.868199530314, 9314.119832019405, 9318.974177033295, 230.3805969882078, 72.80364960052066, 56.848760496472096, 9311.109435120048, 9315.03049699087, 9317.140327646479, 284.5149131999376, 284.30950227952883, 284.78492537033173, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 600.0, 603.5984, 5.466934, 3300.259, 600.4472, 9.159774, 5500.367, 595.6499, 5.537569, 3299.063, 606.0079, 9.072289, 5497.765, 599.3714, 9.175252, 5500.276, 590.9868, 9.285686, 5495.095, 100.0, 100.0, 99.9771, 99.95796, 100.0, 99.8932
23235.15192, 60.00883875309839, 60.008580733428815, 60.01266780816081, 32.86536511568455, 32.90434707059919, 32.8445137662853, 0.999982607112736, 0.9999722740819692, 0.9999801805046036, 9314.92980436533, 9323.493889934633, 9318.19207285189, 233.84350367690877, 71.3783206153048, 57.0117949157152, 9319.52757424415, 9321.476227619198, 9320.54731532491, 284.66453288757873, 284.29979631978193, 284.7853942037098, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 600.0, 597.3094, 5.5244, 3300.174, 594.2408, 9.246531, 5497.976, 590.8163, 5.573278, 3296.582, 609.7169, 9.019152, 5494.232, 601.7748, 9.149867, 5500.064, 591.7621, 9.290814, 5492.268, 99.99388, 99.9618, 99.88074, 99.89373, 100.0, 99.85802
23237.552480000002, 60.00995713439899, 60.00645452396356, 60.00866804098926, 32.8662200755434, 32.90991165228711, 32.85506906403486, 0.9999821046224955, 0.9999700643825659, 0.9999810721086001, 9316.045293041081, 9322.03531466782, 9319.483577382302, 232.45232978930403, 71.85025496087383, 51.8558292865805, 9324.3636097239, 9316.112943663762, 9320.63952925508, 284.5206200563793, 284.32256141347375, 284.8048931911648, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 600.0, 603.6182, 5.467648, 3300.145, 600.4861, 9.15959, 5500.375, 595.7275, 5.537937, 3299.062, 606.0079, 9.072104, 5497.661, 599.3904, 9.176348, 5500.058, 596.6927, 9.215551, 5499.021, 100.0, 100.0, 99.97019, 99.95606, 99.99949, 99.98079
23239.95976, 60.012421051252794, 60.01338822259738, 60.01332464343471, 32.86160475230443, 32.898059113554275, 32.83920658660053, 0.9999846888297834, 0.9999653660159751, 0.9999852628385361, 9317.155968371333, 9319.808232846695, 9315.172846608582, 236.09390415144696, 75.91229233384729, 54.048658325228644, 9321.241714929842, 9319.673387693272, 9320.489011419757, 284.56274606755653, 284.2935930457317, 284.738157427976, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 600.0, 609.3552, 5.405898, 3295.91, 606.7702, 9.059386, 5497.02, 601.9587, 5.481978, 3300.255, 599.6581, 9.17231, 5500.203, 593.1912, 9.264192, 5495.761, 602.9354, 9.121795, 5499.899, 99.87466, 99.94441, 100.0, 100.0, 99.92153, 99.99773
23242.362800000003, 60.01370201697092, 60.01290866104186, 60.01521392851578, 32.88381434781681, 32.875459496700906, 32.87183383713687, 0.999986294610887, 0.9999661956481594, 0.9999853770707275, 9307.765798566365, 9325.746675265198, 9327.411888400955, 232.87250347174313, 74.25869659957698, 53.995783761199164, 9316.661261526679, 9320.494421233745, 9326.311381923948, 284.5265213197936, 284.3061924954015, 284.7823885532083, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 600.0, 603.559, 5.467112, 3299.872, 600.4861, 9.160142, 5500.375, 595.7664, 5.537569, 3299.177, 605.9691, 9.072289, 5497.602, 599.4095, 9.1758, 5500.114, 596.6728, 9.216102, 5499.021, 100.0, 100.0, 99.96682, 99.95499, 100.0, 99.97859
23244.780000000002, 60.01503828128208, 60.01021839137968, 60.012760456038556, 32.84780991062747, 32.888114894579694, 32.81945580597286, 0.9999826101562689, 0.9999675137211772, 0.9999839720500379, 9310.119745346574, 9307.668000321151, 9312.987008446393, 232.10479951449815, 74.55567167394264, 55.55613531302288, 9299.894950214617, 9308.711920642065, 9316.513834753161, 284.581794208667, 284.26878153972706, 284.70436958219744, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 600.0, 609.8283, 5.404113, 3295.638, 600.4861, 9.159774, 5500.486, 595.7275, 5.537937, 3299.28, 605.9497, 9.07192, 5497.706, 599.3904, 9.176166, 5500.057, 596.6728, 9.216834, 5498.611, 99.87133, 100.0, 99.9686, 99.95796, 99.99963, 99.97626
23247.18504, 60.00790209762315, 60.01111676052707, 60.010019177993186, 32.86223675405482, 32.898165290420195, 32.84564493726172, 0.9999830444497757, 0.9999703680209804, 0.9999823168640766, 9309.18991158023, 9323.132567557404, 9321.12028716069, 235.24245796950254, 73.64449544070021, 51.688006418683926, 9319.279632597178, 9323.565919164716, 9317.17451430845, 284.5910880752953, 284.2481329411207, 284.7589049751232, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 600.0, 616.1765, 5.333619, 3286.696, 594.1825, 9.251135, 5496.916, 589.3992, 5.587636, 3294.753, 611.6782, 8.98385, 5490.939, 603.8158, 9.116995, 5499.718, 593.8497, 9.255838, 5497.704, 99.59036, 99.94252, 99.83078, 99.83385, 99.99148, 99.94283
23249.566560000003, 60.008384046790866, 60.006569647479324, 60.01336136068483, 32.84058796804041, 32.88247632162748, 32.82914308397319, 0.9999864615749186, 0.9999673060447277, 0.9999843911644173, 9314.063475073583, 9320.360736628156, 9315.39573964699, 226.74307081381085, 71.85574314994074, 54.25196067986053, 9318.329968997974, 9317.361295407973, 9316.859830186995, 284.61157756814936, 284.34332607903025, 284.6762328195146, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 600.0, 609.8677, 5.403578, 3295.805, 600.4861, 9.160142, 5500.366, 595.7275, 5.538121, 3299.178, 605.9885, 9.072472, 5497.653, 599.3904, 9.176348, 5500.165, 590.3108, 9.302717, 5491.639, 99.86816, 100.0, 99.97699, 99.95593, 99.99949, 99.84453
23251.924400000004, 60.010867105046415, 60.007457928709194, 60.010946438067144, 32.83565365439239, 32.87852670061399, 32.83180031930654, 0.9999812077794813, 0.99997216382393, 0.999979780020708, 9301.742389100342, 9308.77644020832, 9309.407372044217, 232.06776468281168, 69.94246811156881, 55.70157960999404, 9316.198173379442, 9313.936601750605, 9312.669744411984, 284.51098035228296, 284.2488194393312, 284.76538467711055, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 600.0, 606.2402, 5.445161, 3299.501, 605.6224, 9.078543, 5497.151, 601.8034, 5.481794, 3300.422, 599.6775, 9.171759, 5500.139, 593.1912, 9.264009, 5495.763, 584.0283, 9.380177, 5478.454, 99.98349, 99.96172, 100.0, 100.0, 99.92155, 99.60686
23254.35308, 60.010748397670525, 60.00900403373133, 60.010738752071006, 32.8407374439988, 32.88140397375673, 32.83852415427221, 0.999981714251483, 0.9999717177044931, 0.9999824317340221, 9318.087045819066, 9316.96603475605, 9318.292090726478, 231.25836886846537, 70.38794425051947, 58.827854401479726, 9316.466484471866, 9314.188729117077, 9320.082451111386, 284.6199299407239, 284.25027481408034, 284.71939465170624, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 600.0, 609.8677, 5.403221, 3295.967, 600.4861, 9.159958, 5500.426, 595.7275, 5.537937, 3299.282, 605.9691, 9.072289, 5497.706, 599.3523, 9.176713, 5500.207, 590.3108, 9.302717, 5491.525, 99.86134, 100.0, 99.97685, 99.95678, 100.0, 99.84451
23256.8152, 60.01234736527283, 60.010413771329866, 60.012953596468236, 32.85343427802789, 32.876236256636474, 32.84691544934855, 0.9999809630242098, 0.9999698769461878, 0.9999808609126999, 9311.877749803944, 9322.618008646441, 9308.93592789741, 231.69096788453243, 71.58114923290395, 53.04382228265331, 9310.639570143732, 9319.587207788623, 9317.705410128701, 284.60253805052855, 284.27601560847853, 284.76430319648057, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 600.0, 603.559, 5.467291, 3299.924, 600.4666, 9.159774, 5500.425, 595.7275, 5.537937, 3299.063, 605.9497, 9.07192, 5497.712, 599.3714, 9.176166, 5500.273, 590.291, 9.3029, 5491.532, 99.99806, 100.0, 99.97178, 99.95699, 99.9996, 99.84332
23259.275400000002, 60.01228831137064, 60.01230197587579, 60.01261039107484, 32.85360460250614, 32.88743034396739, 32.84373841004208, 0.9999846369491464, 0.9999715433546701, 0.9999843915085487, 9318.31992252689, 9313.301895002924, 9323.820865086342, 233.03786879414474, 73.00340826662023, 55.251837485762735, 9319.9772099725, 9315.397635868301, 9323.605128151745, 284.53398085765247, 284.30179160852094, 284.685366374457, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 600.0, 597.3686, 5.524936, 3300.064, 594.163, 9.25132, 5496.91, 589.3798, 5.588557, 3294.337, 611.9694, 8.967854, 5490.123, 604.8077, 9.101472, 5499.267, 594.1081, 9.251627, 5495.534, 99.99373, 99.94242, 99.82699, 99.79681, 99.98526, 99.92935
23261.67464, 60.00960460770879, 60.00742631362625, 60.01347363901976, 32.86331295463967, 32.89548285982925, 32.88136850341865, 0.9999834061340649, 0.9999688646224697, 0.999982075837223, 9312.78751937023, 9322.783647309103, 9327.235831556049, 233.8048306988503, 72.30834064807823, 55.0317747002, 9321.294234824683, 9317.124754679262, 9322.475194085806, 284.6321102907752, 284.24902081887075, 284.6578012546238, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 600.0, 603.5196, 5.467469, 3300.259, 600.4472, 9.160326, 5500.313, 595.7081, 5.538121, 3299.007, 605.9691, 9.072472, 5497.765, 599.4095, 9.176166, 5500.172, 596.5933, 9.216834, 5498.906, 100.0, 100.0, 99.96849, 99.95784, 100.0, 99.97967
23264.04636, 60.01010401166281, 60.01248291465685, 60.01491724435632, 32.85820767918143, 32.89117568227835, 32.83892386373121, 0.9999834898813865, 0.9999658475751838, 0.9999846359441004, 9314.499733829223, 9314.572151180906, 9322.485374265629, 235.02023185784583, 77.73100637106086, 51.59149606735991, 9318.253358375148, 9320.689975842206, 9321.096865703405, 284.5479540124433, 284.2914637013668, 284.68435797857484, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 600.0, 606.5557, 5.430526, 3297.875, 605.0192, 9.08849, 5498.225, 601.3375, 5.482899, 3300.141, 599.6969, 9.171575, 5500.041, 593.1912, 9.264557, 5495.697, 602.9752, 9.121062, 5499.899, 99.94426, 99.96632, 100.0, 99.99933, 99.92038, 99.99677
23266.471120000002, 60.01274653017639, 60.01126574908995, 60.011405447272026, 32.85443949603758, 32.917748866394234, 32.86801271737825, 0.9999854533840808, 0.9999678871176029, 0.9999824695808704, 9318.972555829052, 9324.824614457373, 9319.12080030075, 238.37850142237403, 71.40068231254463, 56.36798062447474, 9323.325386702723, 9312.290580095205, 9320.567792287553, 284.64383236146557, 284.25420286448315, 284.6762226186688, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 600.0, 603.5787, 5.467112, 3299.924, 600.4666, 9.15959, 5500.375, 595.7469, 5.537753, 3299.286, 605.9497, 9.072289, 5497.647, 599.3904, 9.176166, 5500.222, 596.6728, 9.215735, 5499.021, 100.0, 100.0, 99.97196, 99.95582, 100.0, 99.98069
23268.898480000003, 60.01190148108713, 60.008904979290385, 60.0086034258631, 32.862427560175774, 32.91167630044306, 32.86187928801756, 0.9999801696038816, 0.999968987336994, 0.9999828907228344, 9321.350447634572, 9320.710600561188, 9319.043269499822, 235.51458074133143, 70.86105470009988, 57.855080817425005, 9316.241056197317, 9321.514927227345, 9320.278773126576, 284.57240477914024, 284.1896519878346, 284.6061099773796, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 600.0, 603.5984, 5.467648, 3299.93, 600.4666, 9.160326, 5500.485, 595.7081, 5.537937, 3299.343, 605.9691, 9.07284, 5497.752, 599.3904, 9.175982, 5500.12, 596.7126, 9.215919, 5498.965, 99.99647, 100.0, 99.97869, 99.95666, 100.0, 99.97978
