TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
23557.893920000002, 59.99080088497514, 59.99398880920126, 59.99623351363409, 27.810323742578795, 27.8771181499242, 27.813520391369494, 0.9999911221333373, 0.9999872882360876, 0.9999869872141363, 7886.171147127451, 7883.865817928345, 7889.100795987391, 186.35320320370056, 37.370851066109935, 38.16510630141329, 7889.841362543156, 7888.403877832814, 7895.726212972057, 284.65967943113037, 284.2839292391814, 284.75255626941055, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 600.0, 603.5984, 5.467112, 3300.144, 606.8091, 9.058834, 5496.977, 602.0364, 5.481978, 3300.092, 599.6193, 9.171942, 5500.08, 592.4473, 5.5651, 3297.219, 583.7898, 5.625849, 3288.291, 100.0, 99.94352, 100.0, 100.0, 99.91434, 99.64378
23560.386280000002, 60.000525892591796, 59.99935134883241, 59.995924699010004, 27.807531206301153, 27.877579418933376, 27.82336859560374, 0.9999881631389873, 0.9999875599957382, 0.9999887379089974, 7886.292933024044, 7893.641683576989, 7898.486133690448, 179.1356570386829, 37.480425981998394, 37.91745917728667, 7893.785331693654, 7889.96099469246, 7891.123159255063, 284.6734753115701, 284.319796877994, 284.72955038507644, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 600.0, 609.8677, 5.403934, 3295.581, 600.5056, 9.159774, 5500.486, 595.7858, 5.5372, 3299.009, 605.9302, 9.073208, 5497.642, 598.7419, 5.511955, 3300.262, 589.8933, 5.58428, 3294.768, 99.86468, 100.0, 99.9771, 99.95573, 100.0, 99.84011
23562.841600000003, 60.000821643386026, 59.998774981344894, 60.00157321303344, 27.811017172374758, 27.846893919753295, 27.805876020757694, 0.9999867107358454, 0.9999864597401226, 0.9999868595775705, 7878.815551388492, 7886.0319786879545, 7891.641010503168, 169.82592436199502, 39.77153210007708, 47.98002369215101, 7891.742841046497, 7890.613982204946, 7886.145055676049, 284.58822790342566, 284.2538397688182, 284.7197628310964, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 600.0, 601.5481, 5.490491, 3300.33, 596.9257, 9.212454, 5498.877, 591.0104, 5.578801, 3294.869, 611.8529, 8.97006, 5488.179, 605.0366, 5.453332, 3299.378, 596.4144, 5.532824, 3299.406, 100.0, 99.97818, 99.85615, 99.78367, 99.97989, 99.97876
23565.311560000002, 59.992056783972565, 59.998152905589194, 59.999115164174256, 27.824302676426548, 27.883486202776798, 27.813192376348148, 0.9999876211220866, 0.9999882202275739, 0.9999877335501842, 7890.810450764393, 7892.767464112319, 7893.08601635864, 173.17781702604316, 41.230305722862454, 40.46138469144216, 7894.318405111314, 7894.685753008074, 7893.414898507841, 284.57438986219466, 284.285644913259, 284.6949395758053, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 600.0, 603.421, 5.467112, 3300.04, 600.525, 9.15959, 5500.5, 595.7858, 5.538121, 3299.068, 605.9497, 9.072472, 5497.639, 598.7037, 5.512321, 3300.261, 589.9529, 5.584647, 3294.708, 99.99647, 100.0, 99.97537, 99.95571, 100.0, 99.84002
23567.730560000004, 59.99101613045103, 59.98798694407452, 59.98892098783693, 27.814608238178256, 27.866117861939713, 27.826709350934436, 0.9999885703931856, 0.9999852238616413, 0.9999865496596582, 7886.968128575345, 7893.26224973514, 7894.6481516062595, 177.69145400772277, 37.93477401493732, 38.467470363285884, 7894.248640826562, 7898.23382407799, 7888.811689954479, 284.64236083126747, 284.27246351230104, 284.7016158891169, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 600.0, 603.6182, 5.466934, 3299.93, 600.5056, 9.15959, 5500.381, 595.8052, 5.537569, 3299.291, 605.9497, 9.07284, 5497.692, 598.6847, 5.512321, 3300.2, 596.3547, 5.532824, 3299.237, 99.99808, 100.0, 99.96675, 99.95664, 100.0, 99.98223
23570.19004, 59.98852078242277, 59.98824388591895, 59.98630886327061, 27.82259200397767, 27.87061842450923, 27.843194220676352, 0.9999901521785723, 0.9999867990856429, 0.9999901604381993, 7889.7184101500725, 7895.964137570469, 7896.688616189635, 176.45319504780718, 38.537121550052916, 34.71354734562783, 7891.5151955609, 7893.061330053999, 7893.141757722371, 284.6097041506962, 284.3394026054487, 284.7543355579893, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 600.0, 609.9072, 5.403934, 3295.69, 606.7702, 9.059018, 5497.028, 602.0752, 5.481058, 3300.151, 599.6193, 9.172494, 5500.25, 592.4663, 5.564552, 3297.531, 601.5437, 5.486494, 3300.395, 99.868, 99.94252, 100.0, 100.0, 99.91111, 100.0
23572.63576, 59.99291156654763, 59.990455133406726, 59.99267943449967, 27.842921541713917, 27.880501015626546, 27.837292661770462, 0.9999885976747653, 0.9999809249186646, 0.9999870257427171, 7889.199757036979, 7888.972411945941, 7898.063428071285, 170.9923597145323, 39.08255374016653, 41.10185682848169, 7890.625675976139, 7891.54069267868, 7896.72473679608, 284.5461134822627, 284.2308522773062, 284.77782164776454, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 600.0, 603.5984, 5.467112, 3300.093, 600.5056, 9.15959, 5500.546, 595.7664, 5.537385, 3299.121, 605.9302, 9.073024, 5497.81, 598.6656, 5.512138, 3300.044, 596.295, 5.532274, 3299.179, 100.0, 100.0, 99.97525, 99.95666, 100.0, 99.97373
23575.05068, 59.99395137099072, 59.993149823924256, 59.99035713723441, 27.81271869996698, 27.850840651479217, 27.797103090460116, 0.9999801095673627, 0.9999868856213435, 0.9999893154564611, 7879.508556044316, 7882.115052255332, 7881.93222692468, 172.6926830462562, 35.89070714898571, 28.920189874729658, 7884.773657396236, 7875.671741207808, 7883.502275536409, 284.44267689187586, 284.034354423877, 284.5000460009546, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 600.0, 612.0167, 5.374487, 3290.868, 596.9647, 9.217795, 5498.391, 590.661, 5.579169, 3294.52, 611.8141, 8.968957, 5488.35, 605.0175, 5.452785, 3299.058, 590.0126, 5.583914, 3294.656, 99.75511, 99.98141, 99.83989, 99.78663, 99.98308, 99.83664
23577.425760000002, 59.99301597958577, 59.99581522695326, 59.995961767630746, 27.828573136574033, 27.87360231649222, 27.81120977864796, 0.9999873498995209, 0.9999863750181167, 0.9999884820829561, 7892.265431919817, 7890.397175535934, 7893.531385117847, 169.4175615933584, 42.15615670842317, 40.79130794841967, 7887.634926238233, 7897.6291999702935, 7891.850768199742, 284.6395906571023, 284.30749647861876, 284.6863402710458, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 600.0, 610.0847, 5.403042, 3295.8, 600.4666, 9.159958, 5500.375, 595.7469, 5.538305, 3299.067, 605.9302, 9.073024, 5497.751, 598.6847, 5.512138, 3300.206, 596.2751, 5.53264, 3299.4, 99.86484, 100.0, 99.97356, 99.95866, 100.0, 99.97184
23579.886000000002, 59.99459478301767, 59.99929607232745, 59.99729086649664, 27.825414714363944, 27.88645426636384, 27.823053518207708, 0.9999876983208957, 0.9999863700761855, 0.9999878313262157, 7890.239686700592, 7893.9594602376665, 7894.484129216551, 170.05661329305707, 45.38694105529157, 37.26760161898255, 7894.935101900175, 7892.194556426243, 7889.286443666229, 284.61775189746606, 284.3166597908568, 284.7384356544261, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 600.0, 609.9466, 5.403221, 3295.806, 600.5056, 9.159406, 5500.38, 595.7664, 5.537753, 3299.121, 605.9691, 9.073024, 5497.7, 598.7419, 5.512138, 3299.882, 596.3149, 5.533373, 3299.061, 99.86483, 100.0, 99.97196, 99.95677, 100.0, 99.98215
23582.292, 59.995920268853354, 59.99595249784449, 59.99676573749814, 27.845168444438144, 27.864183450069596, 27.821480295084488, 0.9999881494352311, 0.9999869914408865, 0.9999885578499943, 7891.455500601121, 7889.067504211151, 7904.491201220302, 177.35460330606395, 38.0848589207103, 37.865779232303794, 7891.890429856787, 7891.7533031650655, 7895.986125453279, 284.5324488556443, 284.22543056159145, 284.67200461299416, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 600.0, 609.9072, 5.403399, 3295.528, 600.4861, 9.159958, 5500.499, 595.8246, 5.5372, 3299.181, 605.9497, 9.072472, 5497.745, 598.7419, 5.511773, 3300.15, 596.295, 5.533007, 3299.009, 99.86817, 100.0, 99.97377, 99.9576, 99.99496, 99.96856
23584.71556, 59.998335810799, 59.99610858006301, 59.996292311707165, 27.82031958466643, 27.88360640025407, 27.825206176747123, 0.9999852342666294, 0.9999861588409952, 0.9999850074019214, 7892.02165194774, 7887.2000982329655, 7891.713382996605, 175.77101177129418, 42.591454452775906, 40.58053730897882, 7890.579368666598, 7894.8683241638, 7896.095084020364, 284.6250006433218, 284.31908300446986, 284.7321569045178, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 600.0, 609.9663, 5.403221, 3295.528, 600.5056, 9.15959, 5500.381, 595.7081, 5.537937, 3299.122, 605.9691, 9.072656, 5497.81, 598.7228, 5.511955, 3300.095, 596.295, 5.532824, 3299.403, 99.86308, 100.0, 99.97721, 99.95878, 99.99665, 99.9719
23587.177480000002, 59.998074898792204, 59.995628040873505, 59.99639756311696, 27.833893631312137, 27.84708818018662, 27.769095399306714, 0.9999891852055354, 0.9999849476813405, 0.9999891947779088, 7830.459878563736, 7799.160038014032, 7793.859215435889, 174.10981591611437, 46.07707639494538, 36.26650883029015, 7682.8543092822865, 7649.443532664855, 7612.938611804918, 284.5515069679329, 284.22472583765244, 284.70649440641756, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 600.0, 609.9269, 5.403042, 3295.694, 600.2721, 9.159221, 5500.379, 595.9604, 5.546036, 3299.588, 605.8332, 9.075046, 5497.707, 598.5321, 5.513234, 3299.93, 598.482, 5.546374, 3298.178, 99.87483, 100.0, 99.96038, 99.95757, 99.99647, 99.95045
23589.63604, 59.99370182927647, 59.995219058244686, 59.995782802384355, 27.596409143831867, 27.79731784149376, 27.82398913994461, 0.9999856553670129, 0.9999819660865708, 0.9999888085435462, 7512.358597284128, 7309.904145083047, 7245.596039773698, 163.83910070273095, 9.60095074281844, 20.40563603903547, 7857.047670832479, 7887.081964607802, 7888.8484044308125, 284.5617895186595, 284.2489624155478, 284.7005843119358, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 600.0, 609.7889, 5.405719, 3295.694, 600.4861, 9.160142, 5500.389, 595.7664, 5.537569, 3299.109, 443.9795, 10.00043, 3848.13, 598.8182, 5.510859, 3300.059, 594.2672, 5.550037, 3298.108, 99.87635, 100.0, 99.97366, 76.3601, 100.0, 99.93958
23592.098, 60.000065562345874, 59.99803891016638, 59.99894860015534, 26.962680221725932, 26.802387629757234, 26.578150756762906, 0.9999880942065759, 0.9999834350921653, 0.9999859485685173, 7328.880074054125, 7295.110050810734, 7247.3881334872, 154.53977015736564, 42.02038506042072, 36.632543186381554, 7021.970566443203, 6947.347893641704, 6965.159352547043, 284.4299984409834, 284.2031327665549, 284.6464801216907, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 600.0, 609.3552, 5.408932, 3296.351, 600.7001, 9.15609, 5500.5, 681.1397, 3.595229, 3080.415, 605.7361, 9.076517, 5498.094, 598.761, 5.511042, 3299.991, 594.2672, 5.550037, 3298.106, 99.87798, 100.0, 75.41655, 99.96003, 99.99846, 99.94122
23594.52976, 59.999031741171045, 59.998148715631274, 59.9962390646919, 26.750721483327315, 27.353201817023635, 27.702182539127058, 0.9999889529042676, 0.999986488986467, 0.9999838619069942, 7890.8241497228555, 7894.21262499326, 7890.76296249714, 170.72936847005764, 43.12762610944492, 41.77971549195672, 7893.106701300648, 7889.076293062002, 7893.5418150520345, 284.63202955086825, 284.2184248173192, 284.7133608230458, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 600.0, 513.3047, 5.978601, 2832.129, 600.525, 9.15959, 5500.441, 595.6693, 5.539041, 3298.99, 605.5807, 9.079642, 5498.067, 598.6465, 5.512321, 3299.989, 594.2473, 5.550952, 3298.103, 88.47568, 100.0, 99.96661, 99.96534, 99.99643, 99.93776
23596.92424, 59.99914369818778, 59.99909785207633, 59.998716851981946, 27.82218451335809, 27.885177793620866, 27.81975119875355, 0.9999888347063605, 0.9999881883072103, 0.9999876137795932, 7894.164188087135, 7888.877340736148, 7893.650702684228, 175.11893054498898, 41.53455535032026, 40.00243845621708, 7895.779103014485, 7892.818342183269, 7896.64537225187, 284.5981266920452, 284.2387995513676, 284.6445579091673, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 600.0, 605.3728, 5.449444, 3299.452, 600.4666, 9.16051, 5500.538, 595.4557, 5.540329, 3298.988, 605.5419, 9.079275, 5498.282, 598.5321, 5.513234, 3299.978, 594.0087, 5.552234, 3298.097, 99.97042, 100.0, 99.96636, 99.96736, 99.99639, 99.93394
23599.32516, 59.999254981642544, 59.99940491819898, 59.999663569653194, 27.816670553802293, 27.86127188322887, 27.82296855141646, 0.999988581474289, 0.9999870390346255, 0.9999891207603794, 7892.238898448085, 7895.415348660548, 7893.408457097974, 174.8887308565072, 42.99780748873445, 35.74516560564007, 7889.172165617957, 7891.86788217343, 7895.7242758074635, 284.5934654478203, 284.2708061575163, 284.6938190114838, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 600.0, 604.3476, 5.460152, 3300.199, 602.3149, 9.121645, 5499.813, 599.0858, 5.508853, 3300.277, 600.9979, 9.161094, 5500.261, 592.4473, 5.564734, 3296.714, 600.3309, 5.497664, 3300.328, 99.99128, 99.9952, 100.0, 100.0, 99.89748, 99.99983
23601.72604, 60.00350023723835, 60.00020062659127, 59.997843230767465, 27.83650267972353, 27.861451065482168, 27.841457858609008, 0.9999879988766374, 0.9999864172248621, 0.9999885073664999, 7890.472944838724, 7891.713003396558, 7901.768715272414, 175.17582480158626, 36.918757089987594, 39.684434817876536, 7884.962836422228, 7896.191389279112, 7897.100987305233, 284.51616129703393, 284.2313781415886, 284.72910462091266, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 600.0, 604.2293, 5.454619, 3299.503, 600.5056, 9.159406, 5500.365, 595.3781, 5.540514, 3298.936, 605.5225, 9.079826, 5498.008, 598.5703, 5.513416, 3300.038, 594.0087, 5.552051, 3298.035, 99.98009, 100.0, 99.9681, 99.96533, 99.99976, 99.93231
23604.12756, 60.00372688359681, 60.004949361968926, 60.002418266512294, 27.818116570588664, 27.869300078836076, 27.82947185594084, 0.9999879618465318, 0.9999885024101463, 0.9999876114145747, 7890.630203977975, 7896.119195791941, 7895.421943301577, 171.46746873143047, 39.36993068544734, 37.47261149979704, 7887.948974699305, 7890.209497657994, 7892.859605622858, 284.61961435542634, 284.29511106341687, 284.71605717525784, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 600.0, 605.3925, 5.449801, 3299.51, 600.4666, 9.160326, 5500.375, 595.3975, 5.540698, 3298.938, 605.5613, 9.079275, 5498.06, 598.5703, 5.513234, 3300.197, 594.0684, 5.551685, 3298.097, 99.97359, 100.0, 99.9664, 99.96629, 100.0, 99.93584
23606.524480000004, 60.00767565465776, 60.004590109116755, 60.00362327472794, 27.799977233171145, 27.85242820212909, 27.807812639977975, 0.9999856201572552, 0.9999873506195863, 0.9999897401958872, 7886.042387597341, 7892.422730578356, 7896.769729506073, 170.8271352843367, 34.6298609389537, 39.17967435563696, 7889.807909942954, 7896.113878667328, 7892.5585082905445, 284.57608885547967, 284.27120324923015, 284.7432584793456, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 600.0, 611.6815, 5.384125, 3293.777, 594.0463, 9.252977, 5496.781, 589.1469, 5.591318, 3293.821, 611.6393, 8.974105, 5489.005, 604.7886, 5.454976, 3299.528, 587.7064, 5.60186, 3292.264, 99.80005, 99.94006, 99.81469, 99.79775, 99.98428, 99.752
23608.925120000004, 60.00762784128981, 60.00523348774533, 60.00423292235212, 27.846118397601863, 27.862352550939192, 27.835215858165025, 0.9999873699033223, 0.999989257788405, 0.9999875069503034, 7887.332185061801, 7899.041186864011, 7892.962823339858, 173.75481269129068, 41.08280693507055, 37.57751337238642, 7887.892751575898, 7891.355032096448, 7893.967346427276, 284.65421708616805, 284.3319429939, 284.70683408841444, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 600.0, 605.3531, 5.449801, 3299.395, 600.4666, 9.159958, 5500.544, 595.4363, 5.540514, 3298.88, 605.5419, 9.079642, 5498.165, 598.5511, 5.512868, 3300.254, 594.0485, 5.551868, 3298.156, 99.97375, 100.0, 99.97313, 99.96522, 99.99807, 99.93406
23611.35436, 60.012035715767695, 60.008715960028354, 60.01050856631308, 27.834228469049215, 27.867021165548678, 27.825371718494306, 0.9999896930606417, 0.9999850885596427, 0.9999907142240675, 7890.2327505280355, 7886.7509919928225, 7895.911615666354, 179.57029223416384, 41.17544006719277, 35.204286777191555, 7890.92317914744, 7891.981080792269, 7894.782959287158, 284.66996734598047, 284.18496129127084, 284.76229474667423, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 600.0, 605.3925, 5.450158, 3299.341, 600.953, 9.152959, 5500.376, 596.9893, 5.523763, 3300.01, 602.4738, 9.136088, 5500.235, 593.7634, 5.553959, 3297.124, 600.152, 5.498947, 3300.101, 99.9785, 100.0, 99.9989, 99.99884, 99.92583, 100.0
23613.804040000003, 60.01077527252902, 60.01266809447912, 60.01392491755833, 27.827265168731834, 27.857170484700756, 27.84214952152547, 0.9999891248401419, 0.9999871072102284, 0.9999874644665023, 7887.647321384465, 7892.799139152287, 7895.875411039991, 174.07365479924374, 39.11535014251103, 37.02220512837334, 7896.21308805899, 7893.498800105692, 7890.704374278858, 284.5918018445705, 284.28848920941135, 284.65230761520183, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 600.0, 602.8099, 5.474786, 3300.096, 601.6729, 9.151116, 5500.303, 595.514, 5.539961, 3299.104, 605.5613, 9.079459, 5498.118, 598.5703, 5.513599, 3300.193, 594.0286, 5.551685, 3297.868, 100.0, 100.0, 99.96477, 99.96437, 100.0, 99.94623
23616.209680000004, 60.011170615023396, 60.01258649393717, 60.01303515626545, 27.835491069775824, 27.873370010142015, 27.829113178871204, 0.9999873830321253, 0.9999880573247267, 0.9999895168261415, 7890.597759553757, 7893.294854541728, 7894.347120451623, 174.91828838064248, 37.47438247594391, 42.58824699165609, 7891.268265310148, 7891.56942577339, 7894.041405826455, 284.61593064143767, 284.24967797495134, 284.7156355571009, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 600.0, 605.3728, 5.449623, 3299.174, 600.4472, 9.160142, 5500.432, 595.4363, 5.539961, 3299.049, 605.5419, 9.079826, 5498.112, 598.513, 5.513782, 3300.032, 594.0286, 5.551868, 3298.157, 99.97849, 100.0, 99.96644, 99.96427, 100.0, 99.94276
23618.74028, 60.01243797164282, 60.01188823121191, 60.01331188984471, 27.80878544631647, 27.84956230161201, 27.81687613011229, 0.9999858306705851, 0.9999887694247369, 0.9999876065441753, 7887.493092140545, 7889.301167205786, 7895.265407497349, 171.03936580438062, 39.13562053826172, 39.6892489660886, 7887.785052374044, 7887.687491740532, 7892.701864383518, 284.55225177913564, 284.28287299914103, 284.72739699481247, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 600.0, 611.6224, 5.384303, 3293.558, 594.0658, 9.252609, 5496.774, 589.1275, 5.59095, 3293.707, 611.5811, 8.974105, 5489.005, 604.7695, 5.455159, 3299.263, 587.7064, 5.60186, 3292.259, 99.80339, 99.94006, 99.81647, 99.79679, 99.97627, 99.76401
23621.134520000003, 60.014086108829325, 60.01528782780181, 60.0133434725732, 27.829743449897162, 27.887793657698708, 27.824410228346206, 0.9999892620175833, 0.9999857367322661, 0.9999873412180527, 7880.463931563357, 7899.567471758046, 7894.898134160078, 170.62467623830852, 40.76737815654951, 38.846840209533184, 7891.040648550871, 7896.074352285206, 7898.028544223936, 284.54945559130334, 284.17624247871584, 284.72790312664023, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 600.0, 605.3925, 5.449801, 3299.285, 600.4666, 9.159958, 5500.535, 595.4363, 5.540882, 3298.995, 605.5419, 9.080194, 5498.0, 598.5321, 5.513234, 3299.977, 593.9888, 5.552051, 3298.099, 99.97359, 100.0, 99.96814, 99.96415, 100.0, 99.93578
23623.596360000003, 60.01380654385561, 60.01566500622811, 60.013022599467234, 27.8231023740956, 27.85164675492521, 27.82362782151939, 0.99998832649515, 0.9999870910350704, 0.999985661784513, 7890.690227405758, 7892.018684623216, 7893.060297698905, 177.5889310335558, 40.303997375310246, 38.5920192630615, 7889.956425832618, 7888.0116250605215, 7896.981849031898, 284.6038538700685, 284.21679326957246, 284.8051774299749, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 600.0, 605.3531, 5.451229, 3299.445, 601.3227, 9.147248, 5500.316, 597.494, 5.518425, 3300.458, 601.9689, 9.146017, 5500.188, 593.3819, 5.562726, 3296.942, 600.1719, 5.498031, 3300.159, 99.98037, 100.0, 100.0, 100.0, 99.90823, 100.0
23626.05164, 60.016202810214324, 60.01161328373124, 60.00990975293968, 27.818139743399918, 27.871979579735754, 27.808852391862747, 0.9999870765349355, 0.9999849423516578, 0.9999898955876897, 7893.7010515998845, 7891.194497473947, 7895.810792783988, 173.65843767313027, 36.8860202540431, 36.27398486031734, 7893.808947182392, 7890.013402285421, 7899.706472013233, 284.5654046613987, 284.18771810294635, 284.6608189999161, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 600.0, 602.8296, 5.470682, 3299.985, 601.6729, 9.151484, 5500.354, 595.4752, 5.540329, 3299.219, 605.5419, 9.080194, 5498.105, 598.5703, 5.513964, 3300.037, 593.9888, 5.5526, 3297.982, 99.99815, 100.0, 99.96651, 99.96415, 99.99971, 99.93745
23628.51924, 60.01703256695773, 60.017199763275435, 60.015538428951686, 27.835055201035285, 27.881149938509, 27.81766764578849, 0.9999886677148863, 0.9999873143207018, 0.9999874376852583, 7894.3153192256505, 7894.112091729929, 7890.638259133897, 171.70045320458712, 38.02257734632303, 40.615786125622435, 7886.567098507794, 7892.2152286982355, 7893.307255963693, 284.5638924088523, 284.26774816538443, 284.75499021663796, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 600.0, 605.3531, 5.449623, 3299.227, 600.4472, 9.160142, 5500.313, 595.4363, 5.540698, 3298.997, 605.5613, 9.079642, 5498.223, 598.5321, 5.513051, 3300.031, 593.9689, 5.552234, 3297.866, 99.97517, 100.0, 99.96452, 99.96629, 99.99803, 99.94279
23630.917480000004, 60.02134374815713, 60.01388471023562, 60.01654867630374, 27.817485087981588, 27.853847775058068, 27.80287438087063, 0.9999870580771698, 0.9999896280298982, 0.9999876469339403, 7881.242090233766, 7897.358274941868, 7887.3959301545, 173.53845227136117, 37.13525091087513, 39.915567321623584, 7892.260469052428, 7888.5405296033905, 7890.51893762669, 284.50359789546025, 284.2269909184592, 284.78157203511273, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 600.0, 611.6815, 5.38466, 3293.721, 594.0658, 9.253161, 5496.653, 589.1469, 5.590765, 3293.828, 611.6199, 8.973921, 5489.063, 604.8458, 5.454611, 3299.421, 587.6666, 5.60186, 3292.09, 99.80005, 99.9399, 99.8097, 99.79974, 99.97295, 99.75728
23633.346360000003, 60.01589273820839, 60.01794872508187, 60.015929165500566, 27.830387548798246, 27.87652588151214, 27.811872767222855, 0.9999877956002169, 0.9999844976814516, 0.9999859252056615, 7889.176735912605, 7896.215130315813, 7899.194068701536, 177.23040766558984, 39.36105975496048, 40.05020801443243, 7893.886324289631, 7892.003659826815, 7897.149063185617, 284.54246099214726, 284.32403404536643, 284.7336237002123, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 600.0, 605.4714, 5.449623, 3299.452, 600.4472, 9.160326, 5500.538, 595.4169, 5.540514, 3298.883, 605.5419, 9.08001, 5498.223, 598.513, 5.513416, 3300.089, 594.0087, 5.551868, 3297.926, 99.97359, 100.0, 99.96814, 99.96522, 100.0, 99.93575
23635.74104, 60.01328325165444, 60.014108866164065, 60.01266643176179, 27.80137808640014, 27.880675697055665, 27.81900583748215, 0.9999897350845526, 0.9999847861087111, 0.9999904480870759, 7886.421821738339, 7895.464950166053, 7900.297284688102, 173.7189493491099, 39.295167906268944, 38.05954858575706, 7897.117316263802, 7890.597810923632, 7890.248901635827, 284.6314592445241, 284.30440466612185, 284.7621003109412, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 600.0, 605.3728, 5.450158, 3299.722, 601.0308, 9.143932, 5500.347, 597.5134, 5.522474, 3300.088, 602.3572, 9.136825, 5500.219, 593.7062, 5.55469, 3297.229, 599.8538, 5.498031, 3300.043, 99.97512, 100.0, 100.0, 100.0, 99.92237, 100.0
23638.11764, 60.01663472631411, 60.01295238600822, 60.013804087333185, 27.812120491288894, 27.864832961518104, 27.836359627098116, 0.9999893981999117, 0.9999850562113395, 0.9999888906536378, 7885.97810231655, 7894.810642621912, 7893.115134509897, 175.42447055695175, 38.47610288781766, 38.001222916691404, 7891.480144227881, 7897.493046813188, 7892.442745192612, 284.7041877939033, 284.32442791820097, 284.71251649787433, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 600.0, 602.2382, 5.473894, 3300.037, 602.0036, 9.136381, 5500.262, 595.8246, 5.539593, 3298.943, 605.5225, 9.08001, 5498.163, 598.513, 5.513782, 3299.981, 594.0286, 5.5526, 3298.045, 100.0, 100.0, 99.97168, 99.96532, 99.99803, 99.94612
23640.671840000003, 60.01687166842546, 60.01382067967873, 60.01397692687295, 27.82052232202015, 27.874832859521824, 27.830640352529286, 0.9999895923270857, 0.9999868450803684, 0.99998853201597, 7890.367238117274, 7895.481350603877, 7894.61184394934, 170.02310624398478, 32.36885970626571, 41.14951325137736, 7891.01625174058, 7892.467041573447, 7894.800258509032, 284.6181033458646, 284.25292757383727, 284.7578417558139, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 600.0, 605.3728, 5.449979, 3299.233, 600.4861, 9.159774, 5500.372, 595.4557, 5.540514, 3299.104, 605.5225, 9.079826, 5498.06, 598.5703, 5.513051, 3300.031, 593.9888, 5.552417, 3297.982, 99.97534, 100.0, 99.97144, 99.9633, 99.99953, 99.94615
23643.067840000003, 60.01059597359696, 60.01061662182463, 60.01053494860523, 27.79628614570668, 27.84538191771766, 27.819915941396022, 0.9999878730387581, 0.9999888683169498, 0.9999868462756238, 7888.353696012688, 7892.338895246574, 7894.62725440882, 170.5050177164262, 38.801235168206404, 39.41054220846945, 7894.9149696482355, 7892.629037990037, 7892.900260029074, 284.63013410398287, 284.2160272452121, 284.7996372334442, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 600.0, 611.7209, 5.384482, 3293.615, 594.0852, 9.252424, 5496.831, 589.1275, 5.591318, 3294.051, 611.6393, 8.974473, 5489.057, 604.8268, 5.454976, 3299.208, 587.7064, 5.601677, 3291.978, 99.80511, 99.94113, 99.81831, 99.79666, 99.97458, 99.76073
23645.46724, 60.00721614409126, 60.01144767288668, 60.00915181410768, 27.822126284431473, 27.871028948189267, 27.83021890059984, 0.9999889936471386, 0.9999865584158191, 0.9999883933614997, 7886.774821505562, 7891.3548236999495, 7893.028580050024, 169.69238723055332, 42.63531981124288, 40.6676204989534, 7889.252517509741, 7890.57169066779, 7896.523524695028, 284.6503295081728, 284.2523874318456, 284.69011728903047, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 600.0, 605.4122, 5.449444, 3299.233, 600.4666, 9.160142, 5500.485, 595.3975, 5.540698, 3298.992, 605.5225, 9.079826, 5498.105, 598.5703, 5.513599, 3300.095, 594.0087, 5.551868, 3298.048, 99.9769, 100.0, 99.97487, 99.96415, 99.99948, 99.9392
23647.861040000003, 60.0034581442411, 60.0040059499205, 60.00391855260974, 27.834462443124774, 27.863317412589986, 27.83378614815883, 0.9999886663968822, 0.9999858513662393, 0.9999888718485184, 7887.422166877685, 7895.1869734114625, 7895.770134309562, 176.71725959833657, 41.01104108027084, 36.755736689776285, 7893.72655110874, 7887.6452166897825, 7896.487690065414, 284.576799797098, 284.2347765950064, 284.74398957625095, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 600.0, 605.3925, 5.449444, 3299.127, 600.4472, 9.156827, 5500.561, 596.0769, 5.53223, 3299.914, 603.367, 9.120828, 5499.919, 595.4038, 5.546106, 3297.887, 598.8995, 5.506454, 3300.253, 99.9771, 100.0, 99.99598, 99.99442, 99.93925, 100.0
23650.29976, 60.0003847070535, 60.00375645449458, 60.00344264448644, 27.82141822442977, 27.868538329684494, 27.824890935400035, 0.9999874024773117, 0.9999872942966107, 0.9999895687153788, 7886.134981252087, 7898.037780811672, 7894.698258585478, 171.9220301094997, 39.56700435079847, 39.54875802456593, 7893.14815870278, 7891.436915774435, 7895.745143072397, 284.60363070114965, 284.27563276441043, 284.8034239246391, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 600.0, 601.8636, 5.48371, 3300.3, 603.0153, 9.129013, 5500.091, 595.8828, 5.536648, 3299.1, 605.5031, 9.080379, 5498.059, 598.5511, 5.512868, 3299.872, 594.0087, 5.551868, 3297.927, 100.0, 100.0, 99.96835, 99.96331, 100.0, 99.93578
23652.741360000004, 59.99821962231296, 59.999194026830196, 59.997768921299254, 27.83461900827668, 27.87428235645201, 27.82320491374149, 0.9999870807465968, 0.9999865293544435, 0.9999888557079784, 7893.0685038469255, 7889.919337135063, 7892.711145066399, 170.33541729880835, 41.45528193156542, 39.15036250046103, 7887.410478784127, 7891.4502438124, 7895.379554552037, 284.55526830615355, 284.2434871450846, 284.76475855063654, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 600.0, 605.3531, 5.449801, 3299.07, 600.4861, 9.160142, 5500.543, 595.4363, 5.540329, 3299.045, 605.4836, 9.079826, 5498.106, 598.5703, 5.513416, 3300.254, 594.0485, 5.551685, 3297.983, 99.98042, 100.0, 99.96966, 99.9633, 99.99644, 99.93748
23655.155880000002, 59.9979920985079, 59.99831265461641, 59.99433361347401, 27.781839516266846, 27.840262442660283, 27.79939838490002, 0.9999867021026078, 0.9999877832409779, 0.9999884567813212, 7883.560887230849, 7888.61898015226, 7888.301714848419, 171.20540658799064, 37.744812712563544, 38.18227822983772, 7890.429205383144, 7886.209275429005, 7894.301021121894, 284.5366148843528, 284.185245067878, 284.72974147688836, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 600.0, 611.7209, 5.384303, 3293.338, 594.0658, 9.25224, 5496.831, 589.1081, 5.591134, 3293.986, 611.6199, 8.974473, 5489.005, 604.8268, 5.455159, 3299.533, 587.6865, 5.601677, 3292.092, 99.79672, 99.93804, 99.81636, 99.79869, 99.97463, 99.75896
23657.563000000002, 59.99431421975796, 59.98973427348397, 59.993229468400145, 27.84216485905927, 27.868072202962672, 27.843246798190798, 0.999989819175964, 0.9999883732484751, 0.9999888660458721, 7887.5785388508175, 7888.795579313468, 7896.837390712202, 174.41934756865703, 40.547913803980464, 40.98273796431772, 7899.170225268557, 7892.255987531066, 7894.530617809086, 284.6412671734167, 284.28423729692236, 284.71822685467464, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 600.0, 605.3925, 5.449801, 3299.338, 600.5056, 9.159958, 5500.543, 595.4363, 5.540329, 3298.935, 605.5031, 9.079642, 5498.105, 598.5511, 5.513599, 3300.205, 594.0485, 5.552051, 3297.982, 99.97041, 100.0, 99.97147, 99.96415, 99.99462, 99.93926
23660.04892, 59.9915356141686, 59.99411478218189, 59.99141576053239, 27.81387342721221, 27.86787297165356, 27.832029748213877, 0.9999914356776364, 0.9999884208591482, 0.9999893799409455, 7897.778310869799, 7897.540934743753, 7897.354640286314, 180.65650554965305, 43.39823158247145, 34.60538829491369, 7889.757211060437, 7894.485698798303, 7897.695733760416, 284.65357305072285, 284.2165696457356, 284.7683946514054, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 600.0, 605.4911, 5.449979, 3299.233, 600.4666, 9.160326, 5500.475, 596.0964, 5.534991, 3299.914, 603.9884, 9.114576, 5499.652, 595.3466, 5.546289, 3298.151, 598.9194, 5.506638, 3300.37, 99.97358, 100.0, 99.98148, 99.99227, 99.95477, 100.0
23662.583880000002, 59.987017148772786, 59.98986773241705, 59.98997344057163, 27.82473001782903, 27.88909439086373, 27.82100392778336, 0.9999884185917007, 0.9999862930257166, 0.9999892444714795, 7890.915187055613, 7889.930418109889, 7900.276600546279, 175.05246629498197, 38.31561371148837, 37.23612779003065, 7887.728996327378, 7889.291009712455, 7893.007320751565, 284.5924167654187, 284.22106433532224, 284.7199638272997, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 600.0, 602.9084, 5.470682, 3299.876, 601.4005, 9.145407, 5500.397, 595.5722, 5.540514, 3299.217, 605.5225, 9.08001, 5498.275, 598.5511, 5.513416, 3300.04, 594.0485, 5.552417, 3297.929, 100.0, 100.0, 99.96803, 99.96426, 99.9998, 99.93584
23665.060080000003, 59.98970684931289, 59.992088300586325, 59.990753261021254, 27.831304777602476, 27.846982782712033, 27.829932272215178, 0.9999892165841484, 0.9999868001893275, 0.9999907505027803, 7886.441005001533, 7897.695416110528, 7896.39215290543, 170.4471668316737, 39.04438972651269, 38.10638613188826, 7888.171466483977, 7896.1780629505, 7896.685855125895, 284.62627132669616, 284.2351542096175, 284.6739085749971, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 600.0, 605.3334, 5.450158, 3299.4, 600.4861, 9.159774, 5500.432, 595.4169, 5.540514, 3299.165, 605.5225, 9.079642, 5498.222, 598.513, 5.513782, 3300.04, 594.0286, 5.551868, 3297.982, 99.97358, 100.0, 99.97328, 99.96308, 100.0, 99.9427
23667.46192, 59.99362850639299, 59.99366080086577, 59.99085873401982, 27.81511410606261, 27.863152108320335, 27.80455340754777, 0.9999885516438289, 0.9999887056779904, 0.9999875071818638, 7879.5819166562305, 7886.111782344294, 7892.470781240979, 171.1773855689744, 35.50435893411532, 37.622243772478214, 7889.438258270117, 7887.8338052464405, 7897.152168928335, 284.5450317715244, 284.25622393756703, 284.76937582426416, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 600.0, 611.7209, 5.383946, 3293.662, 594.0658, 9.252793, 5496.781, 589.1081, 5.591134, 3294.043, 611.6005, 8.973921, 5489.011, 604.7886, 5.454793, 3299.155, 587.7064, 5.601494, 3291.981, 99.80655, 99.94002, 99.81651, 99.79964, 99.97299, 99.76584
23669.860360000002, 59.99247487032827, 59.989859386787074, 59.992148266542266, 27.827619668772915, 27.868486634011177, 27.823436751242205, 0.9999904240899297, 0.9999874852224279, 0.9999903268694333, 7890.244315161512, 7894.110119352662, 7896.419572728871, 175.46516823683714, 39.618580863100874, 38.35911183540293, 7885.887127088471, 7894.071322933009, 7889.951409358818, 284.6780380619569, 284.3709661260541, 284.7192746466261, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 600.0, 605.3728, 5.449979, 3299.176, 600.4472, 9.159958, 5500.375, 595.4752, 5.540145, 3299.101, 605.4836, 9.079826, 5498.0, 598.5511, 5.513234, 3300.038, 594.0286, 5.551868, 3298.042, 99.97361, 100.0, 99.96977, 99.96223, 99.99971, 99.94267
23672.28508, 59.99138589399538, 59.993009709766, 59.99331338281522, 27.828917889380957, 27.871933367726133, 27.834417907377265, 0.9999894020246091, 0.9999868701153671, 0.9999893387077878, 7885.386405975042, 7894.650434451206, 7896.903856559149, 176.65826843595323, 41.390875627130136, 35.502142565516806, 7887.789889492659, 7892.614195554503, 7894.065026597577, 284.4766103954881, 284.1594229294179, 284.71280509964873, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 600.0, 605.4517, 5.449444, 3299.4, 600.6612, 9.152222, 5500.354, 596.4263, 5.525972, 3300.046, 602.9398, 9.12138, 5499.953, 594.6599, 5.549211, 3297.89, 599.2375, 5.500961, 3300.38, 99.98042, 100.0, 99.99998, 99.99726, 99.93466, 100.0
23674.655120000003, 59.993322354469676, 59.994012270654416, 59.99601810783639, 27.81723249815655, 27.8571049511011, 27.82739521565799, 0.9999884219367274, 0.9999869328774252, 0.9999904514768396, 7887.79238963705, 7886.842469347026, 7895.683959490845, 173.95116070433824, 38.39911099088113, 39.42061997030851, 7890.097300643721, 7894.173569706361, 7896.090519525575, 284.62731425534383, 284.2610871007261, 284.74885397924106, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 600.0, 601.8439, 5.480497, 3300.304, 602.4316, 9.129565, 5500.282, 596.5428, 5.535912, 3299.281, 605.4836, 9.080194, 5498.105, 598.5321, 5.512686, 3300.199, 594.0286, 5.552417, 3297.928, 100.0, 100.0, 99.97062, 99.96414, 99.99811, 99.93581
23677.019360000002, 59.99461073950351, 59.99146675772183, 59.99600403350273, 27.837787494697224, 27.861780197053974, 27.82864644800594, 0.9999889546406826, 0.9999880877971382, 0.9999896375543414, 7888.837648915733, 7892.0850738195995, 7896.830011971548, 174.31588409873484, 37.77000167551421, 39.1530333027913, 7891.027668485385, 7890.910948450177, 7896.805820443325, 284.64981064950126, 284.2924192728831, 284.7647192167468, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 600.0, 605.4319, 5.449444, 3299.175, 600.4861, 9.159774, 5500.544, 595.4363, 5.540514, 3298.943, 605.5031, 9.079826, 5498.229, 598.5321, 5.513599, 3299.93, 594.0087, 5.5526, 3297.813, 99.9736, 100.0, 99.96658, 99.96533, 99.99648, 99.94431
