TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
23693.67448, 60.00866486023645, 60.007353038285785, 60.005602070791596, 30.36390730662572, 30.381335351318302, 30.34059150248792, 0.9999916779265979, 0.9999734280431747, 0.9999890717793498, 8604.384826040165, 8611.303108076389, 8607.823516084356, 214.1724768191989, 67.403825249497, 35.815313016817186, 8608.387835226775, 8618.081727514407, 8612.684318018932, 284.6557685093331, 284.4835589440069, 284.82147374936477, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 600.0, 605.2742, 5.450158, 3299.343, 600.4277, 9.16051, 5500.365, 595.4363, 5.540145, 3298.877, 604.8622, 5.454224, 3299.185, 599.1806, 9.178905, 5500.012, 594.3467, 9.249063, 5496.955, 99.97358, 100.0, 99.97133, 99.97391, 100.0, 99.94518
23696.0724, 60.00839305998886, 60.00633799585731, 60.004467228687474, 30.322392287427462, 30.371236886671518, 30.36309065661429, 0.9999914738172392, 0.9999704184306195, 0.999990831113539, 8604.427323042324, 8604.376555317242, 8603.811536213658, 213.8091107281939, 72.37802730414842, 39.59057359899231, 8604.826781309646, 8601.708367009163, 8608.132646965498, 284.76951771026023, 284.3863244537139, 284.82578185342567, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 600.0, 605.3728, 5.449623, 3299.232, 600.4083, 9.160879, 5500.364, 595.4557, 5.540698, 3298.825, 611.0374, 5.391343, 3294.171, 605.4753, 9.080834, 5498.113, 594.3467, 9.248513, 5497.032, 99.97707, 100.0, 99.9731, 99.82373, 99.96723, 99.94434
23698.512600000002, 60.00986378403221, 60.0061168567389, 60.00900636360574, 30.3628017132964, 30.35003046639318, 30.353181714790715, 0.9999910333012628, 0.9999693365394235, 0.9999890770502572, 8603.476269304574, 8610.620801092702, 8606.686925349022, 211.15730685229892, 68.56683053359575, 38.2631699993874, 8606.006069677656, 8610.983721181914, 8615.696186584795, 284.6079330554407, 284.31343595191794, 284.78854240223694, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 600.0, 599.0838, 5.509052, 3300.257, 606.7313, 9.059939, 5497.013, 601.7452, 5.484923, 3300.234, 616.8046, 5.333242, 3287.169, 609.4619, 9.012532, 5494.496, 596.9511, 9.2172, 5498.333, 100.0, 99.94426, 100.0, 99.6098, 99.88958, 99.97514
23701.02244, 60.006341013095884, 60.00547055005818, 60.007960470441475, 30.345767458449583, 30.375246495112098, 30.338951812340262, 0.9999888389955315, 0.999967380115631, 0.999990330566377, 8606.596763784795, 8609.657669530718, 8612.980582098118, 193.835276473377, 72.61689544133333, 31.820345763849673, 8601.618599771044, 8604.519554690387, 8606.671817172644, 284.653577548498, 284.34112878654673, 284.7803985656649, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 600.0, 605.3334, 5.449623, 3299.341, 600.4472, 9.160695, 5500.485, 595.3975, 5.540698, 3298.997, 610.9985, 5.39171, 3294.287, 605.4753, 9.080287, 5498.054, 594.3467, 9.248696, 5497.068, 99.97709, 100.0, 99.9731, 99.82034, 99.96518, 99.94106
23703.45448, 60.006297541255236, 60.00776663202013, 60.00604028914718, 30.318273353368618, 30.37094152970514, 30.31231869073109, 0.9999928168565783, 0.9999732777934867, 0.999992216555885, 8599.00722619062, 8602.310056802944, 8608.4550060491, 199.8930351921914, 61.378254110814396, 36.968357707146424, 8603.585198229106, 8607.789180775324, 8601.133044607635, 284.6867260802016, 284.3796373932387, 284.8146595122768, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 600.0, 610.6367, 5.388943, 3293.776, 594.1047, 9.25224, 5496.772, 589.1275, 5.590581, 3293.931, 604.8428, 5.454408, 3299.293, 599.1806, 9.179453, 5500.118, 588.0841, 9.3311, 5487.592, 99.82166, 99.93991, 99.81469, 99.97917, 99.99868, 99.773
23705.862240000002, 60.009880695252235, 60.00795928882811, 60.007551487507236, 30.347451874291156, 30.383940556105934, 30.348299451275498, 0.9999908477850408, 0.9999721402213673, 0.9999911293563067, 8603.675139065808, 8610.814264023076, 8611.724461223846, 191.60864475878088, 66.41907627983937, 33.965123684154605, 8607.074694458992, 8614.914860822599, 8607.801327650328, 284.6814517604553, 284.4584164859361, 284.77197788514667, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 600.0, 605.3925, 5.449979, 3299.342, 600.4277, 9.160326, 5500.582, 595.3975, 5.540145, 3299.163, 611.0374, 5.390975, 3294.175, 605.4944, 9.080104, 5498.114, 594.3467, 9.248513, 5496.896, 99.96864, 100.0, 99.9664, 99.82541, 99.96431, 99.94423
23708.232320000003, 60.00561235897781, 60.0073726390655, 60.00220319505349, 30.362437126442824, 30.389010385265323, 30.343966542472117, 0.9999921321230758, 0.9999728188648406, 0.9999894909222834, 8604.43223288969, 8610.007325652014, 8613.499194124366, 196.49024294141327, 66.82039206198601, 33.23505101294268, 8613.694382565764, 8605.13920428426, 8613.03457627475, 284.6685162274967, 284.38609039982106, 284.75716881774895, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 600.0, 605.3728, 5.449979, 3299.064, 600.4277, 9.160326, 5500.536, 595.4363, 5.540514, 3299.053, 604.9011, 5.454592, 3299.184, 599.1997, 9.178722, 5500.006, 594.3268, 9.249063, 5496.949, 99.97024, 100.0, 99.96466, 99.97387, 100.0, 99.94313
23710.630480000003, 60.00488648794227, 60.008918377007056, 60.00613418905196, 30.351984584480444, 30.39580193067061, 30.33496144198367, 0.9999920345882333, 0.9999719680441657, 0.9999921568734236, 8606.748798453944, 8611.754649240893, 8608.805468812732, 197.04322600561272, 63.88455612478947, 34.296793412945135, 8611.031750508564, 8609.920151685228, 8610.31212458489, 284.7001555107745, 284.3997662837038, 284.765073221559, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 600.0, 599.0641, 5.508873, 3300.199, 606.6924, 9.060492, 5497.063, 601.7064, 5.484555, 3300.182, 598.7454, 5.507545, 3300.185, 594.6409, 9.24465, 5497.798, 597.8856, 9.203649, 5498.956, 100.0, 99.94521, 100.0, 100.0, 99.95857, 99.97961
23713.145360000002, 60.0014179239359, 60.00314551689765, 60.00236716211882, 30.35365912659594, 30.405912834564198, 30.359544323102007, 0.9999913691300983, 0.9999686181855426, 0.9999918894568325, 8605.94666929111, 8604.151575634023, 8614.568674989961, 199.04929904463143, 65.65228801004449, 36.72266417689434, 8609.162737633847, 8608.864985338047, 8614.208516644489, 284.6733913422075, 284.33894513626984, 284.7202733978525, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 600.0, 605.2939, 5.450515, 3299.29, 600.3694, 9.160879, 5500.461, 595.4363, 5.540329, 3298.935, 604.9205, 5.45404, 3299.183, 599.2188, 9.179088, 5500.062, 594.287, 9.249429, 5496.893, 99.97531, 100.0, 99.96814, 99.97385, 100.0, 99.94211
23715.597840000002, 59.99796568050827, 60.00193617548292, 60.000458840413685, 30.322270497492156, 30.35403259639263, 30.331372479262825, 0.9999883299301326, 0.999972773654638, 0.9999900430528543, 8604.015608866075, 8596.24189857179, 8598.470486730188, 206.60013524336046, 63.66148460096838, 39.06932114411802, 8598.583160129108, 8606.184141291043, 8599.292225888637, 284.66401078837504, 284.3268246265369, 284.7534659344717, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 600.0, 609.6115, 5.400008, 3294.867, 594.6494, 9.244504, 5496.894, 589.0887, 5.591134, 3293.768, 610.9791, 5.390975, 3294.284, 605.4562, 9.080834, 5498.056, 588.104, 9.3311, 5487.54, 99.85812, 99.94158, 99.80966, 99.82539, 99.96324, 99.77205
23718.01276, 59.996649504703456, 60.000965291871786, 59.99779456205687, 30.339691418102902, 30.3735244968047, 30.340364378775252, 0.9999909720229307, 0.9999747597284909, 0.9999930663873633, 8606.79101752802, 8612.381798860331, 8613.498298814739, 200.14245746013648, 61.70132562612798, 36.31808534013135, 8606.86683242414, 8613.278132819509, 8614.397969630134, 284.7523069179418, 284.39183336676825, 284.74681688527346, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 600.0, 605.3925, 5.449979, 3299.232, 600.4472, 9.160879, 5500.412, 595.3975, 5.540514, 3298.995, 604.8817, 5.454592, 3299.243, 599.1616, 9.178905, 5500.112, 594.3268, 9.248696, 5496.894, 99.97533, 100.0, 99.9663, 99.97566, 99.99974, 99.94299
23720.410280000004, 59.9964728621831, 59.99547491547004, 59.994600151482615, 30.349466417170973, 30.395586889692645, 30.33376954643482, 0.9999916763998541, 0.9999674883846899, 0.9999909661090217, 8608.499437098379, 8603.865521906733, 8609.734989484305, 198.46956059761078, 66.49380237678037, 36.6644040154556, 8608.30239189561, 8610.767048798987, 8609.321794118578, 284.730213139263, 284.34732589208835, 284.7866124083926, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 600.0, 605.4122, 5.450515, 3299.343, 600.4472, 9.160879, 5500.417, 595.4363, 5.540514, 3298.992, 610.9791, 5.39171, 3294.227, 599.1997, 9.17927, 5500.105, 594.3467, 9.248696, 5496.894, 99.97531, 100.0, 99.9681, 99.82208, 99.9996, 99.94311
23722.78368, 59.99759691389251, 59.999045528313815, 59.997816988965255, 30.35116778304846, 30.38274337974527, 30.359945321579225, 0.9999907652155845, 0.9999693747786569, 0.9999933255522464, 8601.609280981886, 8611.707709277467, 8613.930137662172, 196.41678411499106, 66.11848955469208, 33.26713109835828, 8611.808118474162, 8608.130496054877, 8610.705454332136, 284.6222236156124, 284.3598418670818, 284.79800640343365, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 600.0, 599.1232, 5.508517, 3300.31, 606.6924, 9.060676, 5497.181, 601.784, 5.484187, 3300.239, 617.329, 5.322026, 3285.116, 593.9923, 9.253964, 5497.258, 598.5019, 9.197057, 5499.381, 100.0, 99.9451, 100.0, 99.52574, 99.94874, 99.98911
23725.26592, 59.99412805850946, 59.99324706566729, 59.99275792572495, 30.343140667200185, 30.378201709625348, 30.352473941211624, 0.9999916365242728, 0.9999681224937889, 0.999991424644876, 8600.33638643452, 8607.378421607702, 8605.476614961592, 197.2499710586835, 66.74594173974569, 40.66458378941161, 8607.94011956783, 8605.992797173498, 8608.898290261319, 284.70395862391774, 284.3866867011547, 284.75669104607954, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 600.0, 605.2742, 5.449979, 3299.174, 600.4083, 9.160879, 5500.475, 595.4363, 5.540514, 3298.994, 611.0179, 5.391343, 3294.228, 599.1806, 9.17927, 5500.02, 594.3268, 9.248879, 5496.948, 99.97358, 100.0, 99.96796, 99.82025, 100.0, 99.94325
23727.703800000003, 59.99238788579793, 59.99118871718196, 59.99036425654758, 30.329715451217883, 30.341154291219823, 30.318363060189508, 0.9999895034335781, 0.9999738751280433, 0.9999894154499599, 8599.669799146286, 8605.93748609471, 8594.31311683621, 202.8547246014473, 58.90452456580397, 37.19451652187945, 8603.13934685032, 8604.980925385093, 8603.570701046192, 284.6710877278078, 284.3420172291729, 284.78408442191494, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 600.0, 609.2566, 5.406433, 3295.255, 595.0775, 9.244504, 5496.803, 589.1081, 5.59095, 3293.88, 604.9011, 5.454408, 3299.187, 605.4753, 9.080287, 5498.272, 588.0841, 9.3311, 5487.66, 99.85481, 99.95181, 99.81314, 99.97223, 99.96229, 99.77314
23730.12556, 59.993643271416936, 59.99238408529523, 59.99242478331094, 30.34785686244446, 30.376993016067356, 30.313217220964827, 0.9999915942716014, 0.9999694591088152, 0.9999899902498154, 8614.807091076485, 8607.124616365054, 8611.773111862085, 202.93219146390447, 64.40426623863209, 35.49867560403891, 8609.623093234994, 8612.664445272056, 8611.639894034013, 284.76148633421917, 284.32551859368374, 284.7603640223418, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 600.0, 605.3334, 5.449623, 3299.122, 600.4277, 9.160695, 5500.529, 595.4363, 5.540329, 3298.884, 610.9791, 5.391527, 3294.226, 599.1806, 9.179088, 5500.171, 594.3268, 9.248696, 5496.829, 99.97868, 100.0, 99.96477, 99.82207, 99.99868, 99.94211
23732.619120000003, 59.994866650807126, 59.993448483609896, 59.99699870188369, 30.335124078583387, 30.391666436186657, 30.3608099278804, 0.9999892052683963, 0.999968789723761, 0.9999897200159791, 8609.858919202661, 8596.55800582253, 8615.637965870026, 199.26413327670025, 64.73699921704406, 36.74638026199318, 8603.53078939525, 8610.66365965515, 8608.793690615228, 284.6377973330734, 284.2686268483309, 284.7640354441795, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 600.0, 611.6815, 5.384482, 3293.505, 600.4083, 9.160879, 5500.358, 595.4363, 5.540145, 3298.883, 604.8817, 5.454776, 3299.294, 599.1806, 9.179088, 5500.064, 594.3268, 9.248513, 5496.941, 99.80178, 100.0, 99.97144, 99.9756, 99.99977, 99.94115
23735.043800000003, 59.99205839035723, 59.99082665972135, 59.99009938051386, 30.331035779447657, 30.409281576583687, 30.34496404289542, 0.9999906862565239, 0.9999690680528365, 0.9999921876797919, 8608.986483698729, 8613.065265056961, 8610.53491774414, 199.63410930965642, 65.7004672862754, 35.59952146724572, 8611.945098099319, 8609.108188420207, 8614.923157016243, 284.6129983424736, 284.25263920970406, 284.6735176731242, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 600.0, 617.8917, 5.312738, 3283.008, 606.6924, 9.060676, 5497.227, 601.6481, 5.484555, 3300.178, 598.7454, 5.507545, 3300.29, 594.6409, 9.24465, 5498.238, 597.9452, 9.203099, 5499.004, 99.48687, 99.94416, 100.0, 100.0, 99.95554, 99.98049
23737.50656, 59.9934606561467, 59.99190030768061, 59.99182958342692, 30.349023889547528, 30.379893843961412, 30.34971412715734, 0.9999917173768375, 0.9999728022719448, 0.9999890304765692, 8606.86195574343, 8603.668167899235, 8607.04349254983, 200.35030720933742, 63.86726977310582, 41.22114357367718, 8607.434307417296, 8609.819694443842, 8612.037626666108, 284.60712463176156, 284.28505119272415, 284.7212306703706, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 600.0, 611.7012, 5.384482, 3293.662, 600.4083, 9.160326, 5500.299, 595.3975, 5.540698, 3298.938, 604.9399, 5.454592, 3299.236, 599.1997, 9.179453, 5500.062, 594.3268, 9.249063, 5497.001, 99.80323, 100.0, 99.97139, 99.97722, 100.0, 99.94104
23739.96224, 59.994433335768655, 59.99338470820556, 59.99663278487009, 30.31772630779247, 30.36784967103402, 30.31855789588457, 0.9999881677151007, 0.9999707328535394, 0.9999878303903104, 8597.718098063118, 8602.695058573625, 8608.847294784413, 197.68943603699392, 65.03055441952256, 40.94673834056903, 8598.323254145133, 8607.340377582083, 8607.09894835788, 284.65190630605633, 284.30430768164706, 284.7807661889817, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 600.0, 607.4626, 5.435524, 3298.746, 594.6494, 9.24432, 5496.839, 589.1081, 5.591134, 3293.873, 611.0179, 5.392078, 3294.284, 605.4753, 9.080469, 5498.219, 588.104, 9.330917, 5487.593, 99.94741, 99.94157, 99.81473, 99.82699, 99.96439, 99.77302
23742.430480000003, 59.99321748672282, 59.993844156188445, 59.99459240311455, 30.35261036010353, 30.372860428431224, 30.354075151076216, 0.9999855811390979, 0.999970443940051, 0.9999901204402253, 8601.620217307638, 8608.025983195426, 8613.766109625198, 200.73908819404738, 68.64423543635439, 40.755330465031875, 8609.430093223522, 8613.274378377833, 8612.007621666333, 284.6032241965037, 284.255927625464, 284.73249351634695, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 600.0, 611.6618, 5.384482, 3293.611, 600.4083, 9.161247, 5500.469, 595.3975, 5.540514, 3299.105, 604.8622, 5.454224, 3299.181, 599.1616, 9.179088, 5499.949, 594.3268, 9.248513, 5497.008, 99.81003, 100.0, 99.97147, 99.98065, 99.99766, 99.94214
23744.916040000004, 60.00054880858555, 59.997119659012185, 59.99614546565562, 30.341544711044595, 30.377042263893323, 30.336943471204503, 0.9999923795596559, 0.9999720348510651, 0.9999911014674469, 8601.717101169133, 8608.45377621726, 8601.602445514789, 196.79839781116837, 65.43284597643424, 33.730736304236416, 8602.812304721956, 8605.459743810594, 8606.942967741696, 284.6385536032622, 284.41739016654265, 284.7727441470815, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 600.0, 605.3137, 5.449979, 3299.394, 600.4083, 9.160879, 5500.306, 595.4557, 5.541066, 3298.995, 610.9985, 5.39171, 3294.338, 599.2188, 9.178722, 5500.055, 594.3268, 9.249063, 5497.712, 99.98023, 100.0, 99.9714, 99.82365, 100.0, 99.94361
23747.347680000003, 60.00193221692327, 59.99889359795177, 59.998919604290734, 30.33498455268106, 30.364710209921125, 30.332749062891686, 0.9999917762069379, 0.9999729174392341, 0.9999909409811936, 8609.029837601685, 8610.72548839371, 8605.83136905936, 198.49802396377515, 66.19082413713159, 34.796645720773085, 8606.137787667516, 8607.458419206963, 8610.169334513683, 284.65600844735343, 284.4078494706953, 284.7989531428808, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 600.0, 599.0444, 5.508873, 3300.419, 606.6924, 9.060308, 5497.013, 601.3569, 5.487869, 3300.295, 616.125, 5.337655, 3288.216, 595.6518, 9.224562, 5498.988, 596.9511, 9.217566, 5498.387, 100.0, 99.94629, 100.0, 99.60789, 99.97143, 99.96927
23749.817680000004, 60.00362022977622, 60.002866088240694, 60.003372538186426, 30.327613476916007, 30.37348003028299, 30.33042009696245, 0.9999914777013392, 0.9999663217977016, 0.9999907242561008, 8609.690501384777, 8611.479423924979, 8608.033498626712, 195.43832067801554, 65.24283008422663, 34.89819711127075, 8605.33673857011, 8614.143801989643, 8607.94852250388, 284.73500628595815, 284.381730236856, 284.82642570037666, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 600.0, 605.2742, 5.449623, 3299.175, 600.4083, 9.160879, 5500.365, 595.3781, 5.540514, 3299.043, 610.9791, 5.391527, 3294.344, 599.1997, 9.178722, 5499.956, 594.3467, 9.248696, 5497.001, 99.97867, 100.0, 99.96991, 99.82719, 99.9978, 99.94091
23752.267040000002, 60.00778495403619, 60.008063296756006, 60.0101313785895, 30.349583981070857, 30.390199492792732, 30.352782088708693, 0.9999883453396158, 0.9999680618462795, 0.9999886975302983, 8600.458385668593, 8603.642996390641, 8605.477495568564, 198.1772271550899, 75.070227015015, 41.49833118897186, 8601.609045396879, 8598.384229294217, 8607.808123187177, 284.31268143328373, 284.0362834352215, 284.5479195250777, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 600.0, 610.5381, 5.388943, 3293.615, 594.1047, 9.25224, 5496.774, 589.1275, 5.59095, 3293.934, 604.9011, 5.454592, 3299.407, 605.4753, 9.079556, 5498.069, 588.1437, 9.330368, 5487.605, 99.81492, 99.94116, 99.81477, 99.97562, 99.96349, 99.77424
23754.72144, 60.01431764610689, 60.0131200604839, 60.01146432216584, 30.321548998929096, 30.37597479036121, 30.34309167373695, 0.9999901594300514, 0.9999702039303012, 0.9999914676528568, 8604.83302583751, 8608.9691020124, 8613.417332427378, 200.3101217538242, 63.70741291984024, 38.12606021920374, 8604.976837993732, 8610.92836611813, 8612.13666472913, 284.7142624487261, 284.37447224662355, 284.7748691392768, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 600.0, 605.3137, 5.450515, 3299.285, 600.4083, 9.161247, 5500.477, 595.3975, 5.540329, 3299.159, 611.0179, 5.391343, 3294.232, 599.1997, 9.178905, 5500.123, 594.3069, 9.249246, 5496.996, 99.97517, 100.0, 99.9731, 99.82546, 99.9987, 99.94093
23757.12036, 60.01363352214753, 60.01581161906261, 60.01770702086552, 30.355912434436988, 30.380410204871275, 30.34270132538198, 0.9999916145055416, 0.9999696889232227, 0.9999883700383801, 8600.517564696478, 8604.05238757113, 8600.917748706592, 208.47667635255857, 62.91198999359926, 38.15209156473338, 8600.199536672713, 8606.841540165251, 8611.441001741596, 284.64160143015766, 284.33766386145027, 284.75826441667147, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 600.0, 611.6815, 5.38466, 3293.447, 600.4472, 9.160695, 5500.527, 595.4169, 5.540329, 3298.883, 604.7651, 5.455327, 3299.242, 599.1997, 9.178905, 5500.18, 594.3268, 9.247231, 5497.604, 99.80003, 100.0, 99.96473, 99.97225, 100.0, 99.94678
23759.533880000003, 60.01329785351302, 60.01565399072747, 60.01308562966368, 30.3360516818381, 30.39400681064181, 30.32321600046606, 0.9999911599338679, 0.9999737059403047, 0.9999928698463187, 8606.584483522072, 8606.177983578715, 8611.241859195452, 197.44891295533535, 64.87702608398149, 37.098568325019556, 8609.70285757115, 8603.736771742404, 8615.763880629589, 284.6697088768775, 284.3602201708205, 284.71887159800264, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 600.0, 617.9705, 5.313273, 3283.008, 606.6924, 9.060676, 5497.125, 601.6675, 5.487317, 3300.26, 599.7746, 5.502396, 3300.261, 594.9842, 9.230406, 5499.044, 596.8915, 9.218299, 5498.267, 99.48685, 99.94631, 100.0, 100.0, 99.97329, 99.97587
23761.93072, 60.01056771407533, 60.013152555877014, 60.016737591581816, 30.344341291712684, 30.372967466591906, 30.358002399223878, 0.9999905280116704, 0.9999718237593154, 0.9999893309786858, 8606.637215355557, 8606.63993969061, 8612.449178416993, 201.81398534753043, 64.9372291511927, 38.82149609527664, 8608.324118805707, 8610.040207417804, 8613.431889765752, 284.57379362743217, 284.32153158042075, 284.74472785536807, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 600.0, 611.6618, 5.383946, 3293.83, 600.4083, 9.160695, 5500.521, 595.3975, 5.540514, 3298.942, 604.9399, 5.453488, 3299.462, 599.1806, 9.178905, 5500.012, 594.3268, 9.249246, 5496.947, 99.80165, 100.0, 99.96633, 99.9823, 100.0, 99.94199
23764.33148, 60.01674111950878, 60.016754159071944, 60.01585734052119, 30.322915878326466, 30.355041201453098, 30.30512888130401, 0.9999879108485633, 0.999968736523719, 0.9999877838935334, 8595.665268331988, 8606.224171293357, 8606.815204084025, 197.77180014361545, 71.55316925708348, 40.82085971222432, 8597.273461263376, 8601.343629626503, 8603.777733590914, 284.63273412075006, 284.3659690680544, 284.7808074294718, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 600.0, 607.4823, 5.428742, 3298.637, 595.0775, 9.244504, 5496.796, 589.1275, 5.591134, 3293.761, 610.9597, 5.390791, 3294.234, 605.4753, 9.080287, 5498.053, 588.0642, 9.3311, 5487.484, 99.95074, 99.94035, 99.81296, 99.81519, 99.96322, 99.77103
23766.710120000003, 60.008128088329684, 60.00927647609223, 60.00902649434201, 30.36124372915352, 30.36166992682215, 30.33295469726754, 0.9999896965843758, 0.9999665790657517, 0.9999895090246507, 8602.143708508636, 8610.333727238056, 8612.189954753087, 202.15219665081395, 66.43750594178755, 38.233427759125334, 8600.595923182169, 8612.586388006352, 8608.999705968576, 284.616889998902, 284.30469909116147, 284.76792950737723, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 600.0, 611.6421, 5.38466, 3293.667, 600.3888, 9.161247, 5500.352, 595.4557, 5.540329, 3298.938, 604.7457, 5.455879, 3299.576, 599.1997, 9.178722, 5500.057, 594.287, 9.249429, 5496.833, 99.8083, 100.0, 99.96799, 99.97233, 99.99881, 99.9441
23769.122040000002, 60.005287939586246, 60.00650328441152, 60.00365392651791, 30.336654949324988, 30.3632702726214, 30.337684426318834, 0.9999924406090317, 0.9999654491847546, 0.9999910763721078, 8598.779323493272, 8611.182811527146, 8608.521137057394, 194.29561900444423, 68.83179380193769, 33.389575323328245, 8600.576038332061, 8605.132274271315, 8607.076300238412, 284.62482805209186, 284.3554834899961, 284.7416131590526, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 600.0, 605.3728, 5.449979, 3299.451, 600.4083, 9.161247, 5500.364, 595.4363, 5.540329, 3299.046, 610.9791, 5.391343, 3294.232, 599.1806, 9.178357, 5500.004, 594.3268, 9.248879, 5496.894, 99.98196, 100.0, 99.96296, 99.82382, 99.99791, 99.94419
23771.72996, 60.00802759925786, 60.0082711065234, 60.00716730395152, 30.351135530745722, 30.382879592839085, 30.346120416424117, 0.9999910028818011, 0.9999685080104483, 0.9999928761119576, 8602.830174439892, 8601.42793797046, 8614.168301811686, 195.92089599192423, 70.13642914091389, 36.63457661574739, 8606.883921623947, 8606.05361712891, 8611.095532168089, 284.5910210211038, 284.3221641419228, 284.84649557275094, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 600.0, 599.0444, 5.508873, 3300.424, 606.6924, 9.060492, 5496.952, 601.7064, 5.484555, 3300.115, 616.494, 5.334529, 3287.662, 595.0414, 9.238989, 5498.515, 596.8915, 9.212439, 5498.201, 100.0, 99.94317, 100.0, 99.59291, 99.96569, 99.97585
23774.111320000004, 60.008549264464676, 60.01203314984144, 60.010009389285145, 30.35500462724204, 30.409239055054087, 30.335657009897968, 0.9999916950597194, 0.9999705900172318, 0.9999923560464522, 8607.866367587561, 8605.638444644761, 8611.336483044955, 195.87054123298867, 67.10926334876751, 38.76956386350639, 8607.712449967763, 8614.765475206017, 8610.608624469975, 284.5817336870162, 284.34164476228455, 284.8323236664819, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 600.0, 605.3728, 5.449801, 3299.175, 600.4472, 9.160879, 5500.417, 595.4169, 5.540145, 3299.216, 611.0374, 5.391159, 3294.398, 599.1806, 9.178722, 5500.118, 594.3069, 9.249063, 5496.89, 99.97025, 100.0, 99.96817, 99.82885, 99.99985, 99.94309
23776.4824, 60.00996533254892, 60.01388884395837, 60.01089624701611, 30.32408287020845, 30.36961423698535, 30.301413427064993, 0.9999917291077235, 0.9999703549138677, 0.9999903641899751, 8595.697532442005, 8605.808444349248, 8606.930618783885, 201.03459563514662, 60.79003788285854, 38.66948817246748, 8601.027353325455, 8604.319563801235, 8611.910578033436, 284.63288740806735, 284.32334742688437, 284.79933407798075, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 600.0, 609.3157, 5.407147, 3295.254, 595.0191, 9.245425, 5496.923, 589.1663, 5.59095, 3293.932, 604.8234, 5.454224, 3299.52, 605.5134, 9.080834, 5498.278, 588.0444, 9.3311, 5487.473, 99.85478, 99.9494, 99.81473, 99.97564, 99.96728, 99.77084
23778.99232, 60.01120563686576, 60.01335264404649, 60.01135190085433, 30.341259816858507, 30.377463534466074, 30.325169251963015, 0.9999908864825113, 0.9999717587193855, 0.9999905591385078, 8604.353148086864, 8598.500173061884, 8613.521868878734, 196.54707878750241, 68.13232575550546, 32.72356194014375, 8603.57283011513, 8606.727252540906, 8618.440851639929, 284.5758177089262, 284.3730994527837, 284.8367418692004, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 600.0, 605.3925, 5.45105, 3299.064, 600.4083, 9.161063, 5500.581, 595.4363, 5.540514, 3299.055, 611.0179, 5.391527, 3294.228, 599.1997, 9.178905, 5500.178, 594.3069, 9.249246, 5496.767, 99.97704, 100.0, 99.97313, 99.82548, 100.0, 99.94408
23781.39252, 60.0074881086363, 60.00896389763738, 60.008673446462396, 30.35109783244044, 30.376910240836203, 30.34270079131572, 0.9999901747978984, 0.9999694963069403, 0.9999891618273483, 8608.306892380937, 8611.161489980634, 8610.552930032052, 193.30218786536125, 69.87266650970923, 30.668957116364254, 8605.384433676152, 8609.076470206146, 8609.66775233729, 284.6361626859884, 284.3584309708003, 284.79099749021645, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 600.0, 605.2939, 5.449979, 3299.175, 600.4277, 9.16051, 5500.366, 595.4557, 5.540329, 3299.166, 604.8622, 5.454408, 3299.184, 599.1997, 9.178722, 5500.062, 594.287, 9.249612, 5496.833, 99.97533, 100.0, 99.96473, 99.97892, 99.99971, 99.94078
23783.821760000003, 60.00826570539096, 60.00874569101848, 60.00603576727317, 30.36017641795349, 30.3938238720758, 30.35028949483414, 0.999992303159585, 0.9999705529815243, 0.9999928664732576, 8602.677162920747, 8608.543393580869, 8613.815841730187, 197.16402012666435, 67.62695461857766, 33.357234314451944, 8610.39815729789, 8605.89583519732, 8615.504050218275, 284.5773811713903, 284.4140664482981, 284.82606210369124, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 600.0, 599.0444, 5.509231, 3300.256, 606.6924, 9.060676, 5497.122, 601.6675, 5.485107, 3300.354, 598.6095, 5.511222, 3300.233, 594.0114, 9.253416, 5497.924, 598.482, 9.198522, 5498.881, 100.0, 99.94627, 100.0, 100.0, 99.94901, 99.9851
23786.221640000003, 60.0073040974441, 60.00794623552306, 60.009160958656935, 30.352777795505407, 30.39472329471613, 30.331866114671037, 0.999989299626415, 0.9999686704734394, 0.9999905153090259, 8606.624256119027, 8611.700920738647, 8610.283060016603, 196.79957349086834, 65.79594505545538, 30.071712378724442, 8605.057576006058, 8611.007310367817, 8614.76415392173, 284.621645926514, 284.34793573223527, 284.81036977366836, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 600.0, 605.3137, 5.450693, 3298.954, 600.4083, 9.161063, 5500.586, 595.4363, 5.540145, 3298.992, 604.8622, 5.454592, 3299.349, 599.2188, 9.179088, 5500.163, 594.287, 9.249246, 5496.774, 99.98198, 100.0, 99.9664, 99.97564, 99.99971, 99.94093
23788.660200000002, 60.01028989586021, 60.00985372455386, 60.009854898348, 30.308698480933742, 30.333283701263728, 30.308301959407434, 0.9999884211387258, 0.9999693135512195, 0.9999864484580673, 8602.597532680791, 8598.079347629537, 8605.027631464178, 201.1686713498193, 76.92606507998244, 40.80147858696273, 8590.230990919787, 8608.113097609437, 8601.612428191984, 284.6274881266727, 284.3988510106614, 284.8648150465837, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 600.0, 608.6652, 5.410181, 3295.804, 595.5833, 9.231426, 5497.288, 589.4963, 5.590581, 3293.993, 611.0374, 5.391159, 3294.228, 605.4944, 9.080469, 5498.278, 588.104, 9.330917, 5487.546, 99.88794, 99.95636, 99.81143, 99.82366, 99.96532, 99.77323
23791.05956, 60.0100431893869, 60.0111781378725, 60.010406035519274, 30.333805505182088, 30.367926836643615, 30.33756484913585, 0.9999901721636085, 0.9999674359859769, 0.9999905563778091, 8606.26035258901, 8610.624233546945, 8614.008000065145, 196.43555836008954, 71.52066011435363, 33.3201729385155, 8606.952887092437, 8604.228021762086, 8612.44899184403, 284.68378802830574, 284.35015709485134, 284.8635101495293, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 600.0, 605.3728, 5.449623, 3299.285, 600.4472, 9.161063, 5500.522, 595.4169, 5.540698, 3298.936, 604.8817, 5.454959, 3299.352, 599.1997, 9.17927, 5500.219, 594.3268, 9.248879, 5496.774, 99.97693, 100.0, 99.96806, 99.97393, 100.0, 99.94104
23793.460120000003, 60.01331345644912, 60.01131263056584, 60.01044157472222, 30.325642092773407, 30.390016553372725, 30.347749264344152, 0.9999908494331391, 0.9999677061372847, 0.9999911282930067, 8604.909716431112, 8603.651249795828, 8606.279137926802, 192.36229323080897, 74.1559224772821, 35.07890275475029, 8606.187709095986, 8610.724502994532, 8609.164607158338, 284.595302630749, 284.40713898696174, 284.8579504226334, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 600.0, 605.3728, 5.451229, 3299.123, 600.3888, 9.160695, 5500.581, 595.4169, 5.540329, 3298.942, 611.0374, 5.390975, 3294.284, 599.1806, 9.178905, 5500.223, 594.3069, 9.249063, 5496.882, 99.98355, 100.0, 99.96655, 99.82032, 100.0, 99.94201
23795.916200000003, 60.01202984904012, 60.00926108737879, 60.01171361663698, 30.336813992381767, 30.376056342977524, 30.317550333094452, 0.9999917666810074, 0.9999685028964514, 0.9999931853880607, 8602.363810237155, 8609.482302421577, 8611.409033204116, 196.25498842782963, 68.57853547321724, 32.442193743295775, 8610.255544128593, 8611.523007022171, 8614.57835996245, 284.7008747095432, 284.4187647081485, 284.8918012474331, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 600.0, 599.0247, 5.508873, 3300.367, 606.6924, 9.060308, 5497.063, 601.7452, 5.484187, 3300.131, 617.2513, 5.320372, 3284.501, 593.1339, 9.258348, 5496.802, 598.8796, 9.183689, 5499.618, 100.0, 99.94497, 100.0, 99.51725, 99.93146, 99.99425
23798.291640000003, 60.01319155027572, 60.01191125853475, 60.01036467796169, 30.345637214413763, 30.384159122295717, 30.32349272378117, 0.9999914497581126, 0.999966121906098, 0.9999922919324011, 8600.889372633454, 8608.051464224114, 8611.34094257763, 197.2624873720829, 69.93099871027243, 37.680640253149704, 8607.44086445094, 8607.163606371068, 8607.601534898216, 284.72206600143573, 284.41526861449813, 284.8268283707965, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 600.0, 605.3334, 5.450871, 3299.341, 600.3888, 9.160326, 5500.417, 595.4169, 5.540329, 3298.997, 610.9985, 5.391527, 3293.948, 599.1997, 9.178722, 5500.063, 594.3268, 9.248879, 5497.009, 99.98197, 100.0, 99.96991, 99.81519, 99.99881, 99.94421
23800.74216, 60.00553108245574, 60.00360662987772, 60.005446924058624, 30.29967364442928, 30.358297624382892, 30.315663187411687, 0.9999913085136931, 0.9999730459982132, 0.9999913840184587, 8599.321742986112, 8601.75634011571, 8600.227530409564, 202.7891600986395, 61.75211552330211, 35.919326328976354, 8603.77071919109, 8603.987183049698, 8605.85619541696, 284.6245273993266, 284.4336480751816, 284.8519390391742, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 600.0, 607.2852, 5.427671, 3297.494, 597.0619, 9.216506, 5498.42, 590.4669, 5.580641, 3294.233, 604.9594, 5.453856, 3299.465, 605.4562, 9.080834, 5497.997, 588.104, 9.330917, 5487.539, 99.92266, 99.98074, 99.83291, 99.97391, 99.96636, 99.77204
23803.180200000003, 59.999097760655154, 60.000150122458244, 60.00358221403302, 30.352445839948338, 30.3718775105311, 30.33666135202878, 0.9999897993253825, 0.9999686662518661, 0.9999920362521891, 8607.449381758726, 8608.66920858967, 8611.431129648752, 197.0083600427588, 70.53956580409795, 37.07546126962666, 8605.808594973896, 8611.01539734393, 8614.996126084821, 284.4967393135169, 284.3572061274566, 284.8450221013945, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 600.0, 605.3728, 5.449979, 3299.395, 600.4277, 9.161431, 5500.522, 595.4169, 5.540514, 3298.933, 611.0179, 5.391159, 3294.398, 599.1616, 9.179088, 5500.006, 594.3467, 9.248879, 5497.001, 99.9737, 100.0, 99.97136, 99.82885, 99.9987, 99.94311
23805.5488, 59.99779604336056, 59.99562193722566, 59.99766633700227, 30.357030291333587, 30.390287987034345, 30.335939488397376, 0.9999907599133978, 0.999971303917233, 0.9999904317375096, 8609.944518211483, 8617.540488575765, 8610.059978808911, 198.4246833441748, 67.72597591068734, 36.93032737182352, 8609.081288014331, 8615.072540506248, 8609.676405373744, 284.6025243034657, 284.3800982930023, 284.74403039504017, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 600.0, 605.3531, 5.450515, 3299.18, 600.4277, 9.160695, 5500.469, 595.3975, 5.540145, 3299.098, 604.9205, 5.454224, 3299.517, 599.1997, 9.178905, 5500.004, 594.3069, 9.249429, 5496.943, 99.97374, 100.0, 99.97125, 99.97726, 100.0, 99.94301
23807.964760000003, 60.000261519059706, 60.00395990180504, 60.00072189349038, 30.351899178305633, 30.393291394417293, 30.346680436322302, 0.9999942208742275, 0.9999741996424003, 0.999994463934344, 8609.120419237892, 8606.490755585806, 8613.453414971253, 195.75027349981974, 67.1705217958206, 32.406653364437716, 8602.86820109759, 8607.509095324916, 8611.802789809011, 284.6158387892305, 284.33231144859724, 284.8365248089676, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 600.0, 599.1035, 5.508873, 3300.361, 606.7119, 9.06086, 5497.07, 601.7452, 5.484923, 3300.182, 598.59, 5.51306, 3300.154, 592.886, 9.267844, 5495.247, 600.4304, 9.169223, 5500.156, 100.0, 99.94533, 100.0, 100.0, 99.91217, 100.0
23810.376080000002, 59.999452690842446, 60.00089583015635, 60.00029932608493, 30.357089216997338, 30.38015793346504, 30.345811357910982, 0.9999901663125281, 0.999972027363053, 0.9999944845584104, 8605.384663495075, 8612.990571977223, 8608.0471947921, 195.49936371379863, 67.10620407592705, 38.39839677797636, 8607.719201682576, 8613.817254569532, 8612.28196118165, 284.6635032615023, 284.4229452273046, 284.79160962014697, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 600.0, 605.3334, 5.450336, 3299.285, 600.4277, 9.161063, 5500.529, 595.4752, 5.539961, 3298.935, 604.9205, 5.45404, 3299.412, 599.1806, 9.178539, 5500.012, 594.3268, 9.249246, 5497.001, 99.97533, 100.0, 99.97487, 99.98063, 99.99987, 99.94191
23812.807080000002, 60.0027532520747, 59.999747412266245, 60.00112281702089, 30.290848338662414, 30.355635859395544, 30.32375152190598, 0.9999892427991652, 0.9999683239002248, 0.9999911820787082, 8595.463780847353, 8602.339864646156, 8601.21728454083, 198.87293090284606, 66.71626047466361, 41.09360481365411, 8595.839141031205, 8598.750071452918, 8602.763941101415, 284.5696891447949, 284.3233417163771, 284.8306798902487, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 600.0, 606.2599, 5.437129, 3298.148, 598.0736, 9.202139, 5499.167, 591.5345, 5.572358, 3295.643, 609.6003, 5.401455, 3294.669, 605.399, 9.081748, 5498.053, 588.2034, 9.330185, 5487.667, 99.95403, 99.99321, 99.86657, 99.86046, 99.96502, 99.77436
