TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
23965.27156, 60.004341164993455, 60.00661125853162, 60.005519893472396, 26.939222664636556, 27.234595077104743, 27.349414146144433, 0.9999955098172846, 0.9999865323738121, 0.9999939421971801, 7882.112798369665, 7890.632112499076, 7860.553737637471, 193.5519935536638, 53.195933386628894, 30.203966746028527, 7590.328405774834, 7691.102440415522, 7835.278328083551, 284.5953000672462, 284.3287624706894, 284.7691761187886, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 600.0, 605.3531, 5.449623, 3299.23, 600.4861, 9.159774, 5500.434, 535.7449, 5.926883, 2928.797, 604.7069, 5.456614, 3299.292, 598.513, 5.512868, 3299.819, 594.1479, 9.251077, 5496.679, 99.97513, 100.0, 92.27885, 99.97716, 99.99312, 99.94039
23967.7262, 60.00597014352017, 60.00568695766529, 60.00596790230444, 27.764148301509326, 27.694241182888927, 27.651736949972413, 0.9999910710231876, 0.9999843912880302, 0.9999929068958114, 7745.249789251793, 7735.5122887189555, 7688.030576349571, 177.7394529623872, 44.96043911462448, 29.96817356943211, 7548.959623267787, 7516.404137731023, 7469.291006168942, 284.51127921441224, 284.2488052725533, 284.76585100580985, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 600.0, 605.0771, 5.452835, 3299.338, 600.5444, 9.159037, 5500.366, 593.7087, 5.55616, 3297.898, 666.1666, 3.575876, 2647.227, 598.3604, 5.512686, 3300.196, 594.3069, 9.249246, 5497.001, 99.97857, 100.0, 99.93321, 75.17059, 99.99652, 99.94102
23970.216600000003, 60.01320505652421, 60.01259614664081, 60.01359365221988, 27.00092726512596, 26.477140881819054, 25.694295372437438, 0.9999893457043197, 0.9999899490060676, 0.9999988759958589, 7877.551304538138, 7895.760273948237, 7897.395173486262, 188.77261844710824, 44.88027388293767, 29.583239288233017, 7885.645844314413, 7890.654401239489, 7892.862063544443, 284.6679302402686, 284.292374866969, 284.76714090328414, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 600.0, 604.8602, 5.455155, 3299.614, 600.5056, 9.159406, 5500.394, 593.5728, 5.557632, 3297.773, 604.5321, 5.457717, 3299.625, 598.3032, 5.51579, 3300.249, 304.3791, 10.00004, 4724.055, 99.9869, 100.0, 99.93109, 99.97539, 99.99931, 77.33828
23972.682240000002, 60.01595797000514, 60.01623580440871, 60.01313127787068, 27.810684952552865, 27.87194918607558, 27.80175832998782, 0.9999925988788831, 0.9999833335773267, 0.999993985017027, 7886.018616902293, 7888.711718140316, 7892.793129333762, 183.16397023284844, 44.78036470632719, 28.025773167674743, 7887.669801828693, 7883.548781265998, 7896.643895612169, 284.5204432036199, 284.225927370283, 284.7467735801016, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 600.0, 604.7419, 5.45694, 3299.554, 600.4861, 9.159774, 5500.38, 593.3398, 5.557632, 3297.771, 604.3962, 5.459188, 3299.565, 598.4558, 5.514329, 3300.244, 586.4539, 9.351244, 5484.142, 99.98683, 100.0, 99.92598, 99.98204, 100.0, 99.71027
23975.106880000003, 60.012331755507695, 60.01721644969112, 60.01134056130996, 27.812598151933877, 27.8679786871397, 27.81303457753634, 0.999993732776418, 0.9999841003583714, 0.9999940319300652, 7881.032647811186, 7891.8843712137705, 7886.742922854499, 187.24395782269767, 42.90409474068224, 27.6514579541099, 7890.9143444880465, 7892.275422022614, 7892.5697302985345, 284.5140583054482, 284.2843434464374, 284.79038930205104, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 600.0, 604.7222, 5.456047, 3299.665, 600.4861, 9.159958, 5500.375, 593.3398, 5.557632, 3297.605, 604.3962, 5.459004, 3299.402, 598.4749, 5.513782, 3299.921, 586.434, 9.351244, 5484.141, 99.98178, 100.0, 99.93275, 99.98046, 100.0, 99.71026
23977.506920000003, 60.016252611124614, 60.01670944714519, 60.01508769239179, 27.770593586111225, 27.826888093066856, 27.774172676593093, 0.9999895955672288, 0.9999806080102168, 0.99998989959125, 7871.078202884708, 7879.308688354728, 7877.075359819101, 186.08959692210738, 48.60011376371267, 36.68654908949088, 7877.660882443939, 7878.600001123528, 7876.3551019422885, 284.5356003304601, 284.21466105971194, 284.74690645963943, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 600.0, 606.0037, 5.4382, 3298.308, 598.1709, 9.201034, 5499.368, 589.3992, 5.588925, 3293.173, 609.2509, 5.406236, 3295.11, 604.6551, 5.456437, 3299.307, 580.1913, 9.424126, 5467.804, 99.95399, 99.98711, 99.80258, 99.85042, 99.97938, 99.41331
23979.91688, 60.01113129600352, 60.0103723642069, 60.01406193899448, 27.818124525196644, 27.85725754164705, 27.815410538069386, 0.9999926106093542, 0.9999848021873046, 0.9999928447644386, 7887.946376937592, 7889.698225544127, 7894.528070839705, 190.2260784737441, 43.781634387349186, 29.000678851002704, 7882.037156200771, 7886.675667192538, 7889.5261518891875, 284.5503839786816, 284.28290341758066, 284.79838889689637, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 600.0, 605.6685, 5.45337, 3299.666, 600.4277, 9.16051, 5500.427, 593.3204, 5.557448, 3297.885, 604.3962, 5.458637, 3299.283, 598.3986, 5.513782, 3300.19, 586.4539, 9.351061, 5484.141, 99.97536, 100.0, 99.92964, 99.9872, 99.99799, 99.70821
23982.455680000003, 60.01191301737887, 60.01097404250222, 60.01504389124222, 27.81704044382451, 27.863286163167068, 27.811649541228405, 0.9999937748790445, 0.9999849269950841, 0.9999931736508041, 7884.197724219795, 7889.704173547963, 7890.183407938616, 183.49731730506414, 43.8651862549159, 26.038472095761335, 7884.108884519837, 7887.260596352737, 7890.7723091797325, 284.5521266260547, 284.16895359178085, 284.73124367964516, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 600.0, 604.7222, 5.456583, 3299.498, 600.5056, 9.160142, 5500.486, 593.3204, 5.558185, 3297.772, 610.5131, 5.396675, 3294.83, 598.4749, 5.513782, 3299.868, 586.434, 9.351061, 5484.034, 99.98339, 100.0, 99.93109, 99.84034, 100.0, 99.7083
23984.862680000002, 60.00509036052508, 60.00509436069854, 60.00624868654028, 27.826494216256823, 27.856622910330454, 27.814998032331353, 0.9999943130985006, 0.9999844649247505, 0.9999930337146541, 7882.168677910469, 7891.744899664913, 7890.895836391827, 184.35028120223393, 45.411582065569746, 29.090346518577917, 7883.737209874178, 7889.365912487039, 7885.231759998535, 284.50885298686615, 284.24763073600616, 284.6717079045273, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 600.0, 598.4135, 5.515298, 3300.406, 606.7702, 9.059018, 5497.088, 599.7458, 5.502779, 3300.422, 616.8046, 5.325887, 3285.173, 592.1993, 5.566561, 3296.938, 592.458, 9.279095, 5493.294, 100.0, 99.94253, 100.0, 99.54919, 99.9058, 99.89137
23987.26048, 59.9992198155061, 59.996966276808486, 60.00091549406968, 27.840127991935, 27.872733977451855, 27.81567022787929, 0.9999936077946759, 0.9999835288400499, 0.9999938759816035, 7884.949077851985, 7892.4797598623145, 7898.883907837467, 185.37152459555887, 46.39213508575358, 28.03026471833755, 7889.864995389088, 7893.771386694553, 7897.535672838234, 284.5730845633794, 284.22096918465485, 284.6783171260405, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 600.0, 604.7222, 5.456583, 3299.775, 600.4861, 9.160326, 5500.38, 593.7863, 5.550454, 3299.022, 610.5325, 5.396307, 3294.719, 598.4177, 5.514147, 3300.136, 590.5096, 9.300154, 5493.871, 99.98195, 100.0, 99.94933, 99.84879, 99.99617, 99.86631
23989.71568, 59.99179788629011, 59.990927260382044, 59.99075451272874, 27.837974676680975, 27.8658961573579, 27.82275315885559, 0.9999926139155914, 0.9999793495117492, 0.9999922691422433, 7888.78755800516, 7896.387163264836, 7893.558008348094, 179.02774710765325, 48.110027820245705, 29.145377005216233, 7883.110473477771, 7889.294589444249, 7893.194140170742, 284.59024967057053, 284.23615720352785, 284.73673192763033, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 600.0, 605.5699, 5.444447, 3298.691, 598.1514, 9.194771, 5499.347, 603.6476, 5.466516, 3299.853, 605.639, 5.450731, 3299.349, 604.6169, 5.45662, 3299.203, 599.0784, 9.181309, 5500.01, 99.96377, 99.99144, 99.99415, 99.97887, 99.98424, 99.99887
23992.20592, 59.9881137328135, 59.99074114181725, 59.988763068810364, 27.84044825118524, 27.856161318375285, 27.832536564305425, 0.9999940290882124, 0.9999798917632635, 0.9999952987444898, 7888.65814045353, 7896.603141015255, 7893.918804225459, 183.06096861080948, 43.784299733727494, 27.409606619939495, 7895.16524000987, 7892.810587727038, 7897.4206811059075, 284.46193948157367, 284.22745126047545, 284.6484417465794, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 600.0, 605.6094, 5.454084, 3299.612, 600.3888, 9.161063, 5500.375, 599.7264, 5.503331, 3300.48, 610.4937, 5.397042, 3294.887, 598.3986, 5.514329, 3300.193, 592.8357, 9.269023, 5495.122, 99.98503, 100.0, 100.0, 99.84369, 100.0, 99.9099
23994.5826, 59.98048798856175, 59.985322703978056, 59.984671360929134, 27.820382903089516, 27.856031674549506, 27.828018260560473, 0.99999438254111, 0.999982207265204, 0.999994847186119, 7888.064912859155, 7890.455809912795, 7896.6509438666435, 182.5402209575268, 44.7208727405864, 25.57948910903997, 7890.2592371288665, 7893.460561578384, 7892.612820350946, 284.5414206432583, 284.3227747152635, 284.71614387030405, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 600.0, 604.7025, 5.456761, 3299.498, 600.4666, 9.159958, 5500.543, 599.7264, 5.503147, 3300.368, 610.5131, 5.396859, 3294.89, 598.4367, 5.514147, 3299.968, 592.8159, 9.269389, 5495.123, 99.99177, 100.0, 100.0, 99.84375, 99.99777, 99.90992
23996.9808, 59.982302138763984, 59.98206909260255, 59.981700643357264, 27.790613243508478, 27.84945280824421, 27.806020005921866, 0.9999952183818439, 0.9999860006093756, 0.9999945207135469, 7882.927171552242, 7887.36140189415, 7899.020926103088, 185.34993156842893, 47.185108978177595, 26.62105460469806, 7882.075159881934, 7896.663107557414, 7899.535647421478, 284.29241836715346, 283.9939550659753, 284.42341133787863, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 600.0, 598.3543, 5.514942, 3299.972, 606.8091, 9.059018, 5497.148, 593.3981, 5.558001, 3297.719, 616.8241, 5.325887, 3285.227, 592.2565, 5.566743, 3296.771, 586.4539, 9.350878, 5484.788, 100.0, 99.94157, 99.93457, 99.54405, 99.90076, 99.71039
23999.4104, 59.97832200131466, 59.98275591578187, 59.98357495064944, 27.83624371422562, 27.86339823335824, 27.83835129305505, 0.9999935326071404, 0.9999814059111405, 0.9999945814644153, 7883.6169338058935, 7886.760954503514, 7895.489702145947, 179.90236827952867, 46.47465385241367, 29.255808875254843, 7891.328927520543, 7895.03046574693, 7890.774349425408, 284.5301106664229, 284.2577637188403, 284.62608539238647, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 600.0, 604.6631, 5.456404, 3299.497, 600.4861, 9.159774, 5500.472, 599.7458, 5.502779, 3300.131, 610.4354, 5.396491, 3294.721, 598.3604, 5.514512, 3299.968, 592.8159, 9.269389, 5495.123, 99.9851, 100.0, 100.0, 99.84375, 100.0, 99.91319
24001.866520000003, 59.97984949555681, 59.97933289716426, 59.9775080789919, 27.831885182850673, 27.857308126823273, 27.822372202001294, 0.9999903995060807, 0.9999804298417869, 0.9999922400585236, 7885.722887943236, 7892.456853239993, 7901.565525743752, 180.65346169414488, 51.59849659152883, 32.87885227586821, 7892.487701679741, 7890.395092812188, 7889.803653390463, 284.4737289078483, 284.23214752178365, 284.68053575994094, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 600.0, 604.9391, 5.448552, 3298.638, 598.7935, 9.194587, 5499.675, 589.8845, 5.588557, 3293.696, 605.6196, 5.447053, 3299.344, 604.4644, 5.456072, 3299.466, 599.0983, 9.180576, 5500.07, 99.96712, 99.99268, 99.82188, 99.96908, 99.97605, 99.99973
24004.29544, 59.977955551767565, 59.977986393720215, 59.9786742989695, 27.828541474650212, 27.884561428533598, 27.820301547606707, 0.9999923432372144, 0.9999809675537171, 0.999992287958882, 7882.626535209037, 7898.449469321648, 7889.326366775723, 187.1187087300725, 49.52500214942029, 29.954366998934802, 7888.598197769054, 7895.794301759438, 7892.413669902045, 284.4157375291084, 284.23370693586054, 284.67034156922745, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 600.0, 606.0825, 5.446945, 3299.337, 600.4083, 9.159958, 5500.373, 593.3787, 5.557817, 3297.718, 610.4937, 5.397594, 3294.999, 598.4177, 5.514512, 3300.081, 592.8357, 9.269572, 5495.124, 99.97851, 100.0, 99.9278, 99.84706, 100.0, 99.90993
24006.72632, 59.98243145286402, 59.97991359480464, 59.97927850662543, 27.828574734929962, 27.87321080385558, 27.82360846913118, 0.9999934633093401, 0.9999845608311358, 0.9999931440752815, 7893.226481109405, 7886.9442426660535, 7891.544480954408, 185.37774543524534, 44.42238737886055, 31.30962774957743, 7888.865592462706, 7888.5560504228715, 7889.9354355605055, 284.46581452271636, 284.23793179803715, 284.73309414139084, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 600.0, 604.6828, 5.456761, 3299.555, 600.525, 9.159958, 5500.373, 593.3204, 5.558001, 3297.659, 610.4548, 5.397226, 3294.941, 598.4177, 5.514147, 3300.195, 592.796, 9.269572, 5495.244, 99.98512, 100.0, 99.92598, 99.84531, 99.99617, 99.90992
24009.128200000003, 59.97969285742957, 59.97901718717628, 59.98091695323902, 27.822540106445402, 27.85293116423428, 27.798852024404457, 0.999994825730232, 0.9999833039694479, 0.9999943178651889, 7879.592503510823, 7889.120724755036, 7896.927643205595, 186.7001114519196, 47.816533155420984, 32.20914777382632, 7889.318084642315, 7891.161897983446, 7894.210076068584, 284.5413466395101, 284.20984612642843, 284.6842918508349, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 600.0, 598.4135, 5.514942, 3300.134, 606.7897, 9.058466, 5496.923, 599.6876, 5.503331, 3300.257, 616.8046, 5.326255, 3285.396, 592.1993, 5.566561, 3296.716, 586.434, 9.351061, 5483.915, 100.0, 99.94256, 100.0, 99.54576, 99.89908, 99.71037
24011.53412, 59.97923995645381, 59.97946488950133, 59.97701832197239, 27.834283673344437, 27.86329592986892, 27.82726371889856, 0.9999943223929031, 0.9999830441333337, 0.999993180146903, 7884.849349441056, 7889.45375323054, 7893.776395490571, 183.89503748060542, 50.24690288306738, 27.975977818602928, 7889.43670012731, 7895.331008779663, 7898.853125323884, 284.3964457295842, 284.18210473359835, 284.6110357444995, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 600.0, 604.7025, 5.456583, 3299.607, 600.4861, 9.15959, 5500.373, 593.3204, 5.558001, 3297.665, 610.4742, 5.397226, 3294.829, 598.3795, 5.514512, 3300.03, 592.8357, 9.269572, 5495.177, 99.9867, 100.0, 99.92783, 99.8403, 99.99794, 99.9109
24013.90576, 59.98660325855842, 59.983478097383305, 59.98498997308507, 27.810741035420733, 27.843052145693022, 27.82663925141464, 0.9999924467877823, 0.9999799169822384, 0.99999170456002, 7884.927814962321, 7887.690967071816, 7893.534504243758, 184.62529405209307, 49.94196980941524, 34.69489467822973, 7886.370589076623, 7893.437858587998, 7893.926242321767, 284.5434451561311, 284.2824045446962, 284.68309948866954, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 600.0, 604.7222, 5.456583, 3299.72, 600.2332, 9.169905, 5500.315, 591.554, 5.576776, 3295.401, 607.2896, 5.429954, 3298.219, 602.8048, 5.468673, 3299.794, 598.6212, 9.187534, 5499.942, 99.98179, 100.0, 99.86823, 99.94463, 99.9919, 99.99948
24016.292240000002, 59.98978751232002, 59.989972995512304, 59.991313713602445, 27.80709256019743, 27.872028650591027, 27.816674708091575, 0.9999923083418278, 0.99998238093818, 0.9999941128215877, 7886.813001139215, 7888.982674400198, 7895.9664050556685, 189.57557657245343, 49.62387825249846, 31.459741344234317, 7887.600620517719, 7899.032067256723, 7894.377335429752, 284.5569149552582, 284.29048379757006, 284.77233454331173, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 600.0, 608.1132, 5.426064, 3297.927, 598.5211, 9.182982, 5500.493, 593.0681, 5.560209, 3297.886, 610.4354, 5.39741, 3294.887, 598.4367, 5.514512, 3300.14, 592.8357, 9.269023, 5495.291, 99.93578, 100.0, 99.92417, 99.84367, 99.99767, 99.91297
24018.725440000002, 59.99220956765417, 59.99402727637709, 59.9965871944805, 27.83444944216293, 27.850181331335264, 27.83207820687599, 0.9999931536035768, 0.9999835915307929, 0.9999935301684286, 7886.219547229228, 7893.718491753766, 7891.595415682876, 185.89459666667062, 48.06132296427188, 29.59754010475899, 7891.831086755355, 7895.3245741147175, 7896.205043645902, 284.55512291997724, 284.31512219017924, 284.7288468083871, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 600.0, 604.6828, 5.455869, 3299.445, 600.4861, 9.159774, 5500.383, 593.3398, 5.557817, 3297.771, 610.4937, 5.396859, 3294.946, 598.3986, 5.514695, 3300.191, 592.8357, 9.269572, 5495.123, 99.98338, 100.0, 99.92428, 99.84032, 100.0, 99.91307
24021.164360000002, 59.99729109386332, 59.99890958630025, 59.998242722545065, 27.791382706156348, 27.82579472989683, 27.800932682134658, 0.9999939941913573, 0.9999841241733793, 0.9999943272299382, 7874.309247854283, 7881.703915888866, 7884.7950858138565, 182.66567020423417, 45.74689439403119, 28.855456317323387, 7883.168164618123, 7894.287616149446, 7892.06521272107, 284.52443414157057, 284.2499722805362, 284.7226279368004, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 600.0, 598.4135, 5.514942, 3300.191, 606.7897, 9.059202, 5497.028, 599.7458, 5.50241, 3300.152, 616.8046, 5.326623, 3285.225, 592.1802, 5.566743, 3296.656, 586.4539, 9.350878, 5483.967, 100.0, 99.94256, 100.0, 99.55252, 99.89726, 99.7083
24023.5338, 60.005423293835754, 60.002948342701515, 59.99947357878781, 27.826312836904286, 27.860816650027974, 27.812145425111485, 0.9999932703129573, 0.9999823190352027, 0.9999931882469891, 7885.009392533864, 7895.047807783278, 7891.628918633515, 185.5181569818992, 44.28014583313893, 28.924273206100224, 7886.338570664937, 7891.739626939338, 7893.712716355142, 284.5679391902068, 284.27422497269373, 284.73066510643815, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 600.0, 604.7025, 5.456404, 3299.549, 600.4666, 9.160142, 5500.536, 593.3204, 5.557632, 3297.607, 610.5907, 5.396859, 3294.945, 598.4558, 5.513964, 3299.918, 592.8357, 9.269572, 5495.177, 99.98845, 100.0, 99.93445, 99.84543, 100.0, 99.9109
24026.05036, 60.007337455295854, 60.00760219479293, 60.009055905094264, 27.822941526515876, 27.873708086428774, 27.826624929467418, 0.9999916578783151, 0.9999785413465708, 0.9999920921917493, 7878.636293148862, 7892.54458290137, 7891.290640497171, 186.55049269914662, 48.71057391431577, 30.42916067516012, 7882.899117449649, 7885.585259789884, 7890.554827265737, 284.485472011541, 284.2446375922314, 284.6066156463516, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 600.0, 604.6828, 5.456047, 3299.45, 600.4861, 9.159774, 5500.428, 592.6216, 5.563707, 3296.538, 608.6295, 5.420209, 3297.726, 601.7557, 5.478535, 3300.124, 597.5475, 9.194127, 5499.916, 99.99021, 100.0, 99.89368, 99.92151, 100.0, 99.99706
24028.569720000003, 60.01233068377961, 60.00891303793034, 60.01211040246121, 27.822233145826402, 27.858312842766825, 27.81728009068876, 0.9999928760255263, 0.9999828931800351, 0.999994313351719, 7888.773680130003, 7887.191997781067, 7896.428213882007, 185.15000017589318, 46.755797310275284, 30.631152343381302, 7889.8843793042615, 7897.733334969549, 7891.521880294473, 284.5360646225443, 284.3560372202874, 284.7482316847261, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 600.0, 608.1723, 5.427849, 3297.927, 598.5405, 9.183167, 5500.553, 593.0487, 5.558001, 3297.831, 610.4742, 5.396675, 3294.776, 598.3795, 5.514877, 3300.024, 592.796, 9.269572, 5495.183, 99.93259, 100.0, 99.93286, 99.84034, 99.99936, 99.91102
24030.968080000002, 60.01469098819323, 60.01677891352342, 60.01492206407166, 27.818440301208696, 27.86225043614393, 27.829489453346582, 0.999992147769543, 0.9999842162394665, 0.9999934295214321, 7886.9610536685905, 7890.834531286832, 7893.111333712937, 186.93420024131956, 46.47071682133628, 27.23376539886476, 7886.907871655063, 7894.221038673065, 7893.836439917036, 284.5271544813747, 284.3225693629242, 284.8076235596688, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 600.0, 604.7222, 5.456226, 3299.613, 600.4861, 9.160142, 5500.433, 593.3593, 5.557448, 3297.942, 610.4937, 5.396675, 3294.836, 598.3986, 5.513964, 3299.974, 592.796, 9.269389, 5495.184, 99.9851, 100.0, 99.92786, 99.84212, 99.99781, 99.91209
24033.398480000003, 60.01206598451135, 60.01457887070901, 60.01591220613068, 27.79848584031589, 27.85020888758941, 27.79811570742095, 0.999995014509804, 0.9999822116913891, 0.999994141761069, 7884.9065604040825, 7887.929004263222, 7889.1908422868055, 184.34576877493305, 44.12076119595258, 27.499297319510333, 7886.718855746325, 7890.786185264903, 7891.9542216767395, 284.56505649087717, 284.3054895817636, 284.7732422112101, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 600.0, 598.4135, 5.514406, 3300.36, 606.7702, 9.059202, 5496.923, 599.7652, 5.502594, 3300.203, 616.7464, 5.326071, 3285.113, 592.2565, 5.566743, 3296.716, 586.434, 9.351061, 5484.147, 100.0, 99.94157, 100.0, 99.55256, 99.89558, 99.71037
24035.76972, 60.015142146082354, 60.0129091397241, 60.01669128943327, 27.82224428062919, 27.839277299963427, 27.81690280735197, 0.999993926896895, 0.999981848736767, 0.999994023529182, 7883.994691941394, 7894.740835503309, 7892.398570534546, 182.80103657807058, 47.443888831361164, 30.826306377981837, 7889.203640689255, 7896.448031740545, 7889.283147332303, 284.59284268786763, 284.37362087879495, 284.81275071515415, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 600.0, 604.7419, 5.455869, 3299.665, 600.4666, 9.159774, 5500.375, 593.3593, 5.557264, 3297.605, 610.4354, 5.39741, 3294.777, 598.4558, 5.514695, 3299.863, 592.796, 9.269755, 5495.243, 99.98687, 100.0, 99.92953, 99.84548, 100.0, 99.91102
24038.15636, 60.012561237714486, 60.01088290599463, 60.00994514798715, 27.798503762880696, 27.843900518781165, 27.824700769482476, 0.9999925793191449, 0.9999801537091804, 0.9999905806215339, 7886.015006324304, 7886.418546800158, 7889.487934861492, 184.65369923691742, 51.05550454026185, 30.638579133775693, 7888.584817653245, 7895.962494012331, 7897.6657980211085, 284.61265480398845, 284.24085377394243, 284.7633217298506, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 600.0, 604.7419, 5.456404, 3299.554, 600.5056, 9.160142, 5500.485, 592.9322, 5.564075, 3296.54, 609.3285, 5.417267, 3297.017, 601.4124, 5.484744, 3300.158, 597.1698, 9.208593, 5499.764, 99.99004, 100.0, 99.91135, 99.90821, 100.0, 99.99169
24040.56908, 60.00568452762537, 60.00442268074904, 60.00824351241043, 27.806330634171914, 27.85246488465591, 27.819823376470186, 0.9999920898690031, 0.9999811650904818, 0.9999928151937615, 7883.4224674951265, 7891.235106967283, 7897.06527042136, 187.71555340430768, 43.4874391412809, 29.27671370310327, 7892.867799376598, 7896.722528591695, 7890.480059023527, 284.5876409466201, 284.4509590399633, 284.727239864662, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 600.0, 609.1777, 5.411073, 3297.278, 596.9257, 9.203981, 5499.896, 591.554, 5.568677, 3297.237, 609.6392, 5.399984, 3294.833, 598.4749, 5.513964, 3300.246, 592.796, 9.269755, 5495.124, 99.9096, 99.9967, 99.89686, 99.84203, 100.0, 99.91319
24043.004320000004, 60.009401170251586, 60.00769401452525, 60.00893680899587, 27.827554286467823, 27.869031509045715, 27.834985090413287, 0.9999932091766625, 0.9999799043138421, 0.9999934219704241, 7883.417226375228, 7893.914206135674, 7895.45567267753, 184.0399938278556, 46.0029781782182, 29.335313699834387, 7888.063830940227, 7889.113903501117, 7894.196418307904, 284.64091756286007, 284.3628362883801, 284.77630467109714, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 600.0, 604.7222, 5.456047, 3299.555, 600.4861, 9.15959, 5500.38, 593.3204, 5.557632, 3297.773, 610.4937, 5.397042, 3294.941, 598.4367, 5.514147, 3300.025, 592.8159, 9.269572, 5495.297, 99.98684, 100.0, 99.9262, 99.84032, 100.0, 99.91004
24045.3924, 60.00826799706137, 60.00839012032721, 60.00783345484547, 27.77706710823587, 27.82748879958983, 27.78918649910155, 0.9999942820641691, 0.9999761035771735, 0.9999929635513225, 7874.824550318119, 7885.293793332464, 7881.529368708767, 184.17917299969395, 42.140797797111645, 29.12497513621722, 7882.6410323056625, 7886.340915349634, 7885.924271009892, 284.6161232168444, 284.36420334662114, 284.7879610571691, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 600.0, 598.3543, 5.515298, 3300.139, 606.7897, 9.058834, 5496.977, 599.7458, 5.502594, 3300.203, 616.7464, 5.326623, 3285.228, 592.2183, 5.566926, 3296.549, 586.4539, 9.351061, 5484.202, 100.0, 99.94265, 100.0, 99.55088, 99.9039, 99.71136
24047.790640000003, 60.01233269551984, 60.013071723275864, 60.008968914223644, 27.80384336858522, 27.852223959581163, 27.80602723249124, 0.9999930072532967, 0.9999847158503322, 0.9999941685334072, 7887.570499143178, 7892.745666482933, 7892.010451090948, 186.60821530854173, 42.493583877978836, 24.39057672729996, 7887.957113099766, 7894.330586065376, 7894.304661171247, 284.6098357622813, 284.35720567469497, 284.7548505338135, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 600.0, 604.7222, 5.45569, 3299.612, 600.4666, 9.159406, 5500.494, 593.3398, 5.558001, 3297.777, 610.4937, 5.397042, 3294.831, 598.3604, 5.514695, 3299.969, 592.8159, 9.269389, 5494.703, 99.98683, 100.0, 99.92942, 99.84192, 99.99936, 99.90228
24050.203840000002, 60.005163825729184, 60.00732821635924, 60.00434620014682, 27.788502643298173, 27.817856935756392, 27.77123132224596, 0.9999926710165907, 0.999982898775024, 0.9999922660675953, 7871.244815344582, 7879.726811926837, 7879.755768523202, 184.12556239097057, 49.43026262072408, 31.08008111009758, 7868.322900239229, 7889.526293067356, 7877.321386957218, 284.53664044925426, 284.35609170282254, 284.73301486197204, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 600.0, 604.6828, 5.456404, 3299.503, 600.4861, 9.159958, 5500.321, 593.3398, 5.558001, 3297.881, 610.4548, 5.400352, 3295.826, 599.7147, 5.496432, 3300.334, 583.7301, 9.391164, 5474.882, 99.98352, 100.0, 99.92627, 99.87213, 100.0, 99.56033
24052.662600000003, 60.00773026879077, 60.00542330264168, 60.005315288637846, 27.804134289435737, 27.859405932620554, 27.800533054782758, 0.9999928205891354, 0.9999805098682317, 0.9999914486037881, 7876.827079128503, 7886.178586501236, 7886.005540778107, 194.6596986547703, 44.895767771800365, 31.476211567840892, 7885.957391649576, 7888.7942567992695, 7893.398122929993, 284.55566163269816, 284.3392699882633, 284.791997747966, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 600.0, 610.1832, 5.406433, 3296.347, 596.4977, 9.212822, 5499.673, 590.5057, 5.576776, 3296.231, 609.1732, 5.411016, 3295.107, 598.6084, 5.514512, 3300.025, 586.3942, 9.351793, 5484.021, 99.8879, 99.98704, 99.88439, 99.87539, 99.99936, 99.70806
24055.0884, 60.00638931392275, 60.00745343188783, 60.00516115014941, 27.79831492407868, 27.851807460804462, 27.81135976790037, 0.9999942017271688, 0.9999837848149621, 0.999994246884212, 7875.936984998093, 7890.259107779391, 7891.637040772566, 186.6193470942406, 45.32268630166436, 29.649766860769432, 7884.897489974414, 7889.610593081788, 7889.937377736871, 284.55570144793154, 284.31496576299503, 284.7844004779622, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 600.0, 604.6237, 5.457296, 3299.555, 600.4861, 9.15959, 5500.487, 593.3204, 5.558001, 3297.772, 610.4937, 5.396491, 3294.778, 598.494, 5.514329, 3300.024, 586.434, 9.351244, 5483.974, 99.98354, 100.0, 99.93626, 99.84037, 100.0, 99.70918
24057.502640000002, 60.00426337670212, 60.004779785587736, 60.0036506664463, 27.820675804157013, 27.839090271258435, 27.81041913204457, 0.9999937289887461, 0.9999853681651413, 0.9999943810776089, 7883.698944512286, 7887.602191379906, 7888.254730178705, 187.47487732530794, 42.45210506220974, 27.129490098805945, 7885.301323530276, 7888.177670243367, 7891.581264440097, 284.48409457404256, 284.2355474003612, 284.6126254260256, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 600.0, 598.3937, 5.515298, 3300.082, 606.7897, 9.059018, 5497.029, 599.6682, 5.503515, 3300.371, 616.7852, 5.326623, 3285.227, 592.2374, 5.566926, 3296.659, 592.796, 9.269572, 5495.062, 100.0, 99.94457, 100.0, 99.55094, 99.89735, 99.9099
24059.949360000002, 60.003472785763, 59.9984570977564, 60.003862833561676, 27.786440698545963, 27.85335104470861, 27.799607920143774, 0.9999942115964722, 0.9999844925165572, 0.9999941904460408, 7888.319070902069, 7893.0941592647705, 7896.311013857416, 183.48612450523638, 47.66520380169095, 26.668937666757756, 7890.863888585777, 7883.178786639052, 7893.725138303937, 284.58551787398534, 284.39908960615185, 284.79500093626746, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 600.0, 604.7814, 5.455869, 3299.665, 600.4861, 9.159221, 5500.432, 593.3204, 5.557817, 3297.776, 610.5325, 5.397042, 3294.671, 598.4749, 5.513964, 3300.136, 586.434, 9.351244, 5484.147, 99.97845, 100.0, 99.93119, 99.83711, 99.99463, 99.71037
24062.40536, 60.00038625178586, 60.000383935259194, 60.00218622570648, 27.8073602813562, 27.87340226667551, 27.82434006680196, 0.9999951159603547, 0.999980821767845, 0.9999945145407118, 7883.860115011885, 7891.651321026198, 7893.425030379653, 177.07819301918516, 49.79751733514695, 28.463949520219103, 7886.22571284992, 7894.836465678137, 7894.813171943992, 284.4985180901681, 284.25591056536575, 284.71247738286553, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 600.0, 604.7617, 5.456583, 3299.335, 600.4472, 9.15959, 5500.59, 599.7264, 5.503147, 3300.26, 610.5325, 5.399984, 3295.935, 599.6575, 5.503007, 3300.061, 595.4998, 9.232399, 5498.672, 99.98844, 100.0, 100.0, 99.84868, 100.0, 99.97445
24064.86704, 59.99821071462966, 59.9997025384994, 59.996570829316134, 27.821747327471133, 27.84635985309673, 27.808398784206382, 0.9999933907440685, 0.9999803433728, 0.9999943684903184, 7887.302568662247, 7889.967249122802, 7892.942832821303, 183.4687132851891, 48.234247993683084, 26.77764870029432, 7890.519648716259, 7891.376061456541, 7895.972710744303, 284.5211298743796, 284.30891837000144, 284.73729009119415, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 600.0, 610.5184, 5.400901, 3296.18, 596.0502, 9.218533, 5499.413, 602.4246, 5.481794, 3300.391, 609.2314, 5.410464, 3295.707, 598.6656, 5.513964, 3300.187, 592.8357, 9.269206, 5495.182, 99.87647, 99.98328, 100.0, 99.86849, 99.99621, 99.90872
24067.27096, 59.99563549881562, 59.99472204838491, 59.99209447803642, 27.823353223608223, 27.880107250858217, 27.832034269633883, 0.9999923931535709, 0.9999797584822314, 0.999992960843316, 7886.598760758104, 7900.860931775011, 7897.954413236962, 180.86895656214756, 52.1877376501709, 29.098652612377464, 7887.162697666467, 7896.973905706631, 7894.694796098535, 284.56424528106623, 284.27939397871285, 284.6852804991445, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 600.0, 604.7222, 5.456583, 3299.335, 600.4861, 9.160142, 5500.597, 599.7458, 5.503147, 3300.483, 610.5325, 5.397042, 3294.999, 598.4177, 5.514147, 3300.187, 599.0585, 9.180759, 5499.95, 99.99018, 100.0, 100.0, 99.83514, 100.0, 99.99887
24069.723680000003, 59.98935247915711, 59.987845757729765, 59.99182017085291, 27.82351213275846, 27.837037798665577, 27.805489587482597, 0.9999905561943634, 0.9999804387907394, 0.9999893829089622, 7881.682504088258, 7889.904213292483, 7887.544567970883, 185.1698359944296, 50.80601703164939, 35.30835242243802, 7882.37445042323, 7885.172824285427, 7887.625443497048, 284.5893180705653, 284.31489127263154, 284.6865778718622, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 600.0, 598.374, 5.514942, 3300.029, 606.8091, 9.05865, 5496.976, 593.3593, 5.558185, 3297.831, 616.7852, 5.326623, 3285.112, 592.2565, 5.566013, 3296.66, 605.3808, 9.081874, 5498.104, 100.0, 99.94054, 99.93286, 99.54744, 99.89907, 99.96412
24072.216080000002, 59.98677896311717, 59.988572163949414, 59.98824791727626, 27.830938912087305, 27.884238413463702, 27.83984228449679, 0.999993217811616, 0.9999769511401696, 0.9999923651144502, 7888.734437499367, 7891.361096305872, 7896.232366973668, 184.59032473438958, 48.566058204431556, 30.401737255241187, 7888.360446772464, 7896.254567615026, 7895.33069694034, 284.5547509079845, 284.25251452861175, 284.78525795152194, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 600.0, 604.7617, 5.456583, 3299.56, 600.4666, 9.15959, 5500.492, 599.6876, 5.503515, 3300.426, 610.5131, 5.397226, 3294.778, 598.3795, 5.514329, 3300.193, 599.0983, 9.180759, 5499.897, 99.98335, 100.0, 100.0, 99.84034, 99.99772, 100.0
24074.602840000003, 59.98510287650694, 59.98830494355196, 59.98792970546361, 27.818263115797016, 27.86843721203974, 27.79943760579179, 0.9999927042943709, 0.9999795601453382, 0.9999895183655074, 7883.455234189304, 7890.046636885732, 7890.113315338028, 186.38651621638064, 51.24723168592209, 35.12240724410867, 7889.892880250195, 7886.5396935986755, 7889.484140434469, 284.5071711901847, 284.2151671483147, 284.6935337319159, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 600.0, 604.7617, 5.45694, 3299.502, 600.4472, 9.16051, 5500.486, 593.3787, 5.557264, 3297.832, 610.1441, 5.400536, 3296.207, 599.7147, 5.496615, 3300.277, 596.2751, 9.221229, 5497.723, 99.98668, 100.0, 99.9329, 99.86866, 100.0, 99.96301
24077.139880000002, 59.98874694947867, 59.98798219908387, 59.985441544984724, 27.824251111445687, 27.86222311241068, 27.839681617935906, 0.9999906742140061, 0.9999814618663713, 0.9999926493473862, 7887.154536102309, 7898.25208272152, 7895.208282357591, 186.78561406865356, 51.00737917903325, 34.88522034849666, 7887.0737341575405, 7892.346730583913, 7892.487899383905, 284.5986155115713, 284.2767926173108, 284.742151117036, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 600.0, 609.6312, 5.411609, 3296.838, 596.4393, 9.209875, 5499.672, 590.991, 5.57199, 3296.816, 609.678, 5.405868, 3294.827, 598.4558, 5.51506, 3299.971, 599.0585, 9.180393, 5500.009, 99.88964, 99.99263, 99.90211, 99.85706, 99.99772, 99.99999
24079.53436, 59.986691708531815, 59.984827491909485, 59.987579037995346, 27.838334580440137, 27.85113545527774, 27.833407550713293, 0.9999938897453272, 0.999984935365537, 0.9999926478166709, 7886.710476186441, 7893.063492130898, 7896.3042842195, 188.8043961212743, 43.45692656340407, 24.809840596447543, 7888.475869967402, 7899.0614972181065, 7897.663687333207, 284.5517994783056, 284.27466707217667, 284.68276769262025, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 600.0, 604.7222, 5.456583, 3299.393, 600.4666, 9.159958, 5500.375, 593.3593, 5.557817, 3297.666, 604.4156, 5.458637, 3299.342, 598.3986, 5.514512, 3300.133, 592.8159, 9.269572, 5495.231, 99.98019, 100.0, 99.92786, 99.98703, 99.99621, 99.91189
24082.005400000002, 59.98660847715863, 59.98742402235866, 59.985740448331775, 27.812600297693432, 27.846723360833078, 27.813198889834393, 0.9999910334157612, 0.999978706405128, 0.9999912112542995, 7880.184213951585, 7888.338469481221, 7893.78477689348, 185.6532823253233, 47.860414052285705, 29.56390215536885, 7887.549362904338, 7888.31890392625, 7891.989497054368, 284.5265075941964, 284.2788437473845, 284.8642146992682, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 600.0, 598.3543, 5.51512, 3300.134, 606.7897, 9.059202, 5496.97, 599.6876, 5.502963, 3300.202, 598.0851, 5.517105, 3300.139, 592.1802, 5.567291, 3296.659, 586.4141, 9.35161, 5484.081, 100.0, 99.94454, 100.0, 100.0, 99.90381, 99.70819
24084.43212, 59.99078894556064, 59.990908735782746, 59.99098533740937, 27.832568330100106, 27.85504566524493, 27.818314563319007, 0.9999935966715516, 0.9999844801675528, 0.999994741519048, 7883.489481633398, 7894.240055018787, 7894.210749180121, 184.03405710009974, 41.63256434289542, 18.096769081807224, 7887.665115619133, 7886.937757801976, 7897.293007824544, 284.5922948972448, 284.3267775594479, 284.7174255772379, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 600.0, 604.7025, 5.456583, 3299.717, 600.4472, 9.160142, 5500.373, 593.3398, 5.558001, 3297.664, 604.3768, 5.459372, 3299.507, 598.4558, 5.514147, 3300.241, 592.796, 9.274333, 5494.164, 99.99003, 100.0, 99.9278, 99.98716, 100.0, 99.89248
