TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
24372.551320000002, 59.99395308196329, 59.99168853115213, 59.99512567732114, 30.30339125186513, 30.333616846550196, 30.316980997925725, 0.9999861630327563, 0.9999752864591402, 0.9999859193430533, 8599.753249068293, 8605.527682897553, 8599.299277228927, 207.5081496829648, 60.92106522217841, 43.84419059331958, 8606.02232679128, 8607.034712888684, 8603.9447649695, 284.8118863931039, 284.4562863135219, 284.8354234592706, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 600.0, 604.2293, 5.460866, 3299.827, 599.8052, 5.502179, 3300.305, 589.3992, 9.314564, 5489.988, 605.0176, 9.087916, 5498.615, 599.0853, 9.180731, 5500.146, 592.4977, 5.564687, 3296.943, 99.99162, 100.0, 99.81656, 99.97342, 99.9993, 99.90771
24375.03756, 59.99759385981095, 60.00215111636206, 59.99835325921865, 30.28757400731937, 30.317914173239192, 30.267046312833205, 0.9999860823971227, 0.9999752987992144, 0.9999857876828429, 8598.393186849447, 8598.566934935088, 8598.963733280123, 208.89337650466587, 56.879790110345766, 38.864234121086156, 8604.937369307732, 8600.431400210888, 8604.736058755903, 284.8233738494125, 284.4684150104631, 284.8651564480457, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 600.0, 597.9797, 5.518689, 3300.129, 606.1671, 5.442131, 3298.493, 583.0128, 9.392426, 5475.927, 598.7065, 9.185916, 5500.055, 592.905, 9.268392, 5495.348, 586.0562, 5.613397, 3290.131, 100.0, 99.95294, 99.56091, 99.99662, 99.91217, 99.69964
24377.41328, 60.002113722076224, 60.0028576294427, 59.99908707761641, 30.3230531267745, 30.334294871494315, 30.29395469669563, 0.9999878008181804, 0.9999763063168495, 0.9999866500546205, 8603.106193768968, 8605.723368675435, 8605.81414616209, 206.75461236221327, 58.47423942898695, 43.613810312509486, 8606.102695582847, 8608.308838491976, 8603.181897548156, 284.80488188991626, 284.46035293075244, 284.82314457442635, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 600.0, 604.2687, 5.460152, 3299.77, 599.8635, 5.501626, 3300.309, 589.3992, 9.314932, 5490.106, 605.0176, 9.088284, 5498.628, 599.1234, 9.180366, 5499.985, 592.4778, 5.564687, 3296.945, 99.99005, 100.0, 99.8175, 99.97162, 100.0, 99.90943
24379.870160000002, 60.00231441647893, 60.001760720817934, 59.99904039593092, 30.323967960504387, 30.351722216093858, 30.293328166873334, 0.9999825515796315, 0.9999753404225616, 0.9999809366321536, 8607.845194228199, 8605.44658558261, 8605.26471735336, 200.9413074538097, 57.12536251854908, 50.31259795866481, 8601.780511031595, 8603.716134697346, 8597.378360944767, 284.83839073308053, 284.4941865766194, 284.8743884191773, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 600.0, 604.3082, 5.460509, 3299.77, 599.5328, 5.504573, 3300.027, 590.2922, 9.295789, 5493.105, 607.7556, 9.036435, 5493.956, 603.2435, 9.106037, 5499.225, 598.3627, 5.511765, 3300.147, 99.99004, 100.0, 99.87323, 99.89872, 99.9845, 100.0
24382.30092, 60.00258685318281, 60.00305696757567, 59.99995437789366, 30.29606114952395, 30.365781907079295, 30.30300814068207, 0.9999837778780151, 0.9999763687693543, 0.9999810610077059, 8598.061782269595, 8598.973635902836, 8600.940740741647, 207.27576927492828, 58.64169507717776, 51.28451931426025, 8601.302443397455, 8599.714577817631, 8605.351517984915, 284.76792016379915, 284.4536924788701, 284.83947512149064, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 600.0, 607.4429, 5.436059, 3298.584, 598.3654, 5.509731, 3300.282, 590.991, 9.293764, 5491.55, 605.0176, 9.0881, 5498.667, 599.0662, 9.180731, 5499.929, 592.4778, 5.564503, 3297.055, 99.95568, 100.0, 99.87284, 99.97258, 100.0, 99.90937
24384.726400000003, 60.00377175443189, 60.007307323855734, 60.00777378239227, 30.318447886266945, 30.359922001652734, 30.29707255503168, 0.9999880861975673, 0.9999776099423665, 0.9999872145487438, 8602.46905223068, 8606.405199778717, 8605.04361913742, 206.55750145025377, 56.728849224888506, 44.59724954510466, 8599.819523515382, 8606.856893086298, 8598.844322929603, 284.8359512709532, 284.54950523574763, 284.90461803796086, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 600.0, 610.5381, 5.396975, 3294.98, 599.8052, 5.502179, 3300.305, 589.3992, 9.314564, 5490.048, 604.9788, 9.088468, 5498.616, 599.0853, 9.180731, 5500.037, 598.7603, 5.511582, 3300.142, 99.84647, 100.0, 99.81765, 99.97246, 99.99927, 100.0
24387.17696, 60.00914119538011, 60.00853176564014, 60.0098171984039, 30.281791030402598, 30.31702837842063, 30.267140436217126, 0.9999856031124706, 0.9999763054789955, 0.9999849554866488, 8597.426687985697, 8598.629313672189, 8602.826089020486, 208.26124247156986, 62.810923708852215, 45.7445546239187, 8603.946133374115, 8601.386394629888, 8596.039507870964, 284.8756938438787, 284.55537601353404, 284.864431110686, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 600.0, 616.8862, 5.325052, 3285.373, 606.1866, 5.441762, 3298.712, 582.9933, 9.392611, 5475.925, 598.7065, 9.186283, 5499.944, 592.886, 9.268392, 5495.352, 605.0826, 5.452434, 3299.056, 99.55535, 99.95956, 99.56303, 99.99649, 99.91408, 99.97511
24389.65, 60.01570899285229, 60.01489017689132, 60.015276369343965, 30.30349690900576, 30.357532425918247, 30.299466305106918, 0.9999865981532989, 0.9999779010202761, 0.9999861128811358, 8600.33955196002, 8599.892771561943, 8598.593483757626, 208.1240289300208, 58.30858728043586, 39.85235414818692, 8609.168303954522, 8598.826988671826, 8599.214534630542, 284.85825484650195, 284.57524354494143, 284.86215884537137, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 600.0, 610.6169, 5.396617, 3294.98, 599.883, 5.501995, 3300.476, 589.4186, 9.31438, 5490.102, 604.9788, 9.088652, 5498.562, 599.0662, 9.181096, 5500.028, 598.7603, 5.511216, 3300.138, 99.84489, 100.0, 99.81753, 99.97459, 100.0, 100.0
24392.072160000003, 60.01523072110554, 60.014792589094924, 60.01478679576773, 30.314417626002715, 30.34533282089201, 30.293708854946026, 0.9999847185501266, 0.999973495818905, 0.9999841136923954, 8604.207685215964, 8601.442627896811, 8601.198265519004, 199.62564935658202, 63.66388964169437, 52.03203568917979, 8600.608997611382, 8602.991998106912, 8610.177920748087, 284.7242269934396, 284.4549001603237, 284.83730355321813, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 600.0, 610.5972, 5.396439, 3294.651, 599.5911, 5.504021, 3300.196, 590.8746, 9.295605, 5493.144, 608.144, 9.035699, 5493.793, 603.2435, 9.106037, 5498.967, 592.8954, 5.563771, 3296.829, 99.84983, 100.0, 99.87526, 99.89981, 99.98775, 99.90249
24394.507400000002, 60.01660036246431, 60.0142505842186, 60.01311005222272, 30.295482291416178, 30.34360200554167, 30.270950354267658, 0.9999839640559768, 0.9999765987275292, 0.9999853236382659, 8598.850671119932, 8602.053668979177, 8601.393605892286, 200.92907893583595, 55.65674725382496, 51.59917551537501, 8604.579215190746, 8605.340791596584, 8602.047771017174, 284.8475433950773, 284.4729199519246, 284.81701219109794, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 600.0, 607.4429, 5.429456, 3297.224, 597.8596, 5.515441, 3300.485, 590.7775, 9.294132, 5493.29, 604.9788, 9.088836, 5498.621, 599.0662, 9.181096, 5499.976, 598.7802, 5.511216, 3299.97, 99.92277, 100.0, 99.86507, 99.97352, 99.99815, 99.99768
24396.911200000002, 60.009850752642016, 60.014471095789126, 60.01357559099204, 30.317185622299114, 30.33615700418583, 30.303441725701678, 0.9999865778569529, 0.9999795461357921, 0.9999877323582543, 8607.277329002432, 8606.090226212144, 8595.668046638268, 209.55232533608228, 56.39182528762922, 42.61744469432688, 8600.369500949428, 8607.796902074078, 8598.932669959027, 284.786045224554, 284.5645278751164, 284.84995712071037, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 600.0, 604.2885, 5.460866, 3299.991, 599.9219, 5.502731, 3300.252, 589.4186, 9.31438, 5490.048, 604.9982, 9.088652, 5498.68, 599.0853, 9.180366, 5499.977, 592.5375, 5.563954, 3296.714, 99.98826, 100.0, 99.81645, 99.9746, 99.99924, 99.89892
24399.28556, 60.01443723237876, 60.01493483564974, 60.01162050458114, 30.268853038554965, 30.309592940847523, 30.265713536985263, 0.999988695842428, 0.9999717532505115, 0.9999891255689713, 8596.074239735945, 8596.116783193134, 8603.613389733899, 209.9286456498644, 60.752894373073104, 40.01740517960752, 8597.106282915496, 8597.961610169643, 8599.079628504694, 284.78343749046, 284.4831231781588, 284.8990306184344, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 600.0, 597.9797, 5.518332, 3300.182, 606.2255, 5.441762, 3298.712, 582.9739, 9.392426, 5475.873, 598.726, 9.185916, 5500.002, 592.9241, 9.268575, 5495.245, 586.0761, 5.613763, 3289.908, 99.99919, 99.95956, 99.56197, 99.99863, 99.91203, 99.69277
24401.73528, 60.0157759344574, 60.018525008273116, 60.0149452305964, 30.321142288261157, 30.35849140494259, 30.31524175111272, 0.9999887681078771, 0.99997999027252, 0.999983917492063, 8597.582552318952, 8606.032063611961, 8606.323396245614, 207.6813953433748, 57.964460054673054, 40.21975371933149, 8601.899694443271, 8603.008241872632, 8598.339824499959, 284.7204817793667, 284.4899094791705, 284.9246368650897, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 600.0, 604.2885, 5.460509, 3299.77, 599.883, 5.502363, 3300.588, 589.3798, 9.314564, 5490.099, 604.9982, 9.088284, 5498.576, 599.1043, 9.180366, 5500.144, 592.4778, 5.564137, 3296.832, 99.99162, 100.0, 99.81858, 99.97245, 99.99927, 99.9007
24404.206280000002, 60.016813097386084, 60.01242414443813, 60.01542434544318, 30.297978855698677, 30.344894869820738, 30.3146816886768, 0.9999836667410444, 0.9999773102128876, 0.9999823876839329, 8606.677088630582, 8599.571653914943, 8596.166889978682, 199.80548655596067, 60.10333804034144, 52.90677383635955, 8605.181182349908, 8605.051230388239, 8602.648892747542, 284.77963714661956, 284.52273667496735, 284.84879970207254, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 600.0, 604.2687, 5.461044, 3299.712, 599.8635, 5.50181, 3300.352, 589.9622, 9.302599, 5492.701, 606.7847, 9.052798, 5495.068, 602.2516, 9.12156, 5499.742, 597.4084, 5.518174, 3299.966, 99.98988, 100.0, 99.84807, 99.92074, 99.99391, 100.0
24406.604880000003, 60.015921840503694, 60.01486361328025, 60.015012542366875, 30.306018040442567, 30.36530369582434, 30.29266843148861, 0.9999812468058747, 0.9999813849034442, 0.99998316540053, 8603.038609185623, 8606.288440930217, 8603.03617769787, 204.1896372920669, 58.03763419864572, 50.875256378339145, 8601.530014353204, 8601.597782393615, 8600.258817099131, 284.75642285961214, 284.51986063200434, 284.87306137061387, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 600.0, 607.8174, 5.425172, 3297.814, 597.3538, 5.519493, 3300.071, 591.1075, 9.292291, 5492.588, 605.0565, 9.087732, 5498.503, 599.1043, 9.180914, 5499.985, 592.4977, 5.56432, 3296.883, 99.93237, 100.0, 99.87159, 99.97139, 100.0, 99.90765
24409.150400000002, 60.01709008412503, 60.016012025494234, 60.016143117264086, 30.318990735105036, 30.324853231988072, 30.2847122583966, 0.9999865346978829, 0.9999810768453069, 0.9999832056634332, 8593.911443036626, 8609.620667586898, 8602.723855449276, 202.56065483200106, 56.82970717786202, 53.230159342244406, 8606.347686576404, 8602.035824472601, 8605.835766005845, 284.86781641266646, 284.5954310571833, 284.8916202063944, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 600.0, 610.5972, 5.396439, 3295.148, 599.8246, 5.502179, 3300.308, 589.3992, 9.31438, 5490.217, 605.0176, 9.08902, 5498.451, 599.0853, 9.181279, 5500.085, 598.7802, 5.511033, 3300.201, 99.84156, 100.0, 99.81765, 99.97339, 100.0, 100.0
24411.612920000003, 60.022496483420156, 60.02315339108255, 60.01954572148278, 30.292759416841957, 30.32351017116366, 30.268654681756104, 0.9999859494160587, 0.9999733520757433, 0.9999839602064476, 8593.562831977904, 8595.25768387816, 8606.92249465571, 207.9528619206344, 62.936400505193205, 44.78441451109302, 8606.672651003884, 8604.734743865378, 8603.23537668668, 284.79950894932256, 284.54982175343855, 284.97608809796753, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 600.0, 616.8468, 5.325409, 3285.211, 606.2255, 5.441394, 3298.823, 582.9933, 9.392611, 5475.925, 598.7065, 9.186099, 5500.054, 592.886, 9.268392, 5495.354, 605.0428, 5.452617, 3299.056, 99.5587, 99.96294, 99.56305, 99.99958, 99.91309, 99.96994
24414.037760000003, 60.0195975704493, 60.01891269875285, 60.02264714077395, 30.309392151590266, 30.345681309254832, 30.272134718396625, 0.999986486486955, 0.9999784877416933, 0.999985736188759, 8605.632390857809, 8603.972249523753, 8607.410704605825, 207.21387873961203, 60.12729270583009, 43.728789048414, 8605.30075210416, 8610.956964092538, 8599.45553396268, 284.8279329680456, 284.57516399533984, 284.88261254765325, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 600.0, 610.6564, 5.396796, 3295.038, 599.8441, 5.502179, 3300.31, 589.3992, 9.314564, 5489.988, 604.9594, 9.088836, 5498.673, 599.0471, 9.180366, 5500.036, 598.7802, 5.511582, 3299.915, 99.85157, 100.0, 99.81656, 99.97234, 99.99608, 100.0
24416.43916, 60.01656205500803, 60.01670275490558, 60.01654286750352, 30.304632051864136, 30.338444964482605, 30.301452891145107, 0.9999843850828173, 0.9999795954168507, 0.9999856250172653, 8597.84435920745, 8606.943262272864, 8602.492532891545, 199.1076641447853, 58.630284108574415, 47.116170467899565, 8603.1119586272, 8607.036448049374, 8597.839453925526, 284.8227373534702, 284.49334884169764, 284.95642620068924, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 600.0, 610.5578, 5.396439, 3295.143, 599.5717, 5.504573, 3300.134, 590.3505, 9.2945, 5493.232, 607.8138, 9.041215, 5494.241, 602.9575, 9.115351, 5499.21, 593.2532, 5.56139, 3296.884, 99.84315, 100.0, 99.86495, 99.91312, 99.98423, 99.90417
24418.894600000003, 60.01325722479378, 60.00912922488378, 60.0121508453879, 30.31155651998587, 30.332328777733103, 30.289398628605284, 0.9999816907954138, 0.9999778077493788, 0.9999795257240058, 8600.975346395084, 8603.097021444695, 8601.755313745922, 200.45746808457034, 59.5494738837524, 51.59437351810084, 8604.33515350839, 8604.837541861865, 8597.076416919725, 284.8002554978071, 284.4436520468789, 284.8497235733226, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 600.0, 607.502, 5.428385, 3296.947, 597.9568, 5.514704, 3300.266, 590.9134, 9.295053, 5492.619, 604.9982, 9.0881, 5498.673, 599.0471, 9.180914, 5499.97, 598.7007, 5.511582, 3299.914, 99.91601, 100.0, 99.86276, 99.97447, 99.99911, 99.99598
24421.417240000002, 60.011278443399, 60.01459193684732, 60.01054699181443, 30.299458323254182, 30.361940759936136, 30.31085437063403, 0.9999854975915463, 0.9999755307208512, 0.999988277202226, 8604.011913545492, 8598.86878813518, 8603.323020393764, 205.9836414104136, 57.49198385311138, 39.86989011955393, 8603.610284905371, 8605.417714187495, 8602.867627185704, 284.6777651281243, 284.4246840535002, 284.9536869666659, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 600.0, 604.2293, 5.460688, 3299.66, 599.8635, 5.501626, 3300.31, 589.3992, 9.314932, 5489.988, 604.9982, 9.088468, 5498.673, 599.0853, 9.180366, 5500.036, 592.4381, 5.564687, 3296.891, 99.9932, 100.0, 99.81656, 99.97542, 99.99924, 99.90957
24423.817600000002, 60.012194819196424, 60.01146653971072, 60.011371971607566, 30.283278400286992, 30.335638092188383, 30.300284717863903, 0.9999854161725151, 0.99997476913124, 0.9999860653926627, 8602.697276970113, 8602.03096087334, 8599.404041492191, 207.6374627764203, 56.096292596682815, 41.9668255363149, 8604.345641591954, 8602.135813345523, 8605.187018937757, 284.8788069989132, 284.5714286578091, 284.9437391313883, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 600.0, 597.96, 5.518689, 3300.019, 606.206, 5.441394, 3298.603, 582.9739, 9.392242, 5475.919, 598.6871, 9.186835, 5500.048, 592.8669, 9.268575, 5495.248, 586.096, 5.61303, 3289.841, 99.99917, 99.95625, 99.56077, 99.99544, 99.9122, 99.7013
24426.31488, 60.01038810303853, 60.01129821755347, 60.00869091570128, 30.29613024596457, 30.32498395593884, 30.28610701478847, 0.999987587422162, 0.9999789335411065, 0.9999877464871734, 8601.041111415781, 8599.149154147284, 8594.494241840835, 204.3061214643485, 56.72951523188658, 46.31036942618539, 8608.812540324712, 8606.440414541581, 8607.015209887955, 284.7372819021237, 284.4529004639596, 284.8622381139572, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 600.0, 604.249, 5.461044, 3299.77, 599.9024, 5.501995, 3300.533, 589.3992, 9.314564, 5490.041, 604.9788, 9.088652, 5498.51, 599.0662, 9.180366, 5500.037, 592.5375, 5.563954, 3296.884, 99.99001, 100.0, 99.81752, 99.9715, 100.0, 99.90934
24428.773520000002, 60.01111467501542, 60.006781811016104, 60.00930239070174, 30.329427884960737, 30.363754728859156, 30.326566588323736, 0.9999818731013405, 0.999979605372169, 0.999980786507227, 8604.678086501806, 8607.565397190025, 8603.157019498449, 200.3407554788473, 61.65353365383358, 52.216232501641116, 8604.547090803337, 8606.154165656239, 8601.100899195217, 284.59367723967733, 284.24424501798416, 284.65398898154865, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 600.0, 604.2293, 5.458367, 3299.559, 598.5405, 5.513415, 3299.802, 591.3016, 9.28861, 5493.083, 608.746, 9.019336, 5492.593, 604.4262, 9.08814, 5498.383, 598.7802, 5.511033, 3300.028, 99.98663, 99.99848, 99.86832, 99.86393, 99.97503, 100.0
24431.260840000003, 60.00848902298331, 60.00722392788619, 60.00910969023597, 30.32552753171059, 30.345425110445913, 30.29489575644936, 0.9999813778441512, 0.9999762715262026, 0.9999830132402545, 8607.626343172458, 8594.618438643545, 8604.730300647647, 201.70682950999344, 59.20349929409258, 48.555576464001206, 8597.849040229712, 8610.299257423694, 8601.409296047786, 284.75134879538825, 284.42446864030615, 284.8732465662437, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 600.0, 606.1811, 5.447838, 3299.23, 599.455, 5.505494, 3300.423, 589.9622, 9.312723, 5490.331, 604.9594, 9.088468, 5498.673, 599.0853, 9.180549, 5499.926, 592.5375, 5.563954, 3296.653, 99.97366, 100.0, 99.8212, 99.97044, 100.0, 99.9111
24433.75068, 60.00496743982269, 60.006649255067806, 60.00574947429688, 30.314412755935006, 30.375289178284127, 30.32059513595273, 0.9999847159966168, 0.9999788669964241, 0.9999852694599163, 8600.810987674246, 8608.9088673179, 8605.426719412193, 208.59626856559953, 54.147533653565006, 46.18060076865913, 8604.58624295561, 8600.996306898182, 8601.266442281001, 284.7406665806284, 284.50879916208487, 284.7071551291068, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 600.0, 604.2687, 5.460688, 3299.77, 599.883, 5.502731, 3300.534, 589.3604, 9.315116, 5490.099, 604.9982, 9.088468, 5498.502, 599.0471, 9.180549, 5499.928, 598.7802, 5.511399, 3300.089, 99.98654, 100.0, 99.81956, 99.97341, 100.0, 100.0
24436.14368, 60.0038034476486, 60.00533907461873, 60.00806802177979, 30.302326413554674, 30.357202690730713, 30.30206521217724, 0.9999869035471164, 0.999980630942336, 0.9999883883456486, 8600.961443264881, 8608.037773938471, 8602.497399999602, 201.3270326271827, 55.08133032362775, 45.003279962798615, 8607.350590247166, 8606.53247366804, 8605.482507256304, 284.7029603179159, 284.4278198485987, 284.8313100905534, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 600.0, 598.0192, 5.519046, 3299.968, 606.206, 5.441394, 3298.66, 582.9739, 9.392611, 5475.924, 598.6483, 9.186467, 5499.825, 592.886, 9.268575, 5495.297, 605.0428, 5.452434, 3299.378, 100.0, 99.96635, 99.56086, 99.99756, 99.91506, 99.97975
24438.522520000002, 60.001089823425545, 59.99778453400664, 59.997226773468014, 30.298856358615495, 30.36591808216519, 30.305248711855572, 0.9999871619204487, 0.9999781495117599, 0.9999848833449312, 8598.866074107016, 8605.103394534786, 8599.046484701244, 203.0758139362738, 54.49464378959374, 48.48191441813174, 8597.396476939068, 8603.859367124258, 8602.91327360734, 284.7882117838802, 284.41072916121635, 284.79138089723534, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 600.0, 604.2687, 5.461044, 3299.607, 599.8246, 5.502363, 3300.365, 589.3992, 9.314748, 5490.042, 604.9982, 9.088468, 5498.563, 599.0853, 9.180549, 5500.028, 598.7802, 5.511765, 3300.143, 99.98669, 100.0, 99.81753, 99.97256, 99.99911, 99.99771
24440.892480000002, 60.00092501684313, 59.99538640818701, 59.9968815901433, 30.30055885852966, 30.318390160915868, 30.294707855241853, 0.9999802758289, 0.9999744240193403, 0.9999826058367053, 8600.653179507597, 8600.616117710662, 8595.780016355762, 198.7869261063911, 58.10310653534043, 51.77404243198555, 8602.025110753246, 8602.652695738687, 8602.587586596112, 284.7784764533523, 284.48079383596126, 284.86865269484724, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 600.0, 604.249, 5.460152, 3299.34, 599.1826, 5.513046, 3300.276, 591.3016, 9.292107, 5492.968, 608.2605, 9.025403, 5493.703, 604.0065, 9.097819, 5498.653, 592.7562, 5.564137, 3296.826, 99.99498, 100.0, 99.86468, 99.8841, 99.98017, 99.90243
24443.32136, 60.00057754684811, 59.99230561967064, 59.99457524466809, 30.311170772530122, 30.35572454275772, 30.317579012269878, 0.9999801817403998, 0.999976975526356, 0.9999810220766151, 8605.295073711666, 8603.205572695491, 8606.229144263083, 199.04223779522863, 55.3020830960204, 50.581190592899304, 8609.288743410001, 8608.27057037074, 8610.497970217906, 284.7926905701283, 284.4152785732204, 284.8651331975068, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 600.0, 607.3246, 5.437308, 3298.855, 598.4627, 5.50881, 3300.566, 590.8163, 9.296157, 5491.097, 605.0176, 9.088836, 5498.562, 599.0471, 9.180731, 5500.085, 598.7802, 5.511399, 3300.202, 99.96389, 100.0, 99.86384, 99.97245, 100.0, 99.99604
24445.71844, 59.99756097016827, 59.998014957265134, 59.99868500382279, 30.31574313275716, 30.35923255566975, 30.296579470430068, 0.9999871818855515, 0.9999771659235475, 0.9999892504826083, 8600.516137006274, 8600.85584096221, 8601.967520817818, 204.54164724414295, 55.92768236545453, 47.230602428100156, 8605.206037634412, 8602.173619856721, 8604.731928705543, 284.7197234909905, 284.52204063129403, 284.8481080458948, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 600.0, 604.2687, 5.460866, 3299.602, 599.8635, 5.50181, 3300.646, 589.3798, 9.314748, 5490.042, 604.9594, 9.088468, 5498.445, 599.0662, 9.180366, 5500.087, 592.5176, 5.56432, 3297.058, 99.99496, 100.0, 99.82062, 99.97352, 100.0, 99.90073
24448.209400000003, 60.00001539035809, 59.99780850197457, 59.99680008425167, 30.286941681359075, 30.31998874390215, 30.247810302496962, 0.9999873574170499, 0.9999753557829266, 0.9999875027189237, 8593.049800579458, 8598.935276248261, 8594.389576915108, 208.21020923641117, 47.76886198613647, 40.26832904950243, 8597.59101329899, 8600.79235786599, 8603.390378440561, 284.7834711455995, 284.47998135502553, 284.8462202893067, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 600.0, 598.0192, 5.518868, 3299.857, 606.2644, 5.441947, 3298.654, 582.9933, 9.392795, 5475.918, 598.6677, 9.186651, 5499.997, 592.905, 9.268575, 5495.353, 586.0761, 5.613397, 3290.188, 100.0, 99.95782, 99.55873, 99.99662, 99.91212, 99.69605
24450.7062, 59.998435612517135, 59.99848486844696, 60.001280766668884, 30.318489436655963, 30.36017182394595, 30.305468092657765, 0.9999877507360541, 0.9999807591093537, 0.9999889207178453, 8598.549440846653, 8605.94461447776, 8604.221461768986, 207.3139182477439, 55.288029576846384, 44.699671425011545, 8602.963311069801, 8605.236390605676, 8601.652549186223, 284.7951775683019, 284.39164954271774, 284.81391315222635, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 600.0, 604.2096, 5.460866, 3299.555, 599.9219, 5.501258, 3300.31, 589.3798, 9.315116, 5490.15, 604.9399, 9.088652, 5498.68, 599.0662, 9.180366, 5500.144, 592.4977, 5.564687, 3296.998, 99.99321, 100.0, 99.81762, 99.9715, 99.99823, 99.899
24453.09832, 60.000522854320295, 59.99847403031462, 60.00128794705521, 30.296439409198634, 30.35281946827118, 30.2996485592979, 0.9999789471213029, 0.9999763565744951, 0.9999825077350373, 8597.93444430037, 8605.81778536841, 8600.057050926613, 198.333717076433, 57.4450181214238, 51.08876096759664, 8600.202607545973, 8601.712381732885, 8600.98894558747, 284.68372684997456, 284.38527158694336, 284.78691884240936, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 600.0, 604.2885, 5.459973, 3299.829, 599.1826, 5.508257, 3300.22, 591.3016, 9.290818, 5492.955, 608.2605, 9.025587, 5493.86, 604.0256, 9.098001, 5498.708, 598.4224, 5.511582, 3299.977, 99.99342, 100.0, 99.86811, 99.88696, 99.98014, 99.99789
24455.529440000002, 59.999918571163946, 59.99520778145119, 59.99620469571404, 30.320386671738795, 30.367868373628706, 30.29473642692496, 0.9999831956216733, 0.9999795598118103, 0.9999850231102755, 8603.859860909557, 8604.32962285494, 8601.170990495808, 201.30083345008688, 57.728624086448235, 49.273592289990745, 8605.089418335188, 8605.58450724451, 8605.79878034669, 284.7438715910777, 284.4184489247898, 284.8371451277014, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 600.0, 606.6345, 5.441591, 3298.852, 599.0464, 5.508994, 3300.31, 590.894, 9.295973, 5490.473, 604.9788, 9.088468, 5498.562, 599.0662, 9.180731, 5499.977, 592.4778, 5.564137, 3296.999, 99.96213, 100.0, 99.83439, 99.97352, 100.0, 99.90257
24457.952360000003, 59.998828124997345, 59.99813036980042, 59.9979225072697, 30.332526224424566, 30.363587847199298, 30.292350648369922, 0.9999853027005523, 0.9999833863377308, 0.9999853729530741, 8605.5607674746, 8609.02284813709, 8605.013393159508, 203.07046782051475, 55.79829442058099, 44.91114396652307, 8608.200378202655, 8608.556788369862, 8604.93291242484, 284.7957594260473, 284.46135339567456, 284.8070406713864, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 600.0, 604.249, 5.460509, 3299.88, 599.883, 5.502547, 3300.308, 589.3992, 9.314748, 5490.153, 604.9399, 9.088836, 5498.502, 599.0853, 9.180914, 5500.021, 598.7007, 5.511033, 3300.205, 99.98162, 100.0, 99.81648, 99.97136, 100.0, 100.0
24460.35624, 59.99412182354699, 59.99613194040565, 59.99722071142818, 30.30906560948175, 30.33339647560089, 30.307941846182622, 0.9999866857768349, 0.9999802282335706, 0.9999874667849361, 8604.352306945415, 8598.360360596027, 8604.050870045154, 204.2020714346031, 54.71936058363917, 46.41776221959941, 8603.29990246761, 8612.911412285237, 8602.167699581732, 284.7518959534903, 284.4249927635088, 284.78354172091645, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 600.0, 597.96, 5.519046, 3300.188, 606.2644, 5.441762, 3298.548, 582.9739, 9.392611, 5475.923, 598.6677, 9.186835, 5499.832, 592.905, 9.268575, 5495.237, 605.0229, 5.4528, 3299.225, 99.99586, 99.95458, 99.55981, 99.99553, 99.91411, 99.97511
24462.740400000002, 60.00653596815406, 60.0024284215088, 60.00385193536073, 30.310130745674748, 30.35222673241635, 30.308558844442878, 0.9999841617705102, 0.9999771469406611, 0.9999855951858125, 8598.380223543221, 8606.315315634318, 8605.815938011227, 201.83989544161795, 55.78424112729681, 44.63987641412746, 8609.463863095181, 8603.798565283454, 8612.356230069789, 284.7588846295902, 284.4238607497299, 284.8570290136663, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 600.0, 604.2096, 5.461401, 3299.77, 599.8441, 5.50181, 3300.308, 589.3992, 9.314748, 5490.099, 604.9982, 9.088652, 5498.562, 599.0662, 9.180914, 5500.027, 598.8001, 5.510849, 3300.146, 99.9867, 100.0, 99.81645, 99.97245, 100.0, 100.0
24465.195000000003, 60.00462428008935, 60.00184401165988, 60.00466993261117, 30.297583164006834, 30.35735253666843, 30.28345717957383, 0.9999822002170059, 0.9999776534440872, 0.9999838302245136, 8597.113179577467, 8605.34046950137, 8601.071010559395, 195.59727541678376, 57.8661639280117, 51.72379712079601, 8605.386709483537, 8610.272571433532, 8599.522430450137, 284.7532656149956, 284.4490677424506, 284.75541142486964, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 600.0, 604.2687, 5.460866, 3299.938, 599.8635, 5.502547, 3300.385, 590.0204, 9.302047, 5493.233, 607.1924, 9.041031, 5495.031, 602.9765, 9.11462, 5499.322, 593.2333, 5.55846, 3296.954, 99.98671, 100.0, 99.86816, 99.90826, 99.9913, 99.9063
24467.680480000003, 60.005979306161585, 60.00821655582229, 60.00746689358502, 30.306772311544602, 30.346519154302804, 30.302145529019093, 0.9999833373381656, 0.9999806981465258, 0.9999818228851591, 8604.05442557322, 8604.85214485962, 8604.806987204644, 200.05345020372397, 55.3875396499443, 48.46892730089121, 8609.90672263098, 8605.506811852707, 8604.754142092605, 284.8116447782453, 284.47607852279776, 284.8668541088852, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 600.0, 607.64, 5.426779, 3298.308, 597.9958, 5.51452, 3300.325, 591.0493, 9.295789, 5492.477, 604.9788, 9.088652, 5498.504, 599.0662, 9.181279, 5500.028, 598.7206, 5.511582, 3299.97, 99.94092, 100.0, 99.86046, 99.97329, 99.99911, 100.0
24470.1424, 60.00592342726329, 60.00549039041494, 60.00739996320051, 30.333342234619813, 30.359598116022934, 30.29690360923231, 0.9999858330968374, 0.9999792045870137, 0.999986801658206, 8601.698440904816, 8602.593372157353, 8602.546371866978, 208.376598629154, 57.78840906937694, 42.86800167067622, 8600.744828695611, 8604.427497827894, 8604.366266385165, 284.8059668328445, 284.5622248875532, 284.7984476144947, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 600.0, 604.2885, 5.460688, 3299.937, 599.8052, 5.502179, 3300.477, 589.3604, 9.314932, 5490.035, 604.9594, 9.08902, 5498.608, 599.0662, 9.180731, 5500.034, 592.4381, 5.564503, 3296.824, 99.99669, 100.0, 99.81741, 99.97231, 99.99924, 99.90237
24472.622880000003, 60.00963864861854, 60.006571424048865, 60.00766172213579, 30.315735796639526, 30.3141293616241, 30.27150324025838, 0.9999863836493184, 0.9999754462942243, 0.9999873040118168, 8599.203618507523, 8598.308225466422, 8606.145117166217, 208.48143375925997, 58.96453016261103, 42.18369106481032, 8604.557174311398, 8604.077635106509, 8603.29922857505, 284.6325289920355, 284.3907850726249, 284.81828982788636, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 600.0, 597.9797, 5.518332, 3300.129, 606.2255, 5.441578, 3298.822, 582.9739, 9.392795, 5475.806, 598.6871, 9.186467, 5499.772, 592.8669, 9.268392, 5495.296, 586.0761, 5.613397, 3289.961, 99.99919, 99.96126, 99.55672, 99.99637, 99.91309, 99.69432
24475.016600000003, 60.00262848186601, 60.00548307361857, 60.006130222274834, 30.321029320912533, 30.331853285130467, 30.306275483232994, 0.9999890094212621, 0.9999771832217503, 0.9999870837854218, 8602.420890977452, 8605.083379974261, 8595.637630381578, 202.5386225151767, 56.66135028936833, 40.836071314322, 8604.01189365389, 8608.97627570887, 8609.217280807517, 284.769260662716, 284.5255860420093, 284.81771959314847, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 600.0, 604.249, 5.460688, 3299.937, 599.883, 5.501995, 3300.585, 589.3604, 9.314932, 5490.027, 604.9788, 9.088652, 5498.562, 599.0853, 9.181096, 5500.034, 592.458, 5.564503, 3296.83, 99.98828, 100.0, 99.81728, 99.97258, 99.99922, 99.90943
24477.361960000002, 60.007079290333806, 60.004405637879515, 60.003920001680356, 30.31803330817036, 30.34712820542593, 30.29508482590594, 0.9999835929207723, 0.9999779685687278, 0.999983202894949, 8602.052504653839, 8605.726803351621, 8600.773993101158, 199.6760958275995, 61.74559520477101, 51.307673310531754, 8601.04929408217, 8607.673063885364, 8603.04559500637, 284.751167715289, 284.41568368670534, 284.79463863054593, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 600.0, 604.3279, 5.460866, 3299.718, 599.7857, 5.50531, 3300.221, 590.0204, 9.301679, 5492.775, 607.2507, 9.040664, 5495.147, 602.347, 9.120464, 5499.652, 597.4482, 5.517076, 3300.134, 99.99004, 100.0, 99.86723, 99.916, 99.99227, 99.99519
24479.758240000003, 60.002354036636525, 60.00027972822168, 60.004161401527, 30.342005108627372, 30.347244912957894, 30.321852108996772, 0.9999827062261083, 0.9999774389195843, 0.9999795679167616, 8606.264729689568, 8605.653140049097, 8598.444840910093, 201.671326376485, 58.118562046634224, 46.591252490897205, 8606.272656664374, 8600.968474205358, 8606.347745380035, 284.603772192275, 284.32581133655015, 284.71652501668495, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 600.0, 608.1526, 5.421603, 3297.823, 596.9841, 5.522809, 3300.16, 591.3405, 9.289162, 5493.292, 605.3089, 9.087549, 5498.672, 599.0471, 9.180549, 5500.036, 592.3983, 5.565236, 3296.944, 99.93264, 100.0, 99.86859, 99.97447, 99.99924, 99.9044
24482.156440000002, 59.99862804646771, 60.00185280594934, 60.000369363256546, 30.311834972008057, 30.360653774984755, 30.30332529203019, 0.9999856904840754, 0.9999752672631393, 0.9999851903436521, 8605.544526488218, 8605.555969858284, 8603.207166197562, 197.91154469861112, 55.612028716472196, 50.857520025698705, 8605.513120418129, 8601.210618415565, 8606.870539781878, 284.67887027863645, 284.2884378336996, 284.81289094718534, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 600.0, 604.2687, 5.461401, 3299.713, 599.9024, 5.502363, 3300.532, 589.3798, 9.314748, 5490.041, 604.9788, 9.088652, 5498.726, 599.0471, 9.181096, 5500.028, 598.7802, 5.511216, 3299.968, 99.99827, 100.0, 99.81858, 99.97243, 100.0, 99.99783
24484.572160000003, 59.99652518651983, 60.00352773756027, 60.006777775294665, 30.285793926788465, 30.33484179880438, 30.260548839455524, 0.9999852159911069, 0.9999775132754473, 0.9999867098325311, 8599.948371973496, 8600.802907136773, 8598.037329924799, 203.4586963550846, 57.47864313512625, 43.399448681277136, 8602.084420241366, 8602.476919742285, 8598.50165229971, 284.7708738997107, 284.4266527404674, 284.7574131664639, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 600.0, 597.96, 5.518511, 3300.344, 606.1476, 5.442131, 3298.715, 582.9933, 9.392611, 5475.753, 598.6871, 9.186283, 5499.884, 592.886, 9.268575, 5495.239, 605.0826, 5.452617, 3298.996, 100.0, 99.95789, 99.55969, 99.99648, 99.91203, 99.97508
24486.97232, 60.00346353390873, 59.99856580919148, 59.998860877875124, 30.319326853587206, 30.36607064538136, 30.309773769876326, 0.999982149742557, 0.9999777371104388, 0.9999853490610036, 8598.100953405687, 8604.877016882678, 8608.7016336992, 200.19518020307396, 56.0869464420652, 41.139797675167756, 8603.925716283155, 8603.89963338049, 8606.98285249385, 284.65367943941817, 284.4028832903103, 284.8044140931752, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 600.0, 604.2687, 5.460688, 3299.827, 599.8052, 5.502363, 3300.42, 589.3798, 9.314748, 5489.981, 604.9788, 9.088652, 5498.562, 599.0662, 9.181279, 5500.03, 598.7603, 5.511033, 3299.861, 99.99669, 100.0, 99.81956, 99.97245, 99.99914, 100.0
24489.517160000003, 60.001177603894554, 59.99916512346692, 59.999092919263006, 30.30256348886598, 30.36113553800511, 30.30179423485206, 0.9999840390658576, 0.9999799973149194, 0.9999844452954603, 8600.983122461776, 8606.73037927714, 8598.572821883641, 199.44690187220067, 56.21494664678289, 48.15114634760948, 8604.300801327543, 8603.72686531377, 8596.504257127712, 284.8074285019261, 284.47858174023065, 284.81451574017825, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 600.0, 604.3082, 5.461936, 3299.822, 599.7857, 5.502179, 3300.313, 589.3798, 9.312907, 5491.198, 606.2021, 9.068611, 5496.402, 601.9465, 9.137266, 5499.994, 594.8239, 5.549671, 3297.548, 99.99491, 100.0, 99.82429, 99.93987, 99.99849, 99.92859
24491.921280000002, 59.99774263574726, 59.998158394154, 60.00077907211393, 30.33329765761268, 30.373413387410483, 30.31351473304393, 0.9999816592750388, 0.9999772327205542, 0.9999806941611997, 8601.561690384027, 8610.10269501492, 8604.623447923697, 200.34313258510747, 57.11648334489769, 52.17336647911452, 8603.763889342561, 8604.983462572745, 8599.003442800147, 284.6846156052693, 284.41337841251874, 284.76705660989967, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 600.0, 608.6849, 5.422138, 3297.765, 596.595, 5.527045, 3300.139, 591.8452, 9.28953, 5492.784, 605.9497, 9.084055, 5498.563, 599.0853, 9.180731, 5500.087, 598.8001, 5.511033, 3300.14, 99.92104, 100.0, 99.87473, 99.97377, 100.0, 99.99268
