TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
24508.63648, 60.00426880809558, 60.0022470568296, 60.00359734340255, 30.265648514192474, 30.339082372401236, 30.273273481109282, 0.9999862143629767, 0.9999805702811001, 0.9999869125098676, 8590.138908225215, 8594.385536999076, 8592.26181257338, 202.28986191704143, 51.74182330987469, 46.38421272497567, 8594.64491832766, 8599.341708022788, 8583.044561371007, 284.7775373816504, 284.4779216935135, 284.7722618302925, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 600.0, 598.6697, 5.516369, 3300.182, 606.2449, 5.441578, 3298.882, 582.9739, 9.393163, 5475.865, 598.6677, 9.186835, 5500.054, 592.1993, 5.566743, 3296.602, 586.4141, 9.351244, 5484.142, 100.0, 99.95621, 99.5598, 99.99947, 99.89722, 99.71027
24511.06436, 60.0038799492881, 60.006142370614974, 60.00359110949963, 30.324060326137467, 30.36522886065549, 30.304318978236626, 0.9999866900512667, 0.9999801650658128, 0.9999873113180978, 8603.226115453801, 8606.616411270566, 8607.20344798521, 202.36261618482922, 54.038579578832014, 45.025044369917865, 8602.150033139747, 8603.6781534845, 8605.57962703835, 284.80565481894087, 284.3991999379505, 284.7978964772791, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 600.0, 604.2885, 5.461223, 3299.77, 599.8635, 5.50181, 3300.59, 589.3798, 9.3153, 5490.04, 604.9399, 9.089387, 5498.718, 598.4367, 5.514512, 3300.137, 592.8357, 9.269206, 5495.244, 99.99494, 100.0, 99.8163, 99.97434, 99.99786, 99.91187
24513.54804, 59.998111702137, 59.99818171096086, 60.00476800799637, 30.333874220903216, 30.355385447520252, 30.293783892615917, 0.9999866145084596, 0.99997909395979, 0.9999875117253537, 8597.898572735505, 8607.393672070302, 8603.05444586336, 205.7552512033285, 53.6420900713897, 43.01141838654689, 8603.818307927831, 8606.442600185055, 8601.645135847108, 284.64782561499084, 284.49566606361475, 284.80523074669486, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 600.0, 604.249, 5.460866, 3299.937, 599.883, 5.501626, 3300.644, 589.341, 9.314932, 5489.922, 604.9205, 9.089387, 5498.719, 598.4177, 5.514695, 3300.314, 593.0942, 9.260416, 5496.787, 99.99669, 100.0, 99.81633, 99.97531, 99.99948, 99.94017
24515.97592, 60.0059662764037, 60.001355575077206, 60.00588665871115, 30.317512840008135, 30.356708598486936, 30.304335297103727, 0.9999825724869829, 0.9999770431695865, 0.9999829710575321, 8598.119919567407, 8604.24577142747, 8603.711836581715, 198.8750364971661, 55.577171343699774, 48.647357920179275, 8598.849988220423, 8605.724070404978, 8604.290796284908, 284.62551670756324, 284.54431549692424, 284.8555169785078, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 600.0, 610.6169, 5.396261, 3295.205, 593.5016, 5.555964, 3298.044, 594.951, 9.244801, 5496.562, 608.8042, 9.0243, 5495.248, 601.3933, 5.494058, 3300.41, 594.1479, 9.25126, 5495.542, 99.84317, 99.93898, 99.94904, 99.90731, 100.0, 99.92555
24518.43272, 60.00119118262614, 60.00203434784422, 59.998930582651326, 30.32690468651651, 30.372870186618115, 30.308903227596662, 0.999985284491259, 0.9999796126545679, 0.9999880674640603, 8599.852695751482, 8603.561297799748, 8603.921541678676, 203.523874835872, 49.94039582820733, 39.76375133390752, 8608.83769059986, 8601.052870166615, 8605.514517484586, 284.71267624884047, 284.36859496732063, 284.935395045788, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 600.0, 604.2687, 5.460509, 3299.769, 599.8246, 5.501442, 3300.365, 589.3798, 9.314932, 5490.093, 604.9399, 9.089755, 5498.83, 598.494, 5.513964, 3300.187, 592.796, 9.269389, 5495.17, 99.99495, 100.0, 99.81848, 99.9721, 99.99954, 99.91079
24520.92736, 59.999750702347974, 60.00234783962698, 60.002072682969626, 30.2863222131707, 30.331700218197263, 30.26777671310165, 0.9999883134631008, 0.9999817282251002, 0.9999860116654, 8588.78153501951, 8588.586385322873, 8590.951727689686, 202.90658518473583, 57.15895666632696, 41.67756140916299, 8591.59316630626, 8596.69841586862, 8597.996070805855, 284.72841330199, 284.50118103016854, 284.78468717344543, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 600.0, 598.2557, 5.517975, 3300.292, 606.206, 5.441209, 3298.6, 582.9933, 9.392611, 5475.753, 598.6289, 9.187202, 5499.883, 592.2374, 5.566743, 3296.711, 586.434, 9.351244, 5484.021, 99.99917, 99.95451, 99.55775, 100.0, 99.90235, 99.70806
24523.341920000003, 60.00484175223761, 60.00541516264707, 60.00477878271637, 30.336557398181785, 30.38322770204564, 30.316009793898292, 0.9999868354656993, 0.9999811297042944, 0.999988787760564, 8601.664338751214, 8600.305116094107, 8606.549907025425, 197.44132838408837, 54.69527600895117, 44.17116116188072, 8605.984533370305, 8608.834201377305, 8605.202255839558, 284.74212848443864, 284.4349148858519, 284.7981551063045, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 600.0, 604.2096, 5.461401, 3299.717, 599.883, 5.50181, 3300.307, 589.341, 9.314932, 5489.915, 604.9205, 9.089204, 5498.77, 598.3604, 5.515425, 3300.182, 592.7761, 9.269572, 5495.183, 99.99003, 100.0, 99.82061, 99.97623, 100.0, 99.91102
24525.72708, 60.00686028563733, 60.0084588275036, 60.005008166557054, 30.316277381673213, 30.357489662558585, 30.28617410438952, 0.9999864185562519, 0.9999816301241885, 0.9999865354245112, 8607.574110962501, 8605.687700729057, 8599.826253903891, 206.1620498995474, 59.26934948112739, 44.17561029975968, 8604.485626127098, 8610.937997325027, 8596.924513974982, 284.74249578037416, 284.50672884862865, 284.7444619434817, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 600.0, 604.2096, 5.460509, 3299.77, 599.9024, 5.501442, 3300.364, 589.3604, 9.315116, 5490.263, 604.9399, 9.089755, 5498.713, 598.4177, 5.514695, 3300.191, 593.1339, 9.260416, 5496.785, 99.99162, 100.0, 99.82156, 99.97423, 100.0, 99.92931
24528.2216, 60.008138299400734, 60.008353596452075, 60.00869763190627, 30.294802460795726, 30.33675164916486, 30.304136125190862, 0.9999815551557664, 0.9999813184288846, 0.9999843696954759, 8598.991099617215, 8606.172660533553, 8607.157399452813, 194.86569441033566, 51.82177594523819, 52.445440819076794, 8611.426354704276, 8596.413758177696, 8604.10410084822, 284.7500367219012, 284.51361107237847, 284.9112518564377, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 600.0, 610.5184, 5.396617, 3294.813, 593.5016, 5.555596, 3298.098, 594.951, 9.245169, 5496.562, 608.7848, 9.034964, 5495.352, 600.6494, 5.498624, 3300.313, 593.5714, 9.259317, 5495.244, 99.84807, 99.94095, 99.93609, 99.90908, 100.0, 99.91839
24530.738480000004, 60.00524511590568, 60.00597483874992, 60.00277315928611, 30.334101846374274, 30.352510621568815, 30.298846089703204, 0.9999864131784845, 0.999982351827567, 0.9999873692562323, 8599.273126821132, 8610.950040189904, 8602.263731026582, 201.9216505623499, 53.698006814246355, 41.453876534297706, 8606.777929148226, 8607.52380949373, 8606.46372030298, 284.75225009983706, 284.4074591839495, 284.77296871558946, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 600.0, 604.2293, 5.460509, 3299.827, 599.8441, 5.501626, 3300.25, 589.341, 9.3153, 5490.033, 604.9399, 9.090123, 5498.717, 598.3986, 5.514695, 3299.973, 592.8159, 9.269938, 5495.183, 99.98829, 100.0, 99.81941, 99.97338, 100.0, 99.91102
24533.146480000003, 59.99997964054576, 60.002878007175276, 60.00168599774453, 30.29897421847923, 30.30847154595869, 30.256629076359744, 0.9999853016054626, 0.999981189143375, 0.9999838649778723, 8586.535812343342, 8598.80025616985, 8593.662344685225, 196.41554321834428, 51.60812558193754, 45.523721223780285, 8586.022266537813, 8597.694515079105, 8595.584472904953, 284.7000280862599, 284.46065033741564, 284.8123721586421, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 600.0, 597.96, 5.518332, 3299.967, 606.1476, 5.441578, 3298.544, 582.9933, 9.392426, 5475.858, 598.6289, 9.187202, 5499.93, 592.1802, 5.566926, 3296.605, 586.4539, 9.351244, 5484.081, 99.99759, 99.95447, 99.56303, 99.99733, 99.9039, 99.70916
24535.531600000002, 59.998622300400704, 59.99776066336997, 59.998297738107745, 30.303126832643926, 30.372609713336445, 30.300690797476772, 0.999988045389452, 0.9999775241803764, 0.9999855355965417, 8601.172324666135, 8608.11211722208, 8603.039201299147, 201.15790581684723, 55.35368428963346, 39.039763847394624, 8604.780021324163, 8605.264317214725, 8603.215936187304, 284.7399172383503, 284.4723524443618, 284.7977856469597, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 600.0, 604.2293, 5.461401, 3299.769, 599.8441, 5.50181, 3300.308, 589.3604, 9.3153, 5490.032, 604.9399, 9.089387, 5498.549, 598.4177, 5.514512, 3299.971, 592.796, 9.269938, 5495.235, 99.98985, 100.0, 99.81737, 99.97221, 100.0, 99.91197
24537.917200000004, 59.993353520050924, 59.99775342274367, 59.9994184429805, 30.332392876478032, 30.348157220349588, 30.29081821371173, 0.9999881988097632, 0.999981160332338, 0.99998662193112, 8602.896760181577, 8607.593851316858, 8596.174590509829, 202.8487058592632, 56.291759336634414, 45.363599510066706, 8606.462104011049, 8602.977423784223, 8600.867812950582, 284.6758984024345, 284.44221028480786, 284.7758758081366, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 600.0, 604.249, 5.461223, 3299.775, 599.9024, 5.501995, 3300.314, 589.3604, 9.314932, 5490.032, 604.9205, 9.089571, 5498.496, 598.4749, 5.513964, 3300.246, 593.1538, 9.260965, 5496.966, 99.99001, 100.0, 99.81737, 99.97327, 100.0, 99.92709
24540.33276, 59.99375827866218, 59.99490966530264, 59.9963691055201, 30.32377781068904, 30.385857604094326, 30.288943239065308, 0.999985846534276, 0.9999788664518251, 0.9999818552504166, 8603.635959043851, 8607.51523672965, 8603.294572980805, 200.9808720344854, 55.384822318423744, 50.305012591249124, 8605.608380555235, 8612.31377673227, 8599.484325193944, 284.75902285359587, 284.4814451767308, 284.82331902935323, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 600.0, 610.5578, 5.396439, 3294.98, 593.5405, 5.555964, 3298.045, 595.4557, 9.24075, 5496.784, 609.1732, 9.024851, 5494.918, 601.1644, 5.489492, 3300.137, 594.6052, 9.251993, 5496.087, 99.84317, 99.9372, 99.94984, 99.88984, 100.0, 99.92746
24542.79764, 59.994314929679376, 59.99420667570855, 59.99146761547485, 30.311233264224015, 30.3773019817587, 30.295789277422607, 0.9999861686760692, 0.9999788469649756, 0.9999843684290162, 8597.937583682044, 8608.181356105624, 8601.463346918445, 201.35854190105783, 48.39515206247597, 45.28520559511526, 8602.34531838414, 8603.009540271387, 8602.207794427759, 284.65998492134264, 284.4595929683162, 284.8301459917765, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 600.0, 604.2096, 5.460688, 3299.822, 599.8052, 5.501995, 3300.308, 589.341, 9.3153, 5489.915, 604.9205, 9.089571, 5498.607, 598.3604, 5.515243, 3300.082, 592.8159, 9.269389, 5495.169, 99.9932, 100.0, 99.81738, 99.97327, 100.0, 99.912
24545.2056, 59.98738288306244, 59.988032490857904, 59.98988086790548, 30.266033530986043, 30.31424536669769, 30.274889086715856, 0.9999859124248444, 0.9999816227209544, 0.9999863257119648, 8587.774864925084, 8598.398666430217, 8592.860142923219, 202.89145239149047, 51.16794244023981, 43.44058785399011, 8598.475977002905, 8593.794253094733, 8589.500531649079, 284.68850266482076, 284.42096112423053, 284.7333423039155, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 600.0, 598.5909, 5.516369, 3300.13, 606.206, 5.441209, 3298.604, 582.9739, 9.392611, 5475.983, 598.6677, 9.187387, 5499.877, 592.2183, 5.567474, 3296.929, 586.4141, 9.351427, 5484.026, 100.0, 99.95455, 99.55861, 99.99944, 99.89381, 99.70907
24547.60004, 59.984562940048384, 59.9895325167587, 59.98554043119066, 30.330132080478197, 30.36676969625982, 30.30994201342762, 0.9999867106185922, 0.9999822617388151, 0.9999894807854641, 8604.575272754586, 8608.130637303273, 8607.540265396998, 201.28770232500642, 49.45142581645405, 44.563972866058066, 8600.442162167828, 8605.562273986643, 8603.253276019272, 284.70375188841507, 284.4473489302208, 284.728961207543, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 600.0, 604.1899, 5.461401, 3299.77, 599.8635, 5.501995, 3300.257, 589.3604, 9.3153, 5490.145, 604.9205, 9.089204, 5498.607, 598.4749, 5.514329, 3300.185, 592.7562, 9.269572, 5495.295, 99.98987, 100.0, 99.81429, 99.97338, 100.0, 99.91305
24550.022360000003, 59.98274675217631, 59.98662974454746, 59.9856536119807, 30.330815242359048, 30.37351545632641, 30.300507719677256, 0.9999858959517675, 0.999981284911922, 0.9999885775138052, 8604.470721936812, 8609.40447031477, 8602.75845187477, 200.95333345945485, 53.707434314565035, 45.03191835649386, 8603.436329412149, 8603.199047283259, 8598.83752578625, 284.66023832369217, 284.3783337659666, 284.7633777168672, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 600.0, 604.2885, 5.46158, 3299.937, 599.883, 5.50181, 3300.31, 589.3604, 9.315116, 5490.092, 604.9205, 9.089387, 5498.548, 598.4177, 5.514877, 3300.136, 592.8159, 9.269572, 5495.708, 99.99669, 100.0, 99.8163, 99.9722, 100.0, 99.91321
24552.54276, 59.979944288058945, 59.977131230151805, 59.981007966856744, 30.313207845436036, 30.365802348102765, 30.306497994763532, 0.9999823521743045, 0.999977522999131, 0.9999833741596782, 8597.136207701527, 8609.28196653939, 8602.215757084814, 197.70407638854135, 52.94813779554079, 52.646275947135564, 8594.048593774398, 8609.45892885856, 8601.896208034525, 284.67180157287845, 284.44455975778135, 284.7576689436822, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 600.0, 610.5775, 5.396796, 3295.091, 593.5794, 5.556333, 3298.101, 594.951, 9.240014, 5497.222, 609.1732, 9.024116, 5494.971, 601.2598, 5.488945, 3300.402, 594.5654, 9.250527, 5496.089, 99.84491, 99.94218, 99.94808, 99.89105, 100.0, 99.92749
24554.958160000002, 59.98300012056539, 59.98313714375711, 59.98306198762867, 30.293881699549484, 30.35164313876365, 30.3048126228446, 0.99998791896153, 0.9999793216438613, 0.9999876963644831, 8598.40512922082, 8604.54583286187, 8592.781175846556, 198.2639787004382, 51.291735627162325, 47.83140737666838, 8608.04644434123, 8605.42192513251, 8604.122374048897, 284.7631480921648, 284.44468699499146, 284.78736790666244, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 600.0, 604.2293, 5.460688, 3299.822, 599.8052, 5.502179, 3300.37, 589.3216, 9.315484, 5489.968, 604.9205, 9.089387, 5498.66, 598.4367, 5.51506, 3300.027, 592.7761, 9.270122, 5495.235, 99.99336, 100.0, 99.81643, 99.97424, 99.9994, 99.91098
24557.376200000002, 59.987842838385305, 59.98286352851286, 59.983415805533426, 30.281484924798725, 30.306235380094467, 30.24788482222589, 0.9999879759211389, 0.9999814852604534, 0.9999876144595284, 8589.955058666128, 8598.737940319697, 8590.419309801053, 200.33423118946075, 53.19828439845833, 48.14801414852559, 8596.025447434296, 8592.99602952675, 8591.136781633462, 284.77001113339406, 284.4145348367749, 284.87797935839393, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 600.0, 598.7092, 5.511908, 3299.962, 606.206, 5.441025, 3298.822, 582.9545, 9.392979, 5475.806, 598.6289, 9.187387, 5499.936, 592.1611, 5.567657, 3296.548, 586.4141, 9.35161, 5484.026, 100.0, 99.95796, 99.55873, 99.99742, 99.89399, 99.70797
24559.835720000003, 59.9905181514503, 59.988377507249005, 59.9857868145032, 30.328110869550287, 30.36266303969787, 30.274219406859146, 0.999985612004009, 0.9999808185993891, 0.9999868448174424, 8604.772125287142, 8602.714029359811, 8600.788507230169, 200.4627303847301, 48.475542163877435, 41.54664301345292, 8606.803640973905, 8598.213214163736, 8601.960790325847, 284.7591869741071, 284.49642698561735, 284.80519837493347, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 600.0, 604.249, 5.460509, 3299.77, 599.9024, 5.50181, 3300.53, 589.341, 9.3153, 5490.032, 604.9011, 9.089939, 5498.614, 598.4177, 5.514329, 3300.025, 592.7761, 9.269389, 5495.23, 99.98829, 100.0, 99.81737, 99.97327, 100.0, 99.91187
24562.236600000004, 59.98798452014671, 59.98991320124897, 59.9883180868272, 30.32055415607881, 30.358748653084113, 30.30147264898348, 0.9999860863524028, 0.9999803057330431, 0.9999857010414984, 8599.308447204634, 8603.635932553369, 8600.229040816632, 198.137768294549, 56.29639644002833, 46.272669527828384, 8602.635307662224, 8606.47121767771, 8602.756498645029, 284.7068332342483, 284.4493111740036, 284.8092393418508, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 600.0, 604.2885, 5.460866, 3299.769, 599.8052, 5.501442, 3300.371, 589.3604, 9.315116, 5490.086, 604.9205, 9.089755, 5498.6, 598.3795, 5.51506, 3300.129, 592.7761, 9.269938, 5495.694, 99.9916, 100.0, 99.81834, 99.97316, 99.99781, 99.90978
24564.6362, 59.99511483915961, 59.993971894424604, 59.99485788440516, 30.29753085818916, 30.36057972714153, 30.309351038576725, 0.9999835541534141, 0.9999796210077478, 0.9999837812963237, 8605.946390775875, 8602.721751357576, 8604.174755362314, 203.61067605716107, 51.97690193857453, 46.11439852323201, 8608.84896525067, 8602.606363988485, 8602.088452999198, 284.76949101088275, 284.4462788383206, 284.8605973727672, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 600.0, 610.5775, 5.396796, 3294.818, 593.5016, 5.556333, 3297.86, 595.6304, 9.230995, 5497.693, 610.1829, 9.005914, 5493.332, 602.3661, 5.478535, 3300.31, 595.639, 9.236244, 5497.173, 99.84156, 99.93876, 99.96372, 99.86146, 100.0, 99.95719
24567.136240000003, 60.00046013067251, 59.998265862406875, 59.99737153843321, 30.308800970589154, 30.35781106366209, 30.299112209802292, 0.9999847129439784, 0.9999788833499335, 0.9999861512367074, 8600.603907706409, 8604.921712252726, 8601.724955773112, 203.19690322980568, 54.54587396660422, 45.655381890983335, 8604.989525227713, 8600.296155020675, 8603.51557972761, 284.69774581611694, 284.5223143429792, 284.85636981874796, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 600.0, 604.2687, 5.461223, 3299.601, 599.8635, 5.501626, 3300.252, 589.3216, 9.3153, 5489.92, 604.9399, 9.089939, 5498.666, 598.3604, 5.514512, 3300.073, 592.7761, 9.269755, 5495.284, 99.98651, 100.0, 99.8163, 99.97434, 99.99777, 99.91285
24569.5138, 60.00181162293923, 60.00263127500479, 59.999556398288135, 30.26926699429607, 30.337044082429287, 30.268994154172855, 0.9999856306180089, 0.9999812473382391, 0.9999847195646534, 8590.291705239828, 8596.072943367828, 8585.67277397986, 201.79842795710692, 51.15545448003337, 39.557927321108764, 8594.15573191528, 8590.628405802508, 8590.61560571856, 284.70990540222886, 284.4635577553011, 284.87683885055344, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 600.0, 599.2612, 5.512621, 3299.912, 606.1866, 5.441394, 3298.769, 583.0128, 9.392979, 5475.807, 598.6289, 9.187387, 5499.876, 592.1611, 5.566926, 3296.602, 586.4141, 9.351793, 5484.075, 100.0, 99.9613, 99.55871, 99.99837, 99.89563, 99.70905
24571.938400000003, 60.006163457283456, 60.00602470237302, 60.005918640354, 30.3257325259079, 30.357079092953537, 30.298884103841715, 0.9999871338275181, 0.999980286979783, 0.9999877216768159, 8598.313364005018, 8603.572198854958, 8602.784299628138, 201.3434535023125, 56.748362069503855, 43.67472528773487, 8600.23243158798, 8607.491666479134, 8601.978871842957, 284.8098499006545, 284.41445924081313, 284.8242404218115, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 600.0, 604.249, 5.461044, 3299.659, 599.9024, 5.502179, 3300.314, 589.3216, 9.315484, 5489.861, 604.9399, 9.089571, 5498.607, 598.4177, 5.514512, 3300.19, 592.796, 9.269755, 5495.283, 99.98827, 100.0, 99.81951, 99.97327, 99.9994, 99.91284
24574.41916, 60.00863520000784, 60.008027526926014, 60.008639329574926, 30.316778698267555, 30.35372543728821, 30.314510805989293, 0.9999853052076041, 0.9999823914486039, 0.9999871454132481, 8600.82559838502, 8606.223092072303, 8600.812090002648, 201.08703127586887, 53.51158150426954, 46.712585803525826, 8599.947424936876, 8600.810354399295, 8601.958031379472, 284.82392970864845, 284.4943780527943, 284.8637197319163, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 600.0, 604.2687, 5.460866, 3299.88, 599.9024, 5.501626, 3300.425, 589.341, 9.3153, 5489.974, 604.9399, 9.089571, 5498.613, 598.3414, 5.51506, 3300.027, 592.8159, 9.269755, 5495.748, 99.99003, 100.0, 99.81834, 99.97432, 100.0, 99.91098
24576.88072, 60.00785824349445, 60.00536278547603, 60.00658131752913, 30.330030495658235, 30.33184395589193, 30.298281710980927, 0.9999807553229306, 0.9999792754761366, 0.999985105127645, 8602.173273275475, 8608.546911618454, 8600.587903545886, 201.06908640878464, 54.69739761480423, 47.55380892657416, 8598.24981167335, 8611.815580956183, 8606.302559943671, 284.7688583881182, 284.5204702280359, 284.83782556078023, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 600.0, 610.5381, 5.396261, 3294.98, 593.5405, 5.556149, 3298.085, 595.5916, 9.235044, 5497.517, 609.8334, 9.006097, 5493.98, 602.3852, 5.484196, 3300.267, 595.2016, 9.245217, 5496.684, 99.84475, 99.93197, 99.95345, 99.87829, 99.99971, 99.94622
24579.287920000002, 60.012820890275115, 60.01260669887934, 60.01089752297925, 30.293809215020683, 30.34787822514053, 30.291023778548432, 0.9999879642789492, 0.9999779656180561, 0.9999863948772044, 8600.548575156346, 8601.637823644429, 8601.716667102752, 206.77484430726372, 57.19292659189341, 42.864264319005315, 8594.96360650598, 8605.176661373229, 8597.377784475273, 284.74726887633216, 284.5403980877248, 284.78271684255236, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 600.0, 604.2885, 5.46158, 3299.827, 599.883, 5.501995, 3300.368, 589.341, 9.315116, 5489.973, 610.047, 8.991388, 5490.538, 598.4367, 5.514512, 3300.19, 592.7562, 9.269938, 5495.23, 99.99335, 100.0, 99.81628, 99.83398, 99.99431, 99.91187
24581.736320000004, 60.015843730154515, 60.01411078663089, 60.015055830653836, 30.23070327509098, 30.282758316468673, 30.246167707149596, 0.9999845638586145, 0.9999735062888416, 0.9999844465955113, 8585.774483053598, 8587.1524550938, 8589.745145403203, 200.2917771103855, 59.02323013716432, 44.46194564126927, 8584.0249460774, 8586.348001816847, 8587.92033455667, 284.7418480762051, 284.39467451344655, 284.82996250082834, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 600.0, 599.7344, 5.502984, 3300.247, 605.311, 5.443051, 3298.709, 583.0322, 9.392795, 5475.806, 617.3095, 8.867464, 5473.803, 592.2183, 5.566926, 3296.824, 586.4141, 9.351427, 5484.135, 100.0, 99.95949, 99.55767, 99.51931, 99.89726, 99.70808
24584.173720000003, 60.0189747801249, 60.017910778739434, 60.01703882143707, 30.310267546874886, 30.333113546031512, 30.27630335009874, 0.9999874266133261, 0.9999808037003749, 0.9999872526732743, 8597.69884656721, 8608.702696437598, 8594.609123213408, 204.5905842151244, 55.8718210431075, 43.26938948827137, 8602.299523183467, 8600.531917033933, 8598.830529380177, 284.72693000023446, 284.46369388499255, 284.8849744067432, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 600.0, 604.249, 5.461758, 3299.822, 599.8441, 5.501995, 3300.31, 589.341, 9.3153, 5489.974, 610.9985, 8.985872, 5490.383, 598.3986, 5.514512, 3300.247, 592.796, 9.269755, 5495.108, 99.99319, 100.0, 99.81738, 99.82374, 100.0, 99.91088
24586.60568, 60.017039583394954, 60.017593747116244, 60.01054135098801, 30.316525860503663, 30.357297900399008, 30.284069251868157, 0.9999890047701059, 0.9999796295981564, 0.9999872654803101, 8602.907086111005, 8611.576955830245, 8607.866587822922, 206.95962436952505, 57.43890732966156, 42.8852453713107, 8608.682872654783, 8616.36156483636, 8602.89916015033, 284.78374053726674, 284.5181012454121, 284.8231057006207, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 600.0, 604.2096, 5.461044, 3299.769, 599.8052, 5.501626, 3300.365, 589.3216, 9.315484, 5489.974, 610.9985, 8.985872, 5490.5, 598.4367, 5.514695, 3300.137, 592.7761, 9.270122, 5495.641, 99.99828, 100.0, 99.81522, 99.81981, 100.0, 99.91079
24588.97388, 60.015891569531334, 60.01204750989947, 60.012811703136954, 30.315095637966678, 30.33062425851659, 30.298607244296914, 0.9999819096004743, 0.9999760457487539, 0.9999838216641271, 8598.650811718331, 8602.466668999903, 8606.113465458686, 197.3476292115015, 58.31011231977482, 48.17898746950186, 8598.453702000892, 8607.665339545876, 8603.389296814967, 284.7558682752188, 284.4686460548235, 284.8492197169685, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 600.0, 610.6169, 5.396261, 3294.928, 593.5405, 5.556333, 3297.801, 595.6499, 9.230627, 5497.87, 605.1535, 9.076149, 5497.572, 602.7476, 5.475065, 3300.378, 596.1758, 9.2313, 5497.822, 99.84491, 99.93197, 99.96738, 99.95445, 99.99658, 99.96384
24591.402240000003, 60.01302149722193, 60.01478626858151, 60.017098710884916, 30.314739140906973, 30.327934851927363, 30.307580733058387, 0.9999868153705962, 0.9999795232490301, 0.9999848702493477, 8608.694816174804, 8603.562812730679, 8602.281990313364, 202.32841271224834, 54.877522405956825, 44.639132207251805, 8603.094929708284, 8607.354589876455, 8608.15259047845, 284.673804832034, 284.50322347802637, 284.80683946038477, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 600.0, 604.249, 5.461223, 3299.775, 599.8246, 5.501626, 3300.314, 589.3216, 9.315116, 5490.079, 606.8818, 9.067875, 5497.685, 598.4177, 5.514512, 3300.027, 592.7562, 9.270122, 5495.168, 99.99335, 100.0, 99.81822, 99.9565, 99.99931, 99.91075
24593.888000000003, 60.00891004317616, 60.0108975957576, 60.00733008348959, 30.301734076760525, 30.328710175253303, 30.286460730775897, 0.9999866394093964, 0.9999831179926432, 0.9999862354859785, 8588.9941679797, 8586.82664421755, 8598.458989356273, 203.13143541358022, 56.160207369730415, 45.150012903008474, 8591.569819503253, 8593.646879905793, 8588.227548709812, 284.75848392276697, 284.4575119371756, 284.75988354330497, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 600.0, 600.2667, 5.503698, 3300.259, 605.3305, 5.450051, 3298.648, 583.0322, 9.392611, 5475.866, 598.6095, 9.187018, 5499.876, 592.1611, 5.567109, 3296.655, 586.3743, 9.351427, 5484.021, 100.0, 99.96254, 99.5598, 99.99637, 99.89572, 99.70916
24596.38028, 60.000482796871765, 60.00672809362246, 60.00513776778578, 30.31465435975112, 30.356819441368838, 30.304998259783883, 0.9999851311274556, 0.9999821321724361, 0.9999859115786895, 8603.735713384995, 8609.105539965674, 8605.742209388993, 205.73335838968114, 51.844172831107244, 47.18977059519443, 8606.710079751767, 8606.65895535459, 8601.156357999038, 284.6850176220396, 284.39029446229455, 284.6713027785034, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 600.0, 604.2293, 5.460866, 3299.66, 599.9413, 5.501073, 3300.473, 589.3022, 9.315668, 5489.855, 604.9205, 9.089939, 5498.646, 598.3414, 5.514329, 3299.916, 592.7562, 9.269755, 5495.175, 99.99004, 100.0, 99.81726, 99.97398, 100.0, 99.91297
24598.787320000003, 59.99429623181774, 59.99935984672968, 60.00101432656932, 30.340534964828734, 30.372118767616623, 30.32829847536781, 0.9999851112692089, 0.9999799857789058, 0.9999877001093973, 8605.831543532657, 8604.17990559366, 8596.941165274158, 199.99416793412502, 53.86606533327176, 43.95246333239925, 8600.776557583857, 8606.729331574079, 8603.648899486228, 284.5923832636141, 284.4031846049225, 284.7341004304222, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 600.0, 604.2687, 5.461044, 3299.77, 599.8635, 5.501626, 3300.425, 589.3604, 9.315668, 5490.085, 604.9594, 9.089755, 5498.665, 598.3795, 5.515243, 3299.973, 592.796, 9.270122, 5495.108, 99.99162, 100.0, 99.81524, 99.97316, 99.99922, 99.90966
24601.18272, 59.99316803212351, 59.99317626605913, 59.99365080591311, 30.330208295584203, 30.35204561504447, 30.31100798897133, 0.9999814751398673, 0.9999781020764121, 0.9999826430745655, 8597.211031422221, 8612.078690596454, 8600.541380032479, 201.08112050314867, 59.42343286295818, 49.45733150514798, 8605.468897191276, 8610.383848343881, 8603.507947686103, 284.6422507696194, 284.3589880658897, 284.73636706089286, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 600.0, 610.4987, 5.396617, 3295.037, 593.521, 5.556333, 3297.748, 595.6304, 9.230627, 5498.343, 610.7266, 8.990469, 5491.789, 603.2817, 5.474335, 3299.933, 596.1758, 9.231117, 5497.654, 99.84315, 99.93036, 99.96872, 99.84931, 99.99658, 99.96386
24603.73572, 59.98852858914705, 59.98816685755898, 59.98600303267819, 30.314897690654163, 30.381829797149997, 30.32969780474132, 0.9999864682993116, 0.9999821342139291, 0.9999862564489098, 8606.319414364061, 8609.75011797027, 8606.165309461283, 200.34842325009504, 53.18919120037799, 42.870840283233406, 8603.275695670514, 8606.441029723104, 8595.595134995296, 284.75562927536123, 284.4117277133643, 284.8243540543998, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 600.0, 604.249, 5.460866, 3299.659, 599.8441, 5.501995, 3300.362, 589.341, 9.3153, 5490.026, 604.9205, 9.089571, 5498.542, 598.3223, 5.515425, 3299.972, 592.796, 9.270305, 5495.23, 99.98827, 100.0, 99.81726, 99.97327, 99.99776, 99.91187
24606.218360000003, 59.981785169296, 59.98352231462057, 59.983351158271226, 30.28917983246148, 30.350926234229846, 30.294767923992556, 0.9999865373135624, 0.9999829645147036, 0.9999856473433526, 8592.102090326309, 8590.686665849207, 8599.42579048885, 193.22947796689095, 59.63149589892191, 44.52074259775031, 8591.875608364688, 8591.157005636132, 8591.949105694006, 284.7045497122749, 284.2928775968615, 284.7840215321447, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 600.0, 598.5909, 5.513335, 3300.019, 606.1671, 5.441209, 3298.604, 582.9545, 9.392795, 5475.74, 598.6289, 9.187571, 5499.877, 592.142, 5.567474, 3296.716, 586.3942, 9.351976, 5484.135, 100.0, 99.95629, 99.55752, 99.99827, 99.89554, 99.70685
24608.655600000002, 59.97723104742753, 59.978176647264824, 59.978668230928754, 30.332178097066702, 30.355857582041672, 30.321323862976982, 0.9999860328505614, 0.9999837022989762, 0.9999854606734503, 8600.963546514047, 8602.477988122493, 8596.547907899467, 204.29547351235306, 55.63903638649026, 46.049159954210154, 8599.178758464834, 8606.219030612176, 8603.41519103166, 284.7170404126011, 284.38052440768803, 284.8047090812134, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 600.0, 604.111, 5.461044, 3299.769, 599.8246, 5.502179, 3300.417, 589.3216, 9.315668, 5489.968, 604.9205, 9.089571, 5498.83, 598.3604, 5.51506, 3299.973, 592.7761, 9.270305, 5495.282, 99.9916, 100.0, 99.81309, 99.97732, 100.0, 99.90978
24611.139400000004, 59.97448021378072, 59.975498672725315, 59.973930339512506, 30.326700794734645, 30.36803023781145, 30.320940668763924, 0.9999844987636762, 0.9999791839010728, 0.9999875347736286, 8605.74662896775, 8607.293188377056, 8600.643515455538, 197.6637900401911, 59.51538404110556, 49.40952592339181, 8601.824483696246, 8593.50638486, 8602.35479641132, 284.6692396268399, 284.28959323146137, 284.7773013134716, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 600.0, 604.2687, 5.461223, 3300.099, 599.883, 5.502547, 3300.529, 589.341, 9.315116, 5489.973, 604.9399, 9.089939, 5498.713, 598.4177, 5.514512, 3300.247, 593.0743, 9.260965, 5496.765, 99.9916, 100.0, 99.81522, 99.97412, 100.0, 99.93978
24613.57152, 59.978127685195005, 59.97791268943174, 59.98357206774338, 30.33620828924715, 30.368506521927838, 30.31587660186372, 0.9999801826856198, 0.9999768367351141, 0.999983678497605, 8602.093899860181, 8612.401358330992, 8605.828666604391, 196.47282696118214, 54.05510038123202, 45.682811374974335, 8601.005804399114, 8607.915861466136, 8609.553192567424, 284.6973309792764, 284.37122396121, 284.7229795571983, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 600.0, 610.5775, 5.396261, 3295.095, 593.5599, 5.55578, 3298.21, 594.9316, 9.240566, 5496.618, 609.1732, 9.024116, 5494.906, 601.317, 5.488397, 3300.295, 594.5853, 9.25126, 5495.474, 99.84996, 99.94437, 99.94494, 99.90598, 100.0, 99.9265
24616.001640000002, 59.97994592084505, 59.979483824492114, 59.98176353616114, 30.312824895189276, 30.3811572252496, 30.3146968554273, 0.9999864664508166, 0.9999799268563708, 0.9999858632058778, 8609.966325196167, 8606.561681914241, 8606.498657163047, 203.69243023703712, 49.84593013852191, 44.83330463509492, 8607.731466422827, 8602.794788723138, 8602.25801146109, 284.6295236119992, 284.46179085438735, 284.7504688640884, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 600.0, 604.2096, 5.460866, 3299.717, 599.8635, 5.502179, 3300.31, 589.3216, 9.3153, 5490.085, 604.9205, 9.089387, 5498.554, 598.3032, 5.515608, 3300.249, 592.8159, 9.270305, 5495.109, 99.99655, 100.0, 99.81832, 99.97328, 99.99954, 99.90968
24618.586600000002, 59.9762587529237, 59.984844665591105, 59.979561279226296, 30.294082669081714, 30.322244141059674, 30.269507647751407, 0.9999860472832053, 0.9999801790483694, 0.9999848157462068, 8592.258276717233, 8589.107649439618, 8584.358801094055, 195.16922409740437, 53.51363531542529, 44.8719615692832, 8599.489336490122, 8598.822094749128, 8598.986295834855, 284.6565067911157, 284.322831719819, 284.74608328372017, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 600.0, 597.96, 5.518868, 3300.24, 606.2644, 5.441025, 3298.607, 582.9351, 9.393163, 5475.865, 598.6289, 9.187387, 5499.923, 592.0657, 5.566743, 3296.659, 586.3942, 9.351793, 5483.955, 99.99917, 99.9564, 99.55966, 99.99623, 99.89736, 99.70687
24621.127040000003, 59.98157816843502, 59.98124762703177, 59.983877938564184, 30.339823197924748, 30.35847107679818, 30.328975543222093, 0.999985312058686, 0.9999808875174948, 0.9999872814637001, 8607.496685564349, 8609.15749551837, 8602.719293108568, 202.08712766304234, 53.47187278963361, 44.30617062261899, 8600.292897355574, 8607.686763378797, 8602.339202271969, 284.6339906722515, 284.41374381935174, 284.72876516644936, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 600.0, 604.2293, 5.460866, 3299.77, 599.8635, 5.501258, 3300.259, 589.3216, 9.3153, 5490.026, 604.9011, 9.089939, 5498.6, 598.3795, 5.514512, 3299.97, 592.7761, 9.270122, 5495.343, 99.9932, 100.0, 99.81524, 99.97421, 99.99768, 99.90968
24623.643720000004, 59.98306192587628, 59.983624406433705, 59.9815392497797, 30.336147440494088, 30.370497603867257, 30.297996911646234, 0.9999847217703074, 0.9999739496680257, 0.9999844078790855, 8604.90130655309, 8606.809727166792, 8602.417788726909, 201.81145879155156, 60.94172840225461, 48.6300955317156, 8603.236558567514, 8608.662776354917, 8605.758650099415, 284.61533132724105, 284.42264627235676, 284.72543757186736, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 600.0, 604.2096, 5.46158, 3299.712, 599.8635, 5.50181, 3300.313, 589.341, 9.3153, 5490.535, 605.6584, 9.070082, 5496.853, 600.6685, 5.494241, 3300.22, 596.1957, 9.2172, 5499.354, 99.99493, 100.0, 99.8265, 99.95527, 100.0, 99.98685
24626.080680000003, 59.987604312839494, 59.98458747293105, 59.98409823385648, 30.321375110468125, 30.359769484842587, 30.29881029233627, 0.999985398205717, 0.9999798644162715, 0.9999847505524815, 8606.113122682289, 8600.571807414128, 8605.566797507896, 201.75108832595197, 56.56682371098805, 50.30808950143728, 8604.922555665351, 8609.168705509835, 8597.404206194129, 284.56733404419174, 284.3968818545926, 284.70476476281783, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 600.0, 609.1186, 5.411788, 3297.383, 596.595, 5.530545, 3299.666, 592.0587, 9.286953, 5492.979, 605.9497, 9.084239, 5498.393, 598.3414, 5.515425, 3300.187, 592.7761, 9.270671, 5495.156, 99.89951, 99.98846, 99.87093, 99.96942, 99.99763, 99.90846
24628.47332, 59.98354851453539, 59.98402281658122, 59.98305284216834, 30.31709468076122, 30.36758202246713, 30.280480243654402, 0.9999883112208532, 0.9999825800700352, 0.9999864721399327, 8607.598822293045, 8603.663867577676, 8606.456350401108, 201.17253980908072, 49.943412748666105, 44.18584686025497, 8600.260600674006, 8607.051757825295, 8603.15392208311, 284.6007891775383, 284.40904947522483, 284.748222466096, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 600.0, 604.2096, 5.461401, 3299.879, 599.8635, 5.502179, 3300.25, 589.3216, 9.315484, 5489.855, 604.9011, 9.089571, 5498.823, 598.4177, 5.514512, 3299.913, 592.7562, 9.270122, 5495.108, 99.98828, 100.0, 99.8163, 99.9772, 100.0, 99.90966
