TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
24645.038160000004, 59.993680539174846, 59.995041379988265, 59.995575085789426, 27.804913860470407, 27.841489578097967, 27.798605267578793, 0.9999876123090042, 0.9999850812113527, 0.9999872564641686, 7890.21542175827, 7890.235014067494, 7887.545370478764, 174.5962916883268, 42.58618567053418, 38.766704245660776, 7885.752201032264, 7893.684744227415, 7888.336215960512, 284.5848331933178, 284.3604621440917, 284.69355862951005, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 600.0, 610.6169, 5.396082, 3294.927, 599.7857, 5.501995, 3300.308, 589.341, 9.3153, 5489.973, 604.9011, 9.09049, 5498.547, 598.3032, 5.515243, 3299.97, 598.6808, 5.512131, 3300.023, 99.84488, 100.0, 99.81511, 99.97218, 99.99605, 100.0
24647.44596, 59.9965003543445, 59.99540446346754, 59.997563046766025, 27.81632148280846, 27.86501555404686, 27.80049615097134, 0.999987768754804, 0.9999859484897784, 0.9999874315387042, 7887.126143747189, 7891.703382884669, 7887.714255271708, 172.86189724795804, 45.336238586415675, 41.76953190148106, 7888.3700222399575, 7890.8898898497, 7886.10287183952, 284.56574345614274, 284.3365665915692, 284.6985391597431, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 600.0, 610.5381, 5.396439, 3294.928, 599.8441, 5.501995, 3300.427, 589.341, 9.315484, 5489.974, 604.9399, 9.090123, 5498.659, 598.3223, 5.515243, 3300.022, 598.7007, 5.511765, 3300.075, 99.84491, 100.0, 99.8163, 99.9741, 99.99927, 100.0
24649.986640000003, 60.00006533800235, 59.99672484374305, 60.001239393175794, 27.81259780234382, 27.872460168064908, 27.811071635118424, 0.9999865231509858, 0.9999828687750439, 0.9999837077284717, 7881.980954127026, 7890.755196436212, 7887.073572393818, 177.05318233770868, 46.304706033523416, 41.54620138875703, 7882.509953460109, 7884.947918795827, 7886.71330474272, 284.6043873385757, 284.3295713839549, 284.64897372437525, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 600.0, 604.2096, 5.460866, 3299.711, 593.5405, 5.555964, 3297.806, 595.611, 9.231363, 5498.122, 610.649, 8.998743, 5492.586, 602.7285, 5.474883, 3300.118, 595.1817, 5.537219, 3299.286, 99.99162, 99.93539, 99.96534, 99.84553, 99.9984, 99.97639
24652.42496, 60.00274053111912, 60.00338640187694, 60.00221776869145, 27.79593901803306, 27.860640556443553, 27.818580513270522, 0.9999885436022604, 0.9999880181097651, 0.9999883444896058, 7883.06174490615, 7893.547047834195, 7889.62982477831, 175.14323051713836, 36.396676350214875, 34.713834034083106, 7885.079893471798, 7891.022208985985, 7889.757242595563, 284.1864972303462, 284.01118615108766, 284.4314507511955, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 600.0, 609.8283, 5.404113, 3296.678, 599.8246, 5.502179, 3300.429, 589.3216, 9.3153, 5490.026, 604.8817, 9.089939, 5498.547, 598.3604, 5.51506, 3300.022, 592.4182, 5.564687, 3296.941, 99.88473, 100.0, 99.81641, 99.97518, 99.99768, 99.90595
24655.02616, 60.008385163666986, 60.00616740850919, 60.006681861429755, 27.798045483530398, 27.812783016147158, 27.776955289220602, 0.9999858952485444, 0.9999885938770543, 0.9999883516019725, 7872.070080634572, 7880.475166044841, 7877.56586174434, 166.19214889131717, 39.06293243362461, 37.72521475082715, 7881.631417518912, 7884.764443190876, 7871.924241393474, 284.5894278259568, 284.426480531825, 284.7103045193554, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 600.0, 598.7092, 5.515656, 3300.019, 606.206, 5.440657, 3298.544, 582.9351, 9.393347, 5475.853, 598.6095, 9.187755, 5499.928, 592.0657, 5.567109, 3296.548, 585.9767, 5.614312, 3290.012, 100.0, 99.95447, 99.55658, 99.99728, 99.89736, 99.69607
24657.51148, 60.01514612919471, 60.01123541164572, 60.010770292174634, 27.81445570295413, 27.840687202810596, 27.817162792587173, 0.9999885985514103, 0.9999894118776923, 0.9999885032919211, 7884.7061244794495, 7889.391983403142, 7889.980525897881, 175.73487239156884, 34.53910928309688, 35.086346174957725, 7886.971903419739, 7893.264155644716, 7881.995070001462, 284.6199698977481, 284.4016843160417, 284.63292796636995, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 600.0, 604.3082, 5.460866, 3299.827, 599.8441, 5.50181, 3300.482, 589.341, 9.315116, 5489.974, 604.8817, 9.089755, 5498.711, 598.3414, 5.51506, 3300.079, 592.4182, 5.56487, 3296.765, 99.99162, 100.0, 99.81633, 99.97635, 100.0, 99.90937
24659.90936, 60.01268490518925, 60.015266128366015, 60.016885935014095, 27.82073403210239, 27.853567255907304, 27.790941923149514, 0.9999879237553416, 0.9999901111749205, 0.999987960879812, 7887.827176378466, 7889.918003158913, 7885.206886884758, 170.08610901701806, 42.333164257439876, 41.19653202738664, 7889.581384076231, 7889.85888846625, 7879.181154617734, 284.5805716085032, 284.37422724189145, 284.65077215425345, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 600.0, 604.2885, 5.460866, 3299.99, 599.8246, 5.501995, 3300.314, 589.341, 9.315484, 5489.974, 604.9011, 9.089939, 5498.712, 598.3986, 5.514695, 3299.808, 592.7164, 5.559376, 3297.799, 99.98493, 100.0, 99.81628, 99.97518, 100.0, 99.92585
24662.32628, 60.01586353184754, 60.015569511798624, 60.01449323534819, 27.808667995837638, 27.854385742491257, 27.816203369077883, 0.999984110202408, 0.999987544880861, 0.9999872905755705, 7883.8437678941455, 7891.671646207896, 7890.345646768001, 172.40188509170594, 39.554036565109755, 43.157841828132405, 7877.636288704146, 7890.687879897354, 7885.68743527121, 284.5396485196822, 284.2785793622237, 284.6839059127574, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 600.0, 610.5381, 5.396975, 3295.258, 593.5599, 5.556149, 3298.1, 595.3393, 9.239646, 5497.184, 609.2314, 9.027977, 5494.919, 601.6794, 5.488579, 3300.355, 594.0684, 5.554066, 3297.313, 99.84998, 99.94218, 99.95573, 99.89837, 100.0, 99.93018
24664.72172, 60.01318341052726, 60.014829992181916, 60.01164541226483, 27.81820752215505, 27.86001021018863, 27.804000817608912, 0.9999861590585701, 0.9999870761320374, 0.9999867560419027, 7882.5960841323595, 7893.805650540844, 7886.097066347461, 173.05104028782853, 42.93345711017545, 39.019711019386705, 7891.817219225565, 7884.451070613291, 7885.534123816842, 284.65224826440146, 284.3460437243196, 284.7366759102545, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 600.0, 606.6542, 5.437487, 3298.146, 599.883, 5.502179, 3300.196, 589.3216, 9.315484, 5489.917, 604.9399, 9.090306, 5498.764, 598.3604, 5.514512, 3300.243, 598.6013, 5.511765, 3300.029, 99.94242, 100.0, 99.81526, 99.97409, 100.0, 100.0
24667.09224, 60.01367642477748, 60.008689118555324, 60.00953869620884, 27.768667306364776, 27.821693166813223, 27.779628904555388, 0.9999862681417218, 0.9999818628747107, 0.9999863536623652, 7865.936358950086, 7881.2419084742, 7883.832420889373, 175.712503400453, 44.556290281816246, 43.827569108814714, 7871.331051378913, 7880.56979517151, 7876.758901366407, 284.53079562960045, 284.27198721564247, 284.6081411673697, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 600.0, 615.4076, 5.336117, 3285.925, 605.9531, 5.441762, 3298.816, 582.9545, 9.393163, 5475.813, 598.6289, 9.187755, 5499.87, 592.0848, 5.567291, 3296.758, 605.0031, 5.453166, 3299.396, 99.60696, 99.96272, 99.55966, 99.99623, 99.89876, 99.98028
24669.482720000004, 60.01070357540558, 60.00942441678076, 60.00770471524555, 27.812475200438428, 27.85185839695129, 27.80157058659746, 0.9999897110086469, 0.9999838765710222, 0.9999889972560431, 7886.52178770027, 7888.126020215292, 7891.224670307539, 173.80902083611682, 41.07062219666659, 42.27693620918808, 7883.736855648859, 7889.404471519886, 7887.7575366721085, 284.5313654589851, 284.39150341898636, 284.68946175260504, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 600.0, 610.4789, 5.397331, 3294.928, 599.8441, 5.501626, 3300.366, 589.3604, 9.3153, 5490.085, 604.9011, 9.090674, 5498.711, 598.3414, 5.515425, 3300.185, 598.7404, 5.512497, 3300.259, 99.84821, 100.0, 99.81522, 99.97398, 99.99922, 100.0
24671.97836, 60.0038339845639, 60.00308006870166, 60.00675923467394, 27.829788972978996, 27.87027365821937, 27.81523679276592, 0.999988212270857, 0.9999858578519588, 0.999988597161941, 7883.941516879744, 7893.647776269739, 7889.328790189814, 171.77307615975542, 51.09627151841778, 50.3500295261008, 7888.418926027657, 7887.521399789302, 7893.404548612932, 284.5796765213056, 284.2311847015553, 284.6914176796977, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 600.0, 610.5381, 5.397153, 3294.923, 599.9413, 5.501258, 3300.362, 589.3216, 9.315668, 5489.915, 604.9205, 9.090123, 5498.594, 598.4177, 5.514877, 3300.073, 598.5814, 5.513413, 3300.366, 99.84646, 100.0, 99.81941, 99.97304, 99.99614, 100.0
24674.441000000003, 60.00678394052533, 60.0047376821644, 60.00529145920409, 27.81665237777495, 27.86653856639992, 27.80101097481554, 0.9999846045435656, 0.9999837114287304, 0.9999865790018129, 7884.827683590761, 7898.907706070151, 7887.154135287233, 172.56285482461408, 47.28597762941854, 41.9712281338916, 7882.937581831603, 7895.947778422145, 7888.36904332939, 284.4626318252593, 284.318561302341, 284.62222195703225, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 600.0, 604.1702, 5.461044, 3299.77, 593.5794, 5.556885, 3297.864, 595.611, 9.231179, 5498.005, 610.5907, 9.000214, 5493.376, 602.2898, 5.479265, 3300.305, 595.798, 5.533007, 3299.764, 99.99162, 99.93701, 99.96761, 99.86864, 100.0, 99.99144
24676.933360000003, 60.002295212138065, 60.00263814976916, 60.00217850001925, 27.821658845861133, 27.843909658109123, 27.804378203665102, 0.9999863350066989, 0.9999887859171215, 0.9999881937866073, 7888.324144897745, 7890.511978947461, 7889.06565995596, 169.4027446672469, 37.806979287608556, 36.82677302429602, 7888.921397384405, 7892.448644691675, 7890.750179003539, 284.49077400004074, 284.35696218944605, 284.70139113871176, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 600.0, 609.1777, 5.416963, 3297.33, 599.9024, 5.501995, 3300.314, 589.341, 9.315484, 5490.026, 604.9011, 9.090306, 5498.594, 598.3414, 5.515425, 3300.025, 592.4182, 5.56487, 3297.047, 99.91769, 100.0, 99.8163, 99.97637, 99.99936, 99.90911
24679.297120000003, 60.000076852451585, 60.001598526723505, 59.99928789587075, 27.765787245985344, 27.820430425957994, 27.77351638122817, 0.9999879167957821, 0.999986339150642, 0.9999870392570654, 7873.786358720901, 7878.927495748607, 7878.2290229266255, 170.0835179141959, 36.34340141753091, 34.21821081659891, 7879.126396732171, 7883.863083040955, 7879.784916424766, 284.54029115392916, 284.3386520295995, 284.6464487621176, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 600.0, 599.2415, 5.512443, 3300.189, 605.9531, 5.442499, 3298.6, 582.9739, 9.393163, 5475.918, 598.6483, 9.187387, 5499.982, 592.142, 5.567474, 3296.599, 586.096, 5.614312, 3290.016, 100.0, 99.95618, 99.55762, 99.99827, 99.90391, 99.69604
24681.70644, 60.00013339472333, 60.00027892404642, 60.00022590057081, 27.815609879966924, 27.868081723360344, 27.801282553355936, 0.9999897085483838, 0.9999890773244349, 0.9999896208717993, 7878.187743732841, 7888.015801042906, 7890.95149049294, 168.34028349602477, 34.22324064666054, 35.1294948924924, 7887.049563464059, 7886.9451740732675, 7891.258038217184, 284.6058191061072, 284.3266273019279, 284.7084033129868, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 600.0, 604.2687, 5.460866, 3299.937, 599.9024, 5.501995, 3300.31, 589.341, 9.3153, 5490.085, 604.9011, 9.089939, 5498.653, 598.3795, 5.515425, 3300.027, 592.3983, 5.565602, 3297.165, 99.99321, 100.0, 99.81524, 99.97528, 100.0, 99.90426
24684.129320000004, 59.99620100936566, 59.99658538802543, 59.99473838834501, 27.79211249409741, 27.84788660667713, 27.800371935919788, 0.9999873221870392, 0.999989249945726, 0.99998929663716, 7877.243687668464, 7895.237165885135, 7883.680686866918, 170.36401368529596, 41.45889406416745, 36.51510388231145, 7884.013154796191, 7890.981482560696, 7889.133327807603, 284.46847925232987, 284.37986267459706, 284.6196365956821, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 600.0, 604.249, 5.460688, 3299.879, 599.9024, 5.501626, 3300.423, 589.341, 9.315116, 5490.026, 604.9011, 9.090123, 5498.711, 598.3795, 5.515425, 3300.024, 592.3785, 5.56487, 3297.053, 99.99162, 100.0, 99.81641, 99.97517, 99.99931, 99.90411
24686.568760000002, 59.99409830396377, 59.991729652590706, 59.996325849891996, 27.816046121711793, 27.857547611823907, 27.80792610325087, 0.9999844451608182, 0.999983795496032, 0.9999858715141035, 7884.144660527752, 7889.230025944018, 7886.613790664411, 168.72451867412633, 44.56903853040558, 40.795148414689265, 7884.883467401884, 7892.606892140339, 7889.913205793641, 284.6366828259748, 284.31858666043746, 284.69955386155993, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 600.0, 610.4789, 5.396617, 3295.199, 593.5405, 5.556149, 3297.859, 595.6304, 9.231179, 5498.178, 610.9402, 8.993411, 5491.684, 603.3389, 5.474517, 3300.097, 595.8179, 5.537035, 3298.532, 99.84648, 99.93542, 99.96859, 99.8474, 100.0, 99.96511
24688.986200000003, 59.99258351276805, 59.99155685139478, 59.99341602612575, 27.78933005596928, 27.839493532147046, 27.809126429674485, 0.9999883447104709, 0.9999857413512949, 0.9999871135956626, 7882.801421116335, 7889.0931605373635, 7889.085382581139, 172.62410564634683, 37.40544965993331, 37.57392294320789, 7887.8064345398725, 7889.91626640963, 7893.411172109467, 284.59561869538794, 284.30055041976067, 284.70360949231014, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 600.0, 604.2293, 5.46158, 3299.878, 599.883, 5.501995, 3300.311, 589.341, 9.3153, 5490.026, 604.9205, 9.090123, 5498.711, 598.3414, 5.515243, 3299.97, 598.6609, 5.511948, 3300.138, 99.99491, 100.0, 99.81534, 99.9742, 100.0, 100.0
24691.372160000003, 59.98999781785643, 59.989244183777735, 59.99054631583902, 27.792062574399537, 27.83626222273856, 27.78190194889349, 0.9999832390077262, 0.99998029729105, 0.9999884922619686, 7873.231689247463, 7883.078902372641, 7886.379438051463, 181.78347490436454, 46.56324801957089, 36.203845065983614, 7881.696391594874, 7888.379698566293, 7881.477768486849, 284.5910039308276, 284.28380213130015, 284.73231131896375, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 600.0, 600.7398, 5.497808, 3300.264, 604.9025, 5.450603, 3298.808, 583.3234, 9.392058, 5475.978, 598.6483, 9.187571, 5499.982, 592.1039, 5.567474, 3296.653, 604.9633, 5.45335, 3299.334, 100.0, 99.97699, 99.56088, 99.9973, 99.90213, 99.97677
24693.75728, 59.990352754490615, 59.98922443002082, 59.990640192482246, 27.83026853099108, 27.847877825827894, 27.816085636534176, 0.9999864741008353, 0.99998135613308, 0.9999881751555424, 7882.583896460255, 7894.31280168358, 7889.639755181157, 172.41877787420572, 45.06198300256074, 37.09383944309525, 7889.770392175716, 7893.678282399607, 7890.350602819246, 284.5111200794178, 284.31127508289103, 284.71701220100437, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 600.0, 604.2096, 5.461223, 3299.827, 599.8635, 5.501442, 3300.364, 589.3216, 9.3153, 5489.913, 604.8817, 9.090123, 5498.659, 598.3795, 5.514877, 3299.968, 598.6808, 5.512314, 3299.97, 99.98987, 100.0, 99.81832, 99.97421, 99.99768, 99.99768
24696.18932, 59.98523425905711, 59.983373246517054, 59.98505871443647, 27.812779202827866, 27.8461979117499, 27.813343729122735, 0.9999878547824494, 0.9999855299286979, 0.999987888406342, 7888.282564150273, 7890.706863609052, 7883.806294547238, 175.96370606932396, 43.96646108193363, 40.7223637756756, 7883.642640428038, 7887.967899051413, 7890.573482052253, 284.63651649888504, 284.2442898591954, 284.6609796593251, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 600.0, 604.2096, 5.461401, 3299.937, 599.8635, 5.501995, 3300.252, 589.3216, 9.315668, 5489.914, 604.9205, 9.089939, 5498.66, 598.3795, 5.51579, 3300.076, 598.7603, 5.511765, 3300.198, 99.99001, 100.0, 99.81737, 99.97516, 100.0, 99.99757
24698.618120000003, 59.98707601968304, 59.98443747586551, 59.98431815785077, 27.80868776050725, 27.86241425764797, 27.804880403072996, 0.9999869180908944, 0.9999812750991594, 0.9999861743302222, 7883.987520049172, 7892.84353819531, 7891.619440420219, 173.74984465792022, 46.296360651179384, 40.13632576536111, 7882.658876709671, 7888.784637241668, 7890.348772105168, 284.5607228733659, 284.3715415325089, 284.70655412274795, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 600.0, 610.4987, 5.396439, 3294.98, 593.5016, 5.556701, 3297.974, 595.611, 9.230995, 5498.296, 610.9791, 8.986056, 5490.276, 604.6169, 5.458629, 3299.739, 593.7303, 5.554615, 3298.595, 99.8449, 99.93036, 99.96753, 99.8218, 99.98049, 99.94641
24701.027720000002, 59.98706821113831, 59.98620866844527, 59.98638360482671, 27.814024583413413, 27.855727337771178, 27.794056803408424, 0.9999885232167818, 0.9999879150138465, 0.999987321160869, 7884.329775796969, 7892.49094788955, 7891.314572542115, 168.74184635475467, 36.69109856356084, 36.24983319326384, 7886.469200358605, 7891.204700641088, 7898.122327108842, 284.51454221636845, 284.33187716153304, 284.76778330043874, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 600.0, 604.1702, 5.462115, 3299.717, 599.8441, 5.502363, 3300.311, 589.341, 9.315484, 5489.974, 604.8817, 9.089387, 5498.66, 598.3414, 5.515243, 3300.03, 593.1737, 5.562306, 3296.944, 99.99002, 100.0, 99.8163, 99.97328, 100.0, 99.90598
24703.42264, 59.99317493985461, 59.98932299538575, 59.98810804269208, 27.775763132612337, 27.825458256400182, 27.772985764543836, 0.999990957014976, 0.9999853107071137, 0.9999894803975637, 7876.630816251883, 7877.683633629068, 7882.053708868221, 168.6940287161906, 39.21530509638308, 38.42287826282927, 7870.7641570512305, 7879.112004703851, 7880.650956676213, 284.4011236830536, 284.37624806559916, 284.78823280543253, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 600.0, 602.3959, 5.483888, 3300.559, 602.8207, 5.469944, 3299.893, 584.8763, 9.37586, 5477.907, 599.0367, 9.181319, 5499.937, 592.1611, 5.567474, 3296.706, 586.0165, 5.613763, 3289.896, 100.0, 99.99535, 99.62398, 99.99758, 99.89877, 99.69944
24705.940160000002, 59.991403453268816, 59.991982494699926, 59.99352060733072, 27.809711879109084, 27.859828274826874, 27.79828867123868, 0.999989204418212, 0.9999893187641241, 0.9999882736688538, 7879.834915374858, 7893.2217335571495, 7890.724566580195, 167.09491416217816, 34.803503058913066, 32.80212688099937, 7886.770857335507, 7892.834880894262, 7889.815132379362, 284.62053587959764, 284.41907709618306, 284.8325709640973, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 600.0, 603.8942, 5.46158, 3299.937, 599.8635, 5.501442, 3300.591, 589.3216, 9.315668, 5489.856, 604.8817, 9.089755, 5498.547, 598.3795, 5.515243, 3300.295, 592.3586, 5.565602, 3296.82, 99.99669, 100.0, 99.81723, 99.97719, 99.99932, 99.90222
24708.316600000002, 59.99247409541009, 59.994385397804265, 59.98980608291513, 27.793355487376555, 27.863669292069435, 27.80944904727339, 0.999989527434364, 0.9999898544736452, 0.9999902524066594, 7883.427932187778, 7895.817713768679, 7885.981370807676, 170.2166997943366, 37.81483710763564, 36.93476511663357, 7886.719709767054, 7879.211888465112, 7894.800109543676, 284.62575325344767, 284.3771986488613, 284.772983735376, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 600.0, 604.1899, 5.461223, 3299.879, 599.883, 5.501995, 3300.531, 589.3216, 9.315484, 5490.026, 604.9011, 9.089571, 5498.601, 598.3795, 5.51506, 3299.917, 592.3983, 5.565419, 3296.703, 99.99494, 100.0, 99.81726, 99.97432, 99.99608, 99.90917
24710.80224, 59.99794129529941, 59.99473786436854, 59.99618517608038, 27.819284507668307, 27.84182968726444, 27.814119674905008, 0.9999898174790706, 0.9999909423430328, 0.9999895651371118, 7882.404265178206, 7895.568731185374, 7888.102499649702, 170.30814096064773, 40.25441066794701, 40.44468770931962, 7885.533184586697, 7892.439326696307, 7891.029887737165, 284.63770475919216, 284.35950544295514, 284.8089467694034, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 600.0, 604.2293, 5.460688, 3299.88, 599.9413, 5.501626, 3300.476, 589.3216, 9.315484, 5489.974, 604.9011, 9.089755, 5498.6, 598.4177, 5.514695, 3299.863, 592.458, 5.565419, 3297.052, 99.99496, 100.0, 99.8163, 99.97506, 100.0, 99.90928
24713.257640000003, 59.997229911813406, 59.99820081090993, 59.99628915417414, 25.873083123093654, 25.831595905903654, 25.682178704910683, 0.9999909344991473, 0.9999931115224773, 0.9999929441704034, 7339.132563309462, 7415.639296552918, 7482.331558116123, 153.3180621100364, 28.283047326413453, 27.41225452243225, 7689.542654997931, 7749.384786252323, 7760.308298686072, 284.43629894870566, 284.3596976638021, 284.8250665610855, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 600.0, 604.2687, 5.460866, 3299.659, 599.8052, 5.501626, 3300.089, 589.341, 9.315484, 5489.974, 604.9205, 9.090123, 5498.764, 598.3604, 5.51506, 3299.921, 592.299, 5.565236, 3296.821, 99.98826, 100.0, 99.81522, 99.97517, 99.99621, 99.90225
24715.690440000002, 60.00180645867198, 59.996969225439095, 59.99947786903811, 27.800546779128886, 27.850447273932467, 27.779485760207344, 0.9999900976244639, 0.9999862103231747, 0.9999908134784498, 7880.208921036403, 7887.8518561522615, 7884.514292381645, 171.5846826045506, 36.166389518314645, 36.771990350600845, 7813.48482004589, 7790.568905217763, 7732.5774750504515, 284.5134869078844, 284.3983673555858, 284.7762914347507, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 600.0, 604.4462, 5.458724, 3299.664, 298.7893, 6.074294, 1456.666, 589.1663, 9.318246, 5489.583, 604.9011, 9.089939, 5498.833, 598.1124, 5.507938, 3300.018, 592.5972, 5.56725, 3296.752, 99.99337, 44.14078, 99.80923, 99.97787, 99.99914, 99.90017
24718.18228, 59.998601433361706, 59.997809893579316, 59.99587887063411, 27.146376762119203, 27.446132270597236, 27.58891063458701, 0.99999439283462, 0.9999904106258392, 0.9999918906363987, 7795.439838921545, 7666.9494465574135, 7517.576058872442, 161.41399075223603, 30.89488312044068, 26.065391496036682, 7680.524701795301, 7826.612665552102, 7869.345843734401, 284.5565524469419, 284.3150726557521, 284.7743993843743, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 600.0, 604.2293, 5.462115, 3299.931, 599.8052, 5.502363, 3300.478, 589.4575, 9.3153, 5490.102, 485.6906, 9.967519, 4603.122, 598.4177, 5.514877, 3300.247, 592.1001, 5.566701, 3296.752, 99.98998, 100.0, 99.8163, 83.69194, 100.0, 99.90035
24720.579560000002, 59.99719088859485, 60.00581286759058, 60.0065972793566, 27.686382079267318, 27.66089132932486, 27.59236261091999, 0.9999860049425888, 0.9999845155402888, 0.9999900255636384, 7741.660335818662, 7732.605014561627, 7690.06088073375, 173.60789008541292, 38.245323604789974, 33.36993473349412, 7550.138006106543, 7518.336730242148, 7471.365969565886, 284.5301544067808, 284.4034717098432, 284.81644476644317, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 600.0, 604.2293, 5.463543, 3299.768, 599.9219, 5.505126, 3300.113, 589.3216, 9.315668, 5489.915, 604.6292, 9.095638, 5498.743, 625.3512, 5.478535, 3299.732, 592.1001, 5.567433, 3296.807, 99.99156, 100.0, 99.81524, 99.98104, 100.0, 99.89689
24722.974360000004, 60.00341181640752, 60.00323185559015, 60.00541822662517, 27.80454409852527, 27.828010212395384, 27.797834123304114, 0.9999865415160852, 0.9999888324859006, 0.9999896656257744, 7890.260465782383, 7890.60047070781, 7891.970901869256, 168.99717031315095, 38.36386970521835, 35.236502059514805, 7891.891852917062, 7890.978320085966, 7894.841923820283, 284.52843271585823, 284.388109982299, 284.90502461467696, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 600.0, 603.9139, 5.464078, 3299.766, 599.9608, 5.500521, 3300.039, 589.3216, 9.3153, 5489.861, 604.7069, 9.092881, 5498.788, 598.0361, 5.517434, 3300.229, 592.12, 5.5678, 3296.807, 99.99643, 100.0, 99.8163, 99.9774, 99.99393, 99.89308
24725.469800000003, 60.00690458232415, 60.00712478303076, 60.009543345823225, 27.82173177783372, 27.847835414447648, 27.803330936603903, 0.999989690149155, 0.9999882520501392, 0.9999900818263505, 7881.046272961389, 7883.8011875706225, 7893.700708757632, 167.74059665392406, 37.12222358557057, 33.95727536909908, 7884.481957769976, 7887.027770255394, 7892.802484995936, 284.5673124030847, 284.4194708122511, 284.7715224420672, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 600.0, 603.8942, 5.4639, 3299.651, 599.9802, 5.500153, 3300.203, 589.341, 9.315484, 5489.968, 604.7263, 9.092881, 5498.787, 598.0552, 5.518165, 3300.274, 592.1796, 5.56725, 3296.93, 99.99993, 100.0, 99.81426, 99.97655, 99.99702, 99.89678
24727.927200000002, 60.00468314890915, 60.00780400382628, 60.00774167781647, 27.799881747574464, 27.83587451700713, 27.796751381501103, 0.9999875573973538, 0.9999818205681615, 0.9999908870008445, 7888.14181646743, 7891.255141208722, 7889.621803498602, 168.1694741082847, 48.40290747063409, 41.528477290929004, 7889.9892853945385, 7891.820632977881, 7891.308134553351, 284.5498932664799, 284.40274894226826, 284.80870246490116, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 600.0, 606.3388, 5.435702, 3297.93, 595.9919, 5.535518, 3298.608, 593.1652, 9.251059, 5497.595, 610.7461, 8.98863, 5490.746, 604.4071, 5.459177, 3299.613, 598.5019, 5.513962, 3299.961, 99.95742, 99.97445, 99.94514, 99.83035, 99.98703, 100.0
24730.332800000004, 60.00885393486559, 60.00610141783595, 60.00747786191581, 27.800371903759437, 27.842301258775517, 27.815796978158172, 0.9999906612036343, 0.9999911415453837, 0.9999917421054265, 7884.587300807826, 7892.31501842287, 7890.005151617844, 167.54067996824142, 39.35867980805824, 34.03144450943273, 7884.60938489275, 7888.985434071892, 7890.96984399015, 284.57382087299027, 284.4537108849304, 284.81093869211406, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 600.0, 603.8745, 5.4639, 3300.044, 600.058, 5.499968, 3300.367, 589.3604, 9.315668, 5489.921, 604.7069, 9.093064, 5498.618, 598.0552, 5.517617, 3299.84, 592.1001, 5.56725, 3296.7, 99.99644, 100.0, 99.81534, 99.97858, 100.0, 99.90026
24732.794960000003, 60.01049495536045, 60.01076033611924, 60.00848033331845, 27.812081368649682, 27.88976976141258, 27.83824609133276, 0.9999882401492478, 0.9999834699144067, 0.999988457975743, 7880.214261192847, 7891.6302420138245, 7891.305180690743, 170.35483737318236, 47.279742929666554, 41.12255987008649, 7881.216150944354, 7887.43826190413, 7891.780656757739, 284.2640226775344, 284.20316666658306, 284.61844366109017, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 600.0, 610.2029, 5.400544, 3295.474, 599.9997, 5.501258, 3300.321, 589.3216, 9.3153, 5490.031, 604.6875, 9.093616, 5498.781, 604.3881, 5.459359, 3299.667, 598.5217, 5.513596, 3299.96, 99.85654, 100.0, 99.81524, 99.97844, 99.98199, 99.99738
24735.195320000003, 60.00979553060945, 60.0058191849931, 60.009150188150116, 27.797631550153906, 27.847807908016424, 27.80619814553445, 0.999987336763739, 0.9999829112438118, 0.9999858646528773, 7880.679768523909, 7888.47796589533, 7895.323571596149, 172.5375839305102, 42.193965692445545, 38.157268635294486, 7885.521282244138, 7887.596837869882, 7883.743136929957, 284.59000165973043, 284.30608222814084, 284.6892084516396, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 600.0, 616.5314, 5.329871, 3285.757, 606.3422, 5.43992, 3298.664, 583.0128, 9.392426, 5475.985, 598.4153, 9.190513, 5499.829, 610.3966, 5.400188, 3295.834, 603.333, 5.469098, 3300.05, 99.58189, 99.95811, 99.55981, 99.99549, 99.85025, 100.0
24737.626760000003, 60.01400283088393, 60.01292001562759, 60.01229266247272, 27.81227271785451, 27.85236063906385, 27.803007094369164, 0.99998799411651, 0.9999846809654825, 0.9999850826940202, 7886.049635640293, 7889.380874315046, 7886.889135091105, 167.5874385219829, 41.698789958101315, 38.710299981063145, 7890.880307671053, 7888.807636854829, 7894.0849257189575, 284.5281398295268, 284.39615829062086, 284.7799430355881, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 600.0, 610.2029, 5.400008, 3295.363, 599.9802, 5.500337, 3300.482, 589.341, 9.315668, 5490.025, 604.6875, 9.093432, 5498.95, 604.4453, 5.458629, 3299.452, 598.4422, 5.513962, 3299.79, 99.8597, 100.0, 99.81723, 99.97951, 99.98376, 100.0
24740.0584, 60.01884273741293, 60.01757347100454, 60.0159331694736, 27.809542747859247, 27.849148106622525, 27.806007658853492, 0.9999871289069944, 0.999982102632454, 0.9999862294446, 7883.384811880818, 7893.379661392253, 7888.589188859494, 173.49101571369397, 46.03477205104946, 39.17346306113541, 7892.159765930128, 7889.993378930283, 7885.167834301104, 284.58694247297865, 284.39503496459594, 284.8075568075942, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 600.0, 608.3892, 5.424994, 3297.986, 596.6144, 5.530177, 3298.978, 592.4469, 9.264128, 5497.129, 610.4548, 8.989734, 5490.74, 598.0743, 5.517799, 3300.112, 592.1399, 5.566884, 3296.925, 99.92602, 99.97489, 99.9464, 99.83023, 99.99716, 99.89865
24742.53464, 60.01445108605064, 60.01462213336176, 60.0152634844836, 27.80871798217905, 27.859031390041057, 27.801325807575253, 0.9999877507499905, 0.999983889744384, 0.9999856336548931, 7882.000258522994, 7892.631614523272, 7890.8110407227705, 168.0110896638539, 47.517592083162754, 40.0026234568636, 7888.018729584023, 7893.133109892719, 7891.867319505754, 284.41248644567764, 284.14552977101704, 284.78740007952723, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 600.0, 610.1635, 5.400723, 3295.312, 599.9608, 5.500889, 3300.261, 589.3604, 9.3153, 5489.979, 604.6875, 9.093801, 5499.009, 604.4644, 5.458994, 3299.563, 598.482, 5.513779, 3300.247, 99.86302, 100.0, 99.81426, 99.98058, 99.98535, 100.0
24745.006480000004, 60.016422527822286, 60.01684978158534, 60.01579009677108, 27.807307222027003, 27.86081751246221, 27.80603736495826, 0.9999889918508836, 0.99998896289103, 0.9999902620273003, 7882.358266088633, 7900.614584499283, 7882.016781519411, 174.31889557587783, 36.20900752665716, 39.06228684784355, 7884.0533852537765, 7884.32811109128, 7891.5240810120395, 284.55399647622437, 284.3768841020818, 284.68802163738945, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 600.0, 603.9139, 5.464078, 3299.766, 599.9608, 5.500889, 3300.148, 589.3022, 9.315668, 5489.965, 604.7457, 9.093616, 5498.735, 598.0743, 5.517799, 3300.062, 592.1995, 5.567067, 3296.87, 99.9915, 100.0, 99.81405, 99.97534, 99.99725, 99.89842
24747.438360000004, 60.01898771377158, 60.01497855030903, 60.01590041360235, 27.822867505146633, 27.860389280495923, 27.82789715229724, 0.999985877594882, 0.9999880924207794, 0.9999882593909654, 7889.001094283737, 7891.945132688243, 7892.191621672056, 170.25797498599968, 39.262854454355875, 35.31808180884616, 7887.190789112323, 7889.72625742379, 7890.466243917176, 284.33210804013015, 284.2470170068355, 284.54554705074025, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 600.0, 597.6249, 5.521367, 3299.9, 606.3422, 5.440104, 3298.496, 583.0128, 9.392611, 5475.754, 598.4347, 9.190145, 5499.829, 592.1611, 5.561447, 3297.807, 587.2491, 5.60186, 3293.028, 100.0, 99.95472, 99.55981, 99.99549, 99.91662, 99.78731
24749.83824, 60.0124376218013, 60.01370631485735, 60.012590386774896, 27.79580869929248, 27.853688168297214, 27.807254668996695, 0.9999903723278354, 0.999989906681608, 0.9999910424402416, 7888.373439640933, 7889.99117426805, 7892.24530342944, 172.53831467348982, 35.954967961037255, 32.52582340048366, 7883.563489706862, 7892.37433857147, 7892.782039440209, 284.4893052231293, 284.2795159558643, 284.62934139896157, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 600.0, 603.9336, 5.464078, 3300.044, 600.0192, 5.500153, 3300.656, 589.341, 9.315484, 5489.855, 604.7069, 9.093248, 5498.67, 598.0743, 5.517617, 3300.173, 592.1995, 5.567983, 3296.64, 99.99993, 100.0, 99.81737, 99.97749, 100.0, 99.89678
24752.223680000003, 60.01140555481024, 60.01314405080045, 60.01494328571916, 27.83145712812453, 27.869948773299804, 27.82602335684801, 0.9999887014229242, 0.9999832011426429, 0.9999860730794413, 7886.384962184971, 7887.739858249287, 7892.464462806945, 171.3354197027794, 46.5065926311745, 36.57438420460903, 7880.515913728191, 7890.126245351155, 7889.100658787109, 284.47449328284137, 284.2865180560797, 284.74436171779604, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 600.0, 605.7671, 5.439271, 3298.532, 596.595, 5.536255, 3299.141, 592.4663, 9.26376, 5497.196, 610.4742, 8.989917, 5490.68, 604.3499, 5.458994, 3299.618, 598.5019, 5.513596, 3300.074, 99.96062, 99.97485, 99.94761, 99.83328, 99.98703, 100.0
24754.60712, 60.015136662994024, 60.0172485843575, 60.01138474816975, 27.829890885621076, 27.871053259913033, 27.812877975263614, 0.9999878683438058, 0.9999901199064288, 0.9999879424351542, 7888.432717645408, 7896.255536529457, 7892.200345817162, 168.1283299928025, 40.02965698512844, 35.7655477298149, 7883.05858605432, 7889.607547888807, 7889.5768926578585, 284.5336795055857, 284.32774712481427, 284.6702984534279, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 600.0, 604.1505, 5.461758, 3299.986, 599.9413, 5.501258, 3300.599, 589.3798, 9.314748, 5489.92, 604.6875, 9.093064, 5498.847, 598.1124, 5.518165, 3300.227, 592.2194, 5.567433, 3296.869, 99.99817, 100.0, 99.81834, 99.97763, 99.99534, 99.89512
24757.066560000003, 60.015832262935696, 60.01351272523813, 60.01200212619886, 27.82961789559862, 27.865541490528283, 27.81535159585118, 0.9999897004631777, 0.9999815457289427, 0.9999876405907154, 7881.667734170372, 7890.0257678817625, 7891.270230804021, 174.9741740278455, 44.54674090795538, 39.062095930802116, 7882.979750505693, 7895.018210045723, 7889.620225950323, 284.38937505922394, 284.3195920769524, 284.6466370953991, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 600.0, 610.2029, 5.400187, 3295.254, 599.9219, 5.501073, 3300.316, 589.341, 9.315668, 5489.913, 604.7263, 9.092881, 5498.839, 598.0552, 5.517982, 3300.004, 598.5019, 5.513596, 3300.076, 99.86304, 100.0, 99.81618, 99.97941, 99.99698, 100.0
24759.551840000004, 60.01021418884436, 60.00628897515376, 60.01267050045849, 27.81118921609316, 27.854044133572817, 27.804021566358138, 0.999988167754871, 0.9999829825460659, 0.9999902570093115, 7881.674600002368, 7883.201804557215, 7888.533336530194, 174.71995260851418, 44.15660533305629, 37.99963233521885, 7880.013589591125, 7884.756056172217, 7886.928350477068, 284.3938054500645, 284.23659148585864, 284.6492403787823, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 600.0, 616.5708, 5.330406, 3285.977, 606.2838, 5.440104, 3298.549, 582.9933, 9.392611, 5476.043, 598.4347, 9.190513, 5500.0, 591.8369, 5.570213, 3296.704, 604.3271, 5.463238, 3299.72, 99.57366, 99.95305, 99.56088, 99.99751, 99.88842, 99.99012
24761.922720000002, 60.006116162748896, 60.00636395979558, 60.00667370277321, 27.813892669849285, 27.87196872142402, 27.805487392942656, 0.9999891019865489, 0.9999834444626945, 0.9999869800601304, 7877.739500987774, 7893.300787992402, 7891.451632492654, 174.2005080207373, 46.9028221638514, 41.77619381228055, 7882.125960115651, 7892.969436501549, 7886.714022788996, 284.453588429288, 284.29618107018376, 284.6986420897488, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 600.0, 610.1832, 5.400187, 3295.421, 599.9802, 5.500521, 3300.425, 589.3216, 9.315668, 5489.971, 604.6875, 9.093616, 5498.904, 598.0934, 5.517251, 3300.007, 598.5615, 5.514145, 3300.019, 99.85984, 100.0, 99.81626, 99.97941, 99.9988, 100.0
24764.376360000002, 60.00652312802008, 60.00632750469422, 60.00549707467726, 27.83361483034082, 27.869841593608122, 27.809745145834153, 0.9999876259445087, 0.9999836246731557, 0.9999877761459536, 7881.098021629269, 7895.166312380766, 7892.732565772646, 173.59897822334506, 49.200154601337545, 40.923803745871965, 7880.149119481637, 7891.626156260286, 7889.286503508653, 284.4420472638459, 284.2542476537985, 284.6578889724865, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 600.0, 609.4143, 5.414821, 3297.114, 597.5872, 5.521888, 3299.471, 591.321, 9.273148, 5496.128, 609.5227, 9.001501, 5491.409, 604.3308, 5.458994, 3299.56, 592.1796, 5.567433, 3296.923, 99.8962, 99.98323, 99.91064, 99.84239, 99.98386, 99.90209
