TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
24781.119440000002, 60.0012096265479, 59.99891231752125, 59.99937822269624, 30.32687480743495, 30.392710920594954, 30.33920819105656, 0.9999922890266711, 0.9999732679473695, 0.9999912420116925, 8601.795080897748, 8607.657945798368, 8612.312440218737, 211.80251786278018, 64.12854061087546, 36.61819722373184, 8604.147895320066, 8606.4171446938, 8611.627568309725, 284.5329482453647, 284.39973177836845, 284.7803588823106, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 600.0, 610.2029, 5.400723, 3295.311, 599.9802, 5.500705, 3300.319, 589.3216, 9.315484, 5489.979, 597.8522, 5.520047, 3299.799, 598.7228, 9.185662, 5500.049, 598.8398, 9.184605, 5500.18, 99.85984, 100.0, 99.81628, 99.99908, 99.99949, 99.99992
24783.55916, 59.99725145001932, 59.99782248343859, 60.00093140958131, 30.324300087757404, 30.33469069220245, 30.312362081912006, 0.9999910459442539, 0.9999670887555105, 0.9999930474814569, 8592.149505524147, 8601.676145127749, 8605.673233376076, 215.12518013970885, 63.66371715066907, 35.779802551875946, 8598.02004575581, 8606.876415713017, 8608.178029391654, 284.53457875951943, 284.36621101128105, 284.82134394321986, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 600.0, 616.5117, 5.330406, 3285.976, 606.3033, 5.440289, 3298.497, 582.9933, 9.392426, 5475.985, 604.1243, 5.462682, 3299.501, 592.5617, 9.272958, 5495.002, 605.1621, 9.085903, 5498.387, 99.57713, 99.95299, 99.55993, 99.98347, 99.90772, 99.97245
24785.98628, 59.99499840833788, 60.002090217364206, 60.00153939323012, 30.32561438676952, 30.37284988649503, 30.32066733529363, 0.9999897685199853, 0.9999697874135406, 0.999988723730676, 8597.883407943524, 8614.013191095526, 8611.4918434762, 213.52928339969344, 62.92264355574116, 35.724554558907585, 8601.640908587557, 8619.105564046697, 8602.636411591518, 284.5805659534248, 284.40306044251724, 284.7931432669441, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 600.0, 610.2227, 5.400544, 3295.311, 599.9608, 5.500889, 3300.259, 589.3216, 9.315484, 5489.915, 597.8522, 5.520047, 3300.023, 598.7419, 9.185114, 5500.064, 598.8398, 9.184422, 5500.007, 99.85649, 100.0, 99.8163, 99.99249, 99.99886, 99.99873
24788.473120000002, 60.00016292349227, 59.999457080652384, 59.99675650780958, 30.34717502696106, 30.40394152089767, 30.343764809448682, 0.9999904729882452, 0.9999712007559767, 0.9999901905463604, 8601.313137004792, 8609.63488919805, 8609.737784155543, 211.5723853460354, 67.76078646861242, 42.32864941605885, 8607.944540318587, 8609.845017807538, 8608.017296802189, 284.61741793941155, 284.4085774814243, 284.71949433350954, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 600.0, 610.1635, 5.400723, 3295.311, 599.9608, 5.500337, 3300.313, 589.6904, 9.307201, 5491.541, 606.0079, 5.436757, 3297.947, 602.1754, 9.124665, 5499.816, 594.0087, 9.261148, 5495.52, 99.85495, 100.0, 99.84479, 99.95133, 99.99828, 99.92699
24790.87136, 59.99260434659779, 59.993394047275075, 59.99321974353, 30.340957394255586, 30.38398280039211, 30.32457784415278, 0.9999892720713192, 0.9999717991303397, 0.9999885206102281, 8599.772934408671, 8609.05273096405, 8608.065189211924, 212.1425831604156, 66.89115530158688, 41.15132121978331, 8600.439176680102, 8604.180014110583, 8608.471983061818, 284.644082411033, 284.3673918492315, 284.812494711157, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 600.0, 606.4571, 5.434988, 3298.04, 597.023, 5.520046, 3300.056, 591.1657, 9.29855, 5491.661, 604.2991, 5.462498, 3299.779, 598.7419, 9.186028, 5500.0, 598.7404, 9.185886, 5500.068, 99.94743, 100.0, 99.85447, 99.98359, 99.99859, 100.0
24793.298560000003, 59.99383876468657, 59.99432032247201, 59.99588653542996, 30.34998100166653, 30.37922643836365, 30.33077607440943, 0.999990090834342, 0.9999703563863548, 0.9999916205354635, 8598.813176749969, 8604.40636677415, 8610.987440351893, 207.78563202037844, 63.45973262413008, 36.64764447637481, 8600.372344034196, 8612.317715404615, 8608.137356904175, 284.47040084431933, 284.3450599335866, 284.8147477845424, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 600.0, 603.973, 5.4639, 3299.88, 599.9608, 5.500889, 3300.317, 589.341, 9.315116, 5489.974, 610.2217, 5.400352, 3295.444, 598.7419, 9.185662, 5500.064, 592.4977, 9.273967, 5494.871, 99.99309, 100.0, 99.81633, 99.85209, 99.99873, 99.90534
24795.767040000002, 59.99292487942738, 59.99089034092102, 59.99293560486321, 30.284562835380484, 30.34734653222055, 30.268913804748628, 0.999991693398737, 0.9999738768672354, 0.9999891814307844, 8590.890549693835, 8599.401420975284, 8601.546212203208, 211.2284100523375, 64.28074453855243, 47.891525336080576, 8590.014246018749, 8591.69516272359, 8600.335958040127, 284.51719273842264, 284.3342542864459, 284.8040914543674, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 600.0, 597.5854, 5.521545, 3299.847, 606.3228, 5.440104, 3298.496, 583.0322, 9.392242, 5475.927, 616.5522, 5.329749, 3285.779, 592.5807, 9.272775, 5494.945, 586.1954, 9.353991, 5483.576, 99.99732, 99.95462, 99.56091, 99.57264, 99.90772, 99.70425
24798.21816, 59.98957872462802, 59.990832372833715, 59.98971018106245, 30.320855071941917, 30.363796180442876, 30.335467957530412, 0.99999125285931, 0.9999700915982661, 0.9999907399951422, 8607.124853399439, 8600.738078872704, 8607.771541992528, 207.31719078872038, 71.41654059985467, 39.68646343396017, 8608.472407251955, 8601.487403005767, 8607.606424465785, 284.6042056372084, 284.4349030418257, 284.7517253230661, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 600.0, 603.8745, 5.464792, 3299.771, 599.9802, 5.500705, 3300.263, 589.3604, 9.315116, 5490.033, 610.2217, 5.400168, 3295.271, 598.7801, 9.185479, 5500.006, 592.4778, 9.27415, 5494.877, 99.99167, 100.0, 99.81738, 99.85544, 99.99873, 99.90228
24800.712480000002, 59.988900498136935, 59.990139433247265, 59.99042821520175, 30.34057740215513, 30.386104476757495, 30.348047829904278, 0.9999875924965282, 0.9999687117053463, 0.9999882181920291, 8603.286096460046, 8613.065637207937, 8610.90642968336, 208.2800435739423, 66.37710881621797, 43.111342088790074, 8599.734756260938, 8607.972244468412, 8613.283358160115, 284.5332340127315, 284.3402917829612, 284.77191197868757, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 600.0, 603.8745, 5.464435, 3299.933, 599.9802, 5.500705, 3300.407, 589.6904, 9.306649, 5491.593, 608.3964, 5.425541, 3298.225, 602.7667, 9.124117, 5499.375, 598.0446, 9.196324, 5500.12, 99.99323, 100.0, 99.84575, 99.93315, 99.99416, 100.0
24803.1404, 59.98627473919023, 59.98613800374954, 59.98729947238304, 30.34272623495843, 30.399222431475277, 30.32543383277784, 0.999987724265022, 0.9999641420573895, 0.9999896017075731, 8594.709423976728, 8603.260817435887, 8608.327725266812, 208.88714111490435, 69.05457550043184, 39.29111775213505, 8599.515955227569, 8610.127840908443, 8608.477487303282, 284.4724637283318, 284.3004965555428, 284.73843316757115, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 600.0, 607.3049, 5.43588, 3298.692, 597.7429, 5.51673, 3300.274, 590.6222, 9.303519, 5491.064, 610.2217, 5.399617, 3295.38, 598.7419, 9.185662, 5499.998, 592.458, 9.274699, 5494.688, 99.94914, 100.0, 99.84468, 99.84856, 99.99856, 99.90314
24805.51736, 59.98629679214025, 59.98331211166146, 59.98286627179497, 30.336372436963803, 30.406016617454643, 30.349840240513664, 0.999989091207343, 0.9999692023104456, 0.9999901508316041, 8599.870912426497, 8615.229670652841, 8607.11162922675, 202.06698520458394, 66.63869241831549, 38.91690341016056, 8602.83245818704, 8610.069822738824, 8611.896027439132, 284.5623816061161, 284.25304480660674, 284.7395657895864, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 600.0, 603.9533, 5.464614, 3299.818, 599.9802, 5.500153, 3300.257, 589.3604, 9.315116, 5490.033, 604.1049, 5.461946, 3299.782, 598.7419, 9.185662, 5499.956, 598.8001, 9.184605, 5500.068, 99.99974, 100.0, 99.81633, 99.98347, 99.9978, 99.99783
24807.94192, 59.98794701770289, 59.9868624517306, 59.98512632219562, 30.334585847393978, 30.36917025862552, 30.319173439586393, 0.9999925458991339, 0.9999720899448163, 0.9999909291294258, 8595.423372269104, 8601.938820940424, 8600.831183003667, 202.6424073388671, 63.75484671684899, 35.48236475859403, 8602.62828748267, 8609.060839245036, 8607.862415054075, 284.568667922442, 284.3898923055561, 284.75427997108847, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 600.0, 597.6249, 5.52208, 3299.959, 606.3033, 5.440104, 3298.441, 583.0322, 9.392058, 5476.045, 597.8716, 5.520047, 3299.913, 592.5999, 9.272409, 5494.829, 605.1024, 9.086636, 5498.502, 99.99735, 99.95978, 99.56305, 99.99072, 99.90565, 99.97137
24810.31908, 59.98488810932429, 59.98581854430073, 59.98366159750308, 30.34261406988045, 30.357981360249227, 30.344193989111165, 0.9999905199728143, 0.9999700585176475, 0.9999896652465506, 8599.362491013162, 8612.714055969713, 8605.883098278397, 199.07152200957034, 64.27988683080298, 37.06690967290979, 8606.771902735685, 8608.529417212003, 8607.120485819136, 284.5439325613799, 284.32346953611795, 284.77348205025214, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 600.0, 603.8745, 5.464078, 3299.986, 600.0386, 5.500337, 3300.599, 589.3604, 9.315484, 5489.975, 604.0855, 5.46213, 3299.396, 598.7419, 9.185844, 5499.893, 598.8199, 9.184971, 5500.127, 99.99817, 100.0, 99.81633, 99.99201, 99.99977, 99.99871
24812.677280000004, 59.98987262836856, 59.990839284154575, 59.988696638411206, 30.333722236300858, 30.379965173994158, 30.32798019592762, 0.9999900285699295, 0.9999685998897616, 0.999988947584969, 8601.197164055986, 8608.72434766044, 8606.409758818287, 202.3527871110855, 65.56348959137381, 44.32384548025948, 8595.638164816293, 8607.350645944009, 8606.43631683238, 284.5670785231878, 284.34912099774505, 284.82175387830733, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 600.0, 603.9533, 5.464435, 3299.823, 599.9997, 5.501258, 3300.376, 589.3604, 9.314932, 5490.505, 604.6098, 5.452937, 3299.029, 600.6685, 9.157355, 5500.425, 595.9769, 9.232033, 5497.479, 99.99325, 100.0, 99.81752, 99.96917, 100.0, 99.9636
24815.059080000003, 59.99312095713385, 59.99572764338385, 59.99313372106859, 30.335190842414306, 30.38958951024427, 30.34825724201712, 0.9999859450345778, 0.9999717915889018, 0.9999861185136876, 8597.007178204698, 8603.599468237515, 8612.812357294259, 207.47434347752005, 68.42410619604334, 41.39273269342357, 8603.595358617358, 8607.353780531288, 8612.444057464736, 284.62383685672205, 284.44012336803655, 284.8608304843877, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 600.0, 609.8283, 5.408753, 3296.563, 595.7, 5.537913, 3299.482, 592.4857, 9.273884, 5494.331, 605.8526, 5.448524, 3299.24, 599.6766, 9.180914, 5499.917, 598.7007, 9.185703, 5500.119, 99.88625, 99.98514, 99.89552, 99.9658, 99.99709, 99.99856
24817.41516, 59.99488105652794, 59.99235684726073, 59.993342531262535, 30.318590138609004, 30.339776825490304, 30.332276701317873, 0.9999909876201173, 0.9999667533746376, 0.9999921754830213, 8595.43501622295, 8607.564028212564, 8602.449260544738, 202.68634385760492, 66.19435345727743, 34.701505157856445, 8604.058370913635, 8599.776446580587, 8608.454389935916, 284.6132320841129, 284.4054520619588, 284.81118794202416, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 600.0, 607.9357, 5.418034, 3296.784, 599.9608, 5.501073, 3300.541, 589.3604, 9.314932, 5489.981, 610.2412, 5.399433, 3295.107, 598.7991, 9.185479, 5500.124, 592.4778, 9.27415, 5494.877, 99.90784, 100.0, 99.81643, 99.85207, 100.0, 99.90655
24819.82528, 60.000562635965096, 59.998210235925775, 59.99974766602201, 30.25287734043495, 30.28872962008163, 30.244150751128824, 0.9999888920722119, 0.9999732263439717, 0.9999889111905886, 8571.94733024999, 8587.846946843592, 8592.736390175265, 206.51249588576434, 66.08771911727445, 39.5227174550937, 8582.845004383831, 8591.18538589239, 8587.97525124174, 284.58366431630793, 284.3786232099171, 284.84390267992137, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 600.0, 616.4722, 5.329514, 3285.977, 606.3811, 5.43992, 3298.443, 583.0322, 9.392058, 5475.992, 616.494, 5.329565, 3285.779, 592.5999, 9.272593, 5495.003, 586.2153, 9.354174, 5483.576, 99.57382, 99.95142, 99.5621, 99.56759, 99.90668, 99.70098
24822.219480000003, 59.995526764793446, 59.99600229054947, 60.000290759408074, 30.353271057025317, 30.410089705877684, 30.350036950968725, 0.9999901565170217, 0.9999718864854782, 0.9999918478066873, 8596.50908683577, 8602.487766002425, 8608.615469895212, 199.8079243766606, 70.1882901810186, 37.85028411718122, 8593.04626847281, 8606.728650020827, 8605.366972051517, 284.34190742859096, 284.1729769262456, 284.6956697164819, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 600.0, 610.3212, 5.400008, 3295.365, 600.058, 5.500337, 3300.205, 589.3604, 9.315116, 5489.981, 610.2023, 5.399984, 3294.996, 598.761, 9.185297, 5500.018, 592.4977, 9.27415, 5494.992, 99.85478, 100.0, 99.81641, 99.84697, 99.99876, 99.90655
24824.59656, 59.99881514391058, 60.00406152413101, 60.002011598227455, 30.338034277126244, 30.365852155097837, 30.35277915047872, 0.9999922955387691, 0.9999699523693876, 0.9999909974217046, 8602.25631980898, 8608.95149123749, 8608.97711028183, 203.05426208604558, 71.58875094153473, 41.96222983501593, 8605.7473415205, 8611.547619301375, 8613.546484903813, 284.62961656548157, 284.39043253849195, 284.8018399542137, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 600.0, 610.2818, 5.399652, 3295.312, 599.9997, 5.499968, 3300.263, 589.3604, 9.315116, 5489.975, 610.2217, 5.3998, 3294.996, 598.7991, 9.185114, 5500.082, 592.5176, 9.270854, 5496.019, 99.85322, 100.0, 99.81753, 99.84697, 99.99873, 99.92622
24827.019160000003, 59.9978395390552, 60.00119028287167, 59.99761490228201, 30.32385791523096, 30.344678764635855, 30.306698541376317, 0.9999884052835768, 0.9999675370252696, 0.9999876874959032, 8602.07768678027, 8601.464216776301, 8605.516354691064, 202.3794758453705, 65.61052870320691, 42.275335349692796, 8601.677272326622, 8606.43641988485, 8606.923713953633, 284.5573584504513, 284.33248318600613, 284.82756128725697, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 600.0, 603.973, 5.463543, 3299.875, 593.6572, 5.554859, 3297.978, 595.3393, 9.235044, 5497.642, 605.6584, 5.44356, 3298.329, 602.1563, 9.133614, 5500.226, 594.804, 9.248147, 5495.999, 99.99482, 99.94261, 99.95572, 99.95943, 99.99986, 99.93461
24829.42236, 60.001441197498096, 60.00193676709748, 59.999602971265425, 30.322434097780295, 30.37791062541242, 30.324779752725973, 0.9999912410768946, 0.9999710192206022, 0.999991197491339, 8600.191256974731, 8601.447952889335, 8609.637591116563, 201.66359906701518, 64.28297344658267, 37.848104102772595, 8595.33326581222, 8611.222907753288, 8609.595866940106, 284.5143785329445, 284.37978211458733, 284.84119053798213, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 600.0, 608.4089, 5.424816, 3298.092, 600.0386, 5.501258, 3300.316, 589.3604, 9.314932, 5489.981, 604.8622, 5.459372, 3299.503, 598.7801, 9.185479, 5500.015, 592.4977, 9.274333, 5494.871, 99.92269, 100.0, 99.8175, 99.98354, 99.99769, 99.90523
24831.812640000004, 60.000252568896926, 60.000390091402664, 60.00237100130092, 30.297829446469457, 30.301144059372003, 30.289170456871744, 0.9999860597644977, 0.9999706735797333, 0.9999855613805929, 8586.532746788445, 8590.387426372152, 8594.795948460793, 209.98308454805056, 65.33388570991201, 43.57566390480315, 8586.892768249776, 8595.669907859805, 8592.993628322938, 284.6163842476621, 284.35660860724175, 284.77281610647617, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 600.0, 599.0049, 5.509766, 3300.239, 606.206, 5.440841, 3298.444, 583.0322, 9.392058, 5475.939, 597.8133, 5.51968, 3299.799, 592.5999, 9.272775, 5495.062, 586.2153, 9.354174, 5483.57, 100.0, 99.95145, 99.56114, 99.99413, 99.90881, 99.69889
24834.22464, 60.00090120633614, 60.00353181374568, 60.00412990076113, 30.316749483811627, 30.376056942682407, 30.305320029505857, 0.999991208656089, 0.9999735894107131, 0.9999886839616824, 8601.422709508002, 8605.773951309355, 8604.022224341437, 209.0245707037593, 65.82097211511655, 38.22638896193439, 8607.429697023452, 8607.054047301113, 8605.700740561215, 284.55419205959515, 284.326260298922, 284.8591074525632, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 600.0, 603.973, 5.4639, 3299.987, 600.0192, 5.500705, 3300.315, 589.3604, 9.315116, 5489.922, 604.0661, 5.46213, 3299.502, 598.7419, 9.185479, 5500.066, 592.4977, 9.274333, 5494.876, 99.99311, 100.0, 99.81537, 99.98704, 99.99979, 99.90644
24836.65648, 60.000590405027786, 59.999873434166176, 60.00259026119777, 30.325807510135824, 30.364130603066315, 30.333582191829585, 0.9999889266036978, 0.999969251539796, 0.9999886080492176, 8600.46792262484, 8600.668998454503, 8610.060951418502, 205.4627070221527, 67.15053963747414, 40.38856969216977, 8604.116381204327, 8604.137380913475, 8611.347629015101, 284.60743012812213, 284.4139169661971, 284.8737943940975, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 600.0, 603.9533, 5.463543, 3299.761, 600.0386, 5.500521, 3300.591, 589.3604, 9.315116, 5490.033, 604.0855, 5.46213, 3299.612, 598.761, 9.185479, 5499.899, 592.4778, 9.274333, 5494.998, 99.99993, 100.0, 99.81738, 99.98527, 99.99676, 99.90545
24839.178200000002, 59.994639930786086, 59.998261377361835, 59.996700447440745, 30.336298565627832, 30.36603732319365, 30.327373409834067, 0.9999892532121181, 0.9999676577602444, 0.9999895360034948, 8597.385514472482, 8603.999846686955, 8612.030559672074, 203.41529152744397, 65.32936864564283, 42.647078267449615, 8600.328792187516, 8604.307675360878, 8611.411029630994, 284.56266292011867, 284.400813941153, 284.81764382795905, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 600.0, 610.3015, 5.400723, 3295.198, 593.7156, 5.554491, 3297.813, 595.6499, 9.230627, 5498.005, 609.8334, 5.408626, 3296.913, 602.8048, 9.133066, 5500.062, 594.804, 9.247964, 5496.373, 99.85307, 99.944, 99.96764, 99.89191, 99.99972, 99.94337
24841.582000000002, 59.991581102171715, 60.00004492394951, 59.99461005109427, 30.32940555121323, 30.354119167386717, 30.315878961207368, 0.9999912656230259, 0.9999673721445674, 0.9999905764608984, 8597.001650357437, 8607.65523915525, 8605.152035560193, 203.52683437769429, 63.43317287746322, 34.52442027855432, 8605.486677069855, 8603.95156010662, 8605.121294645696, 284.5137282982927, 284.38041527590957, 284.83378296540025, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 600.0, 605.3334, 5.446589, 3298.637, 599.9608, 5.500705, 3300.262, 589.3604, 9.314932, 5490.027, 609.6003, 5.402375, 3295.217, 598.761, 9.185662, 5499.899, 592.4381, 9.274699, 5494.932, 99.95728, 100.0, 99.81728, 99.86035, 99.99676, 99.90631
24844.006920000003, 59.99254272232917, 59.995774808870664, 59.993902142398774, 30.244058023203852, 30.311924063726753, 30.25410303134348, 0.9999877403946864, 0.999969724642583, 0.9999877760415165, 8581.457721991255, 8585.891841335766, 8591.420218230818, 206.01997179434602, 62.96104355952821, 40.07704207514962, 8582.215750641688, 8589.685984533906, 8587.017841231927, 284.55420060583884, 284.384517812223, 284.8345535810957, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 600.0, 614.8162, 5.345576, 3286.581, 606.206, 5.440289, 3298.497, 583.0128, 9.392242, 5475.934, 616.5328, 5.329197, 3285.778, 592.5999, 9.272409, 5495.062, 586.1954, 9.354357, 5483.57, 99.61372, 99.95306, 99.56305, 99.56082, 99.90682, 99.70085
24846.402960000003, 59.99237138343639, 59.98870307418705, 59.988565290625374, 30.325272076597763, 30.350035161358576, 30.311073061942103, 0.9999901849197389, 0.9999707333612647, 0.9999923622646568, 8598.25070478875, 8601.921091161654, 8608.860290128721, 200.72621104931795, 66.52303902017957, 34.87851440514714, 8599.713633550844, 8608.693148926648, 8606.693782399072, 284.4652661103192, 284.35754403835386, 284.8147049668466, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 600.0, 610.2818, 5.399294, 3295.198, 599.9997, 5.500337, 3300.428, 589.3604, 9.314932, 5489.981, 610.2606, 5.398881, 3295.054, 598.7801, 9.185297, 5500.072, 592.458, 9.27415, 5494.925, 99.85481, 100.0, 99.81643, 99.84872, 99.99979, 99.90534
24848.807040000003, 59.98544406960079, 59.985471478966545, 59.98667173302369, 30.32445196848037, 30.376787131623736, 30.31982126012484, 0.9999920941128719, 0.9999708256419132, 0.9999911143651263, 8592.859558795244, 8607.006838447525, 8605.689654074504, 198.5755098573229, 66.4993168074675, 32.77127463805073, 8604.308526044288, 8606.562152857268, 8606.000575683342, 284.5870486603849, 284.3833649379669, 284.82651339142024, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 600.0, 610.2621, 5.399294, 3295.417, 600.0386, 5.500153, 3300.428, 589.3604, 9.314932, 5490.093, 610.28, 5.399065, 3295.163, 598.7801, 9.185114, 5499.959, 592.4977, 9.27415, 5494.93, 99.85972, 100.0, 99.81633, 99.85202, 100.0, 99.90644
24851.231600000003, 59.986363886365424, 59.98430997394858, 59.98558138597106, 30.315500214157396, 30.36707290699435, 30.327622026225974, 0.9999861913456453, 0.9999692090415747, 0.9999859855054275, 8598.460740021566, 8602.514238277847, 8609.121433575485, 203.57695955531904, 68.43767704154016, 47.326498740237184, 8600.021406965936, 8601.552103980868, 8602.868327073893, 284.5890398993949, 284.3038071607251, 284.91366305910725, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 600.0, 603.9139, 5.463543, 3299.876, 593.6961, 5.554675, 3297.979, 595.6693, 9.230259, 5498.3, 604.1243, 5.461578, 3299.624, 604.2545, 9.10695, 5499.565, 596.5137, 9.227454, 5498.168, 99.99484, 99.93735, 99.96656, 99.98721, 99.98753, 99.96805
24853.633240000003, 59.985262263396656, 59.98421688617079, 59.983977013674355, 30.32501012203648, 30.363116296653594, 30.31373889470771, 0.9999889288612988, 0.9999718737412358, 0.9999921949892515, 8601.561144749812, 8610.283107791765, 8609.425011473608, 200.6899427365388, 63.74828942648492, 37.4807069361018, 8603.226928047907, 8608.073392324339, 8608.523652201764, 284.5952653342942, 284.3630803471161, 284.806648420302, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 600.0, 610.3212, 5.403756, 3296.131, 600.0386, 5.500521, 3300.479, 589.3604, 9.314932, 5489.982, 606.5711, 5.444111, 3298.866, 598.7991, 9.185297, 5500.009, 592.4778, 9.274516, 5494.865, 99.86641, 100.0, 99.81645, 99.96615, 99.99876, 99.90325
24856.031720000003, 59.98815057099631, 59.98918619339312, 59.98880550781461, 30.271686375332457, 30.346069656341687, 30.27465141446739, 0.9999872234994874, 0.9999728613033138, 0.9999876429982355, 8584.49589720829, 8593.460864271428, 8593.526052032634, 206.7147275121074, 60.39098774649665, 44.24888743741701, 8587.610631321704, 8598.53628627689, 8590.713731536038, 284.64359113164755, 284.39776740686705, 284.8061762817799, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 600.0, 601.0355, 5.496202, 3300.268, 604.4355, 5.452814, 3299.076, 583.8475, 9.388009, 5476.06, 597.891, 5.519495, 3299.905, 592.5999, 9.272409, 5494.954, 586.2153, 9.354723, 5483.57, 100.0, 99.97669, 99.56333, 99.99756, 99.90777, 99.69988
24858.435200000004, 59.988172802879575, 59.989837614479676, 59.988237584289244, 30.32298773306553, 30.363953995548815, 30.32000155634722, 0.9999903778671275, 0.999974519407041, 0.9999897921361054, 8601.479842727942, 8607.542121156568, 8607.602942649073, 207.26957253815362, 62.59556376409864, 37.726088769935814, 8595.946739679419, 8599.451053955834, 8614.92039732063, 284.6304637751406, 284.31960973699154, 284.7770998554104, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 600.0, 603.9533, 5.463721, 3299.823, 600.0192, 5.501073, 3300.317, 589.3604, 9.314932, 5489.981, 604.1631, 5.461578, 3299.834, 598.7419, 9.185844, 5499.95, 592.4381, 9.274333, 5494.878, 99.99325, 100.0, 99.81643, 99.98529, 99.99782, 99.90547
24860.866280000002, 59.98428977927827, 59.98295761616128, 59.98124407976539, 30.33246735052365, 30.369724580132086, 30.32891662557977, 0.9999897754095884, 0.9999704350741931, 0.9999909207884158, 8604.338494118323, 8611.019710638398, 8602.76697427184, 202.85242444614505, 63.040222382588354, 35.44582137389352, 8595.776033241938, 8605.167823821848, 8608.951249659678, 284.5912052190305, 284.4244524704789, 284.85741870956, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 600.0, 603.9139, 5.464257, 3299.767, 599.9802, 5.500705, 3300.261, 589.3798, 9.314932, 5490.093, 604.202, 5.461395, 3299.841, 598.7801, 9.185114, 5500.117, 592.4381, 9.27415, 5494.811, 99.99976, 100.0, 99.81848, 99.98531, 99.99878, 99.90328
24863.317400000004, 59.9855283139653, 59.98322954834776, 59.983587325419165, 30.32928950094948, 30.377786523255548, 30.33052369232071, 0.9999869816202797, 0.9999718117160703, 0.9999896060023985, 8604.768949576213, 8603.416832184375, 8611.172124897425, 201.36857079718584, 66.8123795948573, 42.70043929167514, 8600.695910064873, 8603.715258725068, 8609.249825778097, 284.54672764719913, 284.44614833289995, 284.9070581171764, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 600.0, 610.3015, 5.399652, 3295.527, 593.735, 5.554491, 3298.148, 595.6693, 9.230443, 5498.298, 610.2606, 5.398881, 3295.162, 605.1129, 9.086679, 5499.057, 597.5277, 9.203465, 5498.81, 99.86306, 99.93749, 99.96766, 99.85199, 99.97419, 99.97974
24865.780680000003, 59.98539683254459, 59.98395864897369, 59.98304868179257, 30.303175551423564, 30.36827553310533, 30.31052792170795, 0.9999917984932103, 0.9999713245263809, 0.9999925447508857, 8599.805984941388, 8600.768352263072, 8603.42227455994, 199.91930688852426, 65.88105319128272, 38.985441353909664, 8601.330363294226, 8606.494699816903, 8600.29874366845, 284.6193766735785, 284.4409774788986, 284.8828373308379, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 600.0, 603.8745, 5.4639, 3300.044, 600.0386, 5.500705, 3300.597, 589.3798, 9.314932, 5490.04, 607.076, 5.427196, 3297.077, 603.11, 9.118638, 5499.196, 597.8856, 9.188999, 5499.946, 99.99484, 100.0, 99.81956, 99.91001, 99.99102, 99.99942
24868.17568, 59.98734536958208, 59.98747839108177, 59.984325574278586, 30.265676721894003, 30.2973850653897, 30.245216518008785, 0.9999893719067595, 0.9999711191991455, 0.9999901322987982, 8588.984701208441, 8583.924899370617, 8597.44653828285, 202.43665791506555, 67.33433913454837, 46.551529901533286, 8584.284988018584, 8587.887249556432, 8585.8870297533, 284.716878352892, 284.5326935733079, 284.88698927258736, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 600.0, 612.687, 5.368777, 3290.867, 604.027, 5.462576, 3299.219, 584.5463, 9.381567, 5476.982, 616.494, 5.329749, 3285.727, 611.2358, 8.981668, 5489.903, 605.1223, 9.086269, 5498.501, 99.75198, 99.9895, 99.60258, 99.571, 99.8132, 99.97135
24870.639840000003, 59.99021649996471, 59.98825739520318, 59.98777196434692, 30.32747024613524, 30.373094384881927, 30.314937266211032, 0.9999919195397533, 0.9999700853158578, 0.9999906124515844, 8600.970396216511, 8604.128229981765, 8609.259864528936, 203.94563263127594, 67.27996936032059, 38.965651450615496, 8594.517562893478, 8599.988648293292, 8607.955915121009, 284.69612389911555, 284.45984861101533, 284.8551230365143, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 600.0, 610.3409, 5.399294, 3295.313, 599.9608, 5.4996, 3300.321, 589.3798, 9.314932, 5490.102, 610.2023, 5.400168, 3295.11, 605.1129, 9.086496, 5498.462, 598.8199, 9.184971, 5500.068, 99.85655, 100.0, 99.8175, 99.84876, 99.97455, 99.99983
24873.04156, 59.99256977312028, 59.99577969754315, 59.99300648038589, 30.309249907700636, 30.358037107057807, 30.306757561212894, 0.9999906630399805, 0.9999665096432533, 0.9999908612360976, 8597.020639037522, 8606.978702750199, 8612.237904011725, 198.5588213806377, 64.8468894202797, 37.009698694387225, 8597.504023661562, 8606.223073606361, 8603.885593908633, 284.6428509066236, 284.41655446875666, 284.854288899142, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 600.0, 610.3409, 5.398759, 3295.145, 600.0775, 5.4996, 3300.206, 589.3992, 9.314748, 5490.035, 610.2606, 5.398697, 3295.112, 605.151, 9.085948, 5498.57, 598.8398, 9.184238, 5500.133, 99.85148, 100.0, 99.81741, 99.84882, 99.9726, 100.0
24875.5656, 59.989996298497886, 59.992605145975425, 59.99950160140783, 30.32111541114488, 30.358081942246145, 30.306298221228012, 0.9999856167389853, 0.9999713385344744, 0.9999862305000522, 8598.194811502055, 8600.330120465851, 8606.85610779013, 210.8458341049577, 62.97543438343837, 39.452799881106785, 8601.92623021448, 8604.396048443668, 8607.332728969672, 284.7380708401114, 284.48724706221094, 284.90786671909393, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 600.0, 603.9533, 5.463721, 3299.822, 593.6961, 5.554675, 3297.87, 595.6693, 9.230443, 5498.298, 604.1437, 5.461762, 3299.504, 599.028, 9.173244, 5500.411, 594.287, 9.244668, 5498.153, 99.99321, 99.93037, 99.96766, 99.98358, 100.0, 99.9527
24877.98932, 59.995312544413025, 59.99728311424872, 59.99834950676932, 30.311888960205057, 30.34286333118488, 30.323040393016495, 0.9999908266713258, 0.9999737522000133, 0.9999897251334964, 8597.827765492157, 8610.936536047057, 8604.593431058354, 203.740146752001, 60.187921066014496, 32.760986259243055, 8604.725273251266, 8598.889652350974, 8606.29708048345, 284.72185541041455, 284.45361151230634, 284.9328763870734, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 600.0, 610.2621, 5.399652, 3295.524, 600.058, 5.500153, 3300.262, 589.3798, 9.314748, 5489.982, 607.0371, 5.432896, 3298.819, 600.821, 9.164112, 5500.213, 592.9351, 9.271037, 5494.898, 99.85305, 100.0, 99.81849, 99.94631, 100.0, 99.91159
24880.39684, 60.001512786025366, 60.00213614316754, 59.99699039078893, 30.24850781165215, 30.332665208969726, 30.265708762472947, 0.9999865900976892, 0.999974245128449, 0.9999867193672975, 8583.641663467939, 8597.850921674319, 8592.895877748384, 211.1814171617939, 56.751233046260495, 40.57711919204348, 8588.42598372868, 8596.462496701715, 8597.721742925738, 284.76578133033263, 284.5033020924039, 284.851374847927, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 600.0, 601.075, 5.49067, 3300.326, 603.9881, 5.459261, 3299.383, 583.9057, 9.381751, 5476.179, 597.891, 5.519495, 3299.801, 592.5999, 9.272775, 5495.06, 586.2352, 9.353991, 5483.811, 100.0, 99.97989, 99.5812, 100.0, 99.90867, 99.70425
24882.767200000002, 59.9957600329901, 59.9981292673064, 59.997962927796465, 30.324033492147848, 30.37296654670557, 30.294613965070578, 0.9999881090384205, 0.9999764533321402, 0.999988453343939, 8601.752026269518, 8607.537921906922, 8612.504309482527, 205.76338060765443, 64.22844973853626, 37.960875452597065, 8603.422998588867, 8603.741012019367, 8609.597936186126, 284.6035980551411, 284.52448198039883, 284.9222586911345, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 600.0, 603.9336, 5.463186, 3299.934, 599.9608, 5.499968, 3300.376, 589.3798, 9.314932, 5489.928, 604.1049, 5.461211, 3299.668, 598.7991, 9.185114, 5500.123, 592.4778, 9.274333, 5494.878, 99.9966, 100.0, 99.81547, 99.98356, 100.0, 99.90644
24885.321200000002, 59.99796440721071, 59.99883758947639, 59.997063772986515, 30.32658592811665, 30.364194826069298, 30.324360930799777, 0.9999899629792485, 0.9999710760893917, 0.9999932013890463, 8599.413201681202, 8608.162400898831, 8611.06189021162, 202.4369071832548, 63.24553870760519, 37.0020014245124, 8605.63316638055, 8608.1877896905, 8605.181575970119, 284.752480788305, 284.5161288923827, 284.87809505346365, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 600.0, 603.9533, 5.463543, 3299.882, 599.9997, 5.500521, 3300.371, 589.3798, 9.314748, 5489.982, 604.1631, 5.461395, 3299.726, 598.7801, 9.185114, 5500.123, 592.4778, 9.273967, 5494.992, 99.99311, 100.0, 99.81645, 99.9903, 99.99993, 99.90547
24887.776680000003, 59.99440265089229, 59.99620037069285, 59.99513182992957, 30.309264723190438, 30.369422507224478, 30.32433994587909, 0.9999879490622781, 0.9999717339937608, 0.9999863424386273, 8599.31003175502, 8609.044514302783, 8608.684933005115, 207.439420626617, 67.64574127593278, 45.06114430368598, 8596.990170121988, 8610.790145429533, 8605.4599519011, 284.72955138989767, 284.54076302979297, 284.9263697929421, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 600.0, 610.3015, 5.399652, 3295.365, 593.6378, 5.555227, 3297.921, 595.6693, 9.230259, 5498.3, 610.2606, 5.398697, 3295.603, 604.884, 9.099463, 5499.295, 596.9511, 9.21775, 5498.394, 99.85148, 99.9357, 99.96768, 99.84705, 99.98578, 99.97809
24890.177760000002, 59.99410039501766, 59.99087335602344, 59.991814439740544, 30.314025979368814, 30.335088961383022, 30.344869063384103, 0.9999906418243015, 0.9999705877997511, 0.9999916423131359, 8596.26572726919, 8601.668239277267, 8607.22038447202, 201.05332412697362, 67.03124169730017, 34.82430831887177, 8597.069430093818, 8604.268954168108, 8607.359210638486, 284.67918675299404, 284.41014616367806, 284.8833225234694, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 600.0, 603.9139, 5.4639, 3299.77, 599.9802, 5.499784, 3300.371, 589.3604, 9.314748, 5490.094, 607.6003, 5.42407, 3296.973, 598.8182, 9.184566, 5500.001, 598.5019, 9.186802, 5500.06, 99.99325, 100.0, 99.81441, 99.91485, 99.99979, 100.0
24892.6388, 59.98900760809716, 59.99319760711229, 59.98995165314204, 30.289411845097728, 30.293370618681728, 30.274201166919084, 0.9999881427638969, 0.9999669976684274, 0.9999863383104914, 8587.800822758414, 8593.079276431705, 8587.030036436423, 195.40412918100765, 68.32754363789991, 43.378779839557865, 8579.650951384565, 8587.505907883327, 8591.33529584266, 284.72049135059353, 284.4689799612399, 284.8536824029036, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 600.0, 613.0813, 5.369312, 3290.868, 603.9686, 5.460182, 3299.331, 583.8863, 9.386905, 5476.299, 616.5134, 5.329381, 3285.502, 592.6189, 9.272409, 5495.012, 605.1422, 9.086269, 5498.669, 99.72186, 99.97832, 99.56768, 99.56929, 99.90777, 99.97439
24895.006480000004, 59.98532849975428, 59.98675747277649, 59.98841551184968, 30.308358103645695, 30.367265696776972, 30.322207284032746, 0.99999120333191, 0.9999696764764462, 0.9999904674964629, 8596.22836107655, 8605.757427907163, 8603.82064210327, 198.41729937921718, 68.9104470984139, 31.58558934108345, 8594.894516983102, 8606.392182914627, 8601.978230561073, 284.7028771863047, 284.4973695747375, 284.84470480687185, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 600.0, 610.3409, 5.399116, 3295.422, 599.9219, 5.500705, 3300.261, 589.3798, 9.314748, 5490.041, 610.2994, 5.399249, 3295.383, 598.761, 9.185662, 5500.066, 598.8398, 9.184422, 5500.127, 99.85146, 100.0, 99.8175, 99.8587, 99.99903, 99.99981
24897.406120000003, 59.988010227571884, 59.990219046423526, 59.98572680193739, 30.30625897734075, 30.330656893728584, 30.31191640223268, 0.9999901627938514, 0.9999680534638664, 0.9999919248506598, 8600.089471712283, 8604.169304154573, 8607.185619037644, 197.56992849041808, 75.77696943040337, 36.0014760800575, 8601.255979236252, 8605.039518353991, 8599.128088633093, 284.69518887702515, 284.48963905501444, 284.8068476976827, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 600.0, 610.2227, 5.399473, 3295.255, 599.9997, 5.500337, 3300.317, 589.3798, 9.314932, 5490.033, 610.28, 5.399065, 3295.109, 598.761, 9.184566, 5499.9, 598.7802, 9.185337, 5500.074, 99.8548, 100.0, 99.81738, 99.85395, 99.99799, 100.0
24899.83608, 59.9914133595288, 59.98824646268666, 59.98619974831177, 30.33960200641106, 30.374277514678013, 30.299907845089066, 0.9999865367618227, 0.9999726863514005, 0.9999844450896878, 8596.93616798237, 8603.116397447273, 8609.91997893697, 210.32986138171327, 65.67612926540141, 44.8534326169638, 8600.039277302947, 8605.906465122334, 8609.68175705825, 284.79205252382434, 284.4897112368685, 284.8644468286918, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 600.0, 603.973, 5.463365, 3299.934, 593.6572, 5.554859, 3298.033, 595.6499, 9.230075, 5498.363, 604.1631, 5.461027, 3299.838, 605.132, 9.086131, 5498.569, 592.7164, 9.264262, 5496.204, 99.99661, 99.93898, 99.96883, 99.98019, 99.96944, 99.92958
