TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
24916.365240000003, 59.98962239772441, 59.99126751532849, 59.99445909312928, 27.732143144397657, 27.771888142438097, 27.72951645807251, 0.9999915075728455, 0.9999833586166418, 0.9999912956956761, 7867.387405876947, 7863.918898272629, 7870.324501957555, 191.0729632815005, 48.696351473207415, 34.65343139848801, 7875.382644176369, 7869.278935155308, 7874.7859745779615, 284.62986014417095, 284.4339752582385, 284.89049386292555, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 600.0, 610.3212, 5.398759, 3294.978, 600.058, 5.499784, 3300.6, 589.3992, 9.314564, 5490.099, 610.28, 5.395755, 3294.346, 606.2764, 9.058189, 5496.378, 589.1974, 5.59069, 3292.914, 99.8599, 100.0, 99.81956, 99.82727, 99.93274, 99.79681
24918.8914, 59.993124160509986, 59.99385938415728, 59.995224882405, 27.795881176401636, 27.837551035382475, 27.791859508798073, 0.9999910231760264, 0.9999821178440634, 0.9999908670452853, 7878.400712816771, 7889.107374138884, 7886.394232693844, 190.0273589956805, 44.94012556433245, 36.01879494121795, 7874.663822937473, 7894.631886903879, 7892.568437473296, 284.6695444535212, 284.4135631278691, 284.88301559058124, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 600.0, 615.9005, 5.337188, 3288.948, 604.4355, 5.463866, 3299.593, 586.4293, 9.346409, 5486.45, 611.6976, 5.390791, 3294.832, 605.132, 9.086131, 5498.454, 592.1598, 5.567067, 3296.867, 99.63211, 99.98626, 99.75224, 99.84045, 99.97048, 99.90365
24921.30212, 59.99897109927494, 59.99667130975809, 59.99552169508585, 27.811450858098297, 27.821095990667235, 27.79824807376592, 0.9999888346709174, 0.9999825190543109, 0.9999905604763196, 7883.177178162456, 7880.577001867662, 7892.860820272789, 189.57498786232517, 45.6650014218194, 33.39790715696154, 7886.790028221396, 7887.310553508369, 7889.890420407319, 284.66536926443644, 284.4126967627982, 284.82667350535223, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 600.0, 610.3409, 5.399473, 3295.365, 600.0386, 5.500337, 3300.431, 589.3798, 9.314564, 5490.042, 610.3577, 5.398697, 3295.222, 605.1129, 9.086313, 5498.504, 592.1598, 5.567067, 3296.75, 99.85146, 100.0, 99.81967, 99.85036, 99.97053, 99.90551
24923.71368, 59.99762452579499, 59.99632706600825, 59.995853929335674, 27.810067808497834, 27.86290286053357, 27.816975358065054, 0.9999899249951146, 0.9999831513616074, 0.9999870345975052, 7887.653445037769, 7896.969043404495, 7895.044893039892, 190.3580990023325, 42.857579332747264, 35.690786146919436, 7887.658249045232, 7891.598649058694, 7894.949159040731, 284.6579020384506, 284.4973704043915, 284.87011564920823, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 600.0, 603.9533, 5.464078, 3299.767, 593.7739, 5.555043, 3297.978, 595.6693, 9.230075, 5498.246, 604.1243, 5.461578, 3299.672, 598.7419, 9.186028, 5500.171, 598.5217, 5.513596, 3300.021, 99.99154, 99.9356, 99.96781, 99.98529, 99.99856, 100.0
24926.117960000003, 59.99654736254297, 59.99744631981066, 59.996174454627294, 27.788106364321603, 27.8538914812875, 27.797678842549043, 0.9999904073862594, 0.9999828932590443, 0.9999900764116247, 7873.823742504806, 7890.18156113858, 7889.702390868286, 187.47944577468274, 44.01097956713238, 37.700618541834956, 7888.088400892029, 7897.976239636554, 7895.8936768638705, 284.67045347932003, 284.450513819879, 284.91551502222273, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 600.0, 610.3409, 5.398938, 3295.198, 600.0386, 5.500153, 3300.545, 589.3798, 9.314564, 5490.048, 610.3188, 5.399065, 3295.168, 605.1129, 9.086313, 5498.515, 592.1796, 5.567433, 3297.055, 99.85639, 100.0, 99.81967, 99.85036, 99.9716, 99.90899
24928.518880000003, 60.00073662202595, 59.99522207164616, 59.99719340171776, 27.762737655620775, 27.814989968345113, 27.77965305488657, 0.9999901454649713, 0.9999821462359227, 0.9999912333041183, 7874.982655702742, 7884.332142561412, 7884.900476564644, 189.90821552207353, 43.745753897736904, 31.865684051590506, 7877.87102499779, 7885.096967790167, 7885.443166622156, 284.67185119598656, 284.49437222001353, 284.8995338343739, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 600.0, 603.9533, 5.464257, 3299.876, 599.9802, 5.500521, 3300.375, 589.3798, 9.314564, 5490.041, 604.1437, 5.465072, 3299.826, 597.6547, 9.201734, 5498.994, 600.8478, 5.48741, 3300.335, 99.99976, 100.0, 99.81752, 99.98667, 99.98401, 100.0
24930.936400000002, 59.99887070721458, 59.999452881650136, 59.997780732779056, 27.80129066151723, 27.826142918950605, 27.79642347818238, 0.9999903547393297, 0.9999820299815138, 0.9999898269991228, 7883.036375939337, 7895.763536111935, 7889.715032294936, 188.4331758650801, 48.018549191076545, 34.483552860082, 7886.211042837625, 7896.250006487751, 7890.767072266489, 284.66050310817695, 284.49039770524746, 284.9533973789184, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 600.0, 597.7432, 5.519046, 3300.246, 604.9414, 5.458524, 3299.661, 585.3616, 9.35911, 5484.126, 601.7747, 5.484194, 3300.088, 597.3494, 9.20082, 5500.079, 598.5615, 5.513779, 3300.134, 100.0, 99.98936, 99.70998, 100.0, 99.9979, 100.0
24933.307640000003, 60.0011540262777, 59.99664249145592, 59.99495946753478, 27.79543764216053, 27.829588471677084, 27.782777435045045, 0.9999908919061401, 0.9999833593811129, 0.9999907614243726, 7884.539662718069, 7893.360522783236, 7891.138688053352, 185.2599148041047, 45.54190620259487, 35.58207418056418, 7886.345443511442, 7883.796643973937, 7892.968185143405, 284.6314733168689, 284.47112167997363, 284.9055822728006, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 600.0, 603.973, 5.464078, 3299.934, 600.0192, 5.500521, 3300.379, 589.3992, 9.314564, 5490.042, 604.1826, 5.461578, 3299.619, 598.761, 9.185479, 5500.058, 598.4621, 5.513596, 3300.189, 99.99661, 100.0, 99.81753, 99.98529, 99.99965, 100.0
24935.746320000002, 59.99920502651542, 59.99947279285791, 59.99827834160728, 27.789617473121513, 27.83646646597132, 27.787760775387515, 0.9999906157309069, 0.9999845406199354, 0.9999891723498437, 7881.626981088893, 7887.805446243052, 7887.968872485006, 189.54971384373886, 46.26836041858496, 34.335517779805286, 7886.234275625173, 7886.081951367231, 7893.221977593903, 284.70731284815935, 284.5154340392369, 284.88296336802006, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 600.0, 610.2818, 5.399473, 3295.203, 593.735, 5.554859, 3297.978, 595.6304, 9.229891, 5498.247, 610.3383, 5.399433, 3295.057, 605.1129, 9.086679, 5498.506, 592.1598, 5.56725, 3296.869, 99.85814, 99.94421, 99.96791, 99.84882, 99.97236, 99.90373
24938.140040000002, 60.00204831801522, 60.00293060543892, 60.002593844307384, 27.800022451227456, 27.85808198552327, 27.793906491585126, 0.999989946737471, 0.9999869548050624, 0.999990687646623, 7885.483437344374, 7892.748015079593, 7889.171312478324, 181.7444972838049, 46.46720091032512, 36.30147152195241, 7879.923793492877, 7890.1515747393305, 7886.2202228147535, 284.70308628399187, 284.5690135248053, 284.9006297143047, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 600.0, 603.973, 5.464078, 3299.819, 600.058, 5.499968, 3300.316, 589.3992, 9.314564, 5490.159, 604.1631, 5.461762, 3299.499, 598.761, 9.185662, 5500.006, 598.5019, 5.513962, 3300.136, 99.99817, 100.0, 99.81967, 99.98691, 100.0, 100.0
24940.535480000002, 60.00112808787764, 59.99979263975762, 59.99857976698009, 27.756201437770432, 27.777459819070003, 27.761185945685337, 0.9999922801153438, 0.9999825757658507, 0.9999908131277769, 7863.751443075193, 7874.15363673319, 7872.041135564343, 185.01088157961703, 47.78300537179075, 30.98241021178228, 7871.053070258241, 7875.990908533044, 7872.365007158926, 284.6503626513721, 284.54169421061556, 284.8933965175448, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 600.0, 610.3212, 5.399116, 3295.255, 600.0192, 5.500337, 3300.432, 589.3992, 9.314748, 5489.929, 610.2994, 5.398881, 3295.11, 598.761, 9.185297, 5500.117, 591.8814, 5.574209, 3295.612, 99.85481, 100.0, 99.81549, 99.84688, 100.0, 99.86561
24943.006960000002, 60.00551803337352, 60.003951462196774, 60.00607281811691, 27.78002183664609, 27.841694882840628, 27.78862801336291, 0.999992945703828, 0.9999807729323482, 0.9999918745497861, 7873.8700371970135, 7884.974037195123, 7889.222668902332, 186.68009154103925, 49.01053205991229, 34.30689924484341, 7883.233177245437, 7885.329625530096, 7887.563347948231, 284.5923115099233, 284.4163363836967, 284.8209378999754, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 600.0, 616.6694, 5.328443, 3285.863, 606.4395, 5.438999, 3298.813, 583.3816, 9.383776, 5479.445, 614.7852, 5.34979, 3290.649, 595.709, 9.221274, 5499.055, 590.8277, 5.574575, 3296.754, 99.57019, 99.95637, 99.62488, 99.68842, 99.97743, 99.90171
24945.42856, 60.005297976738035, 60.00085453491187, 60.00356716058563, 27.778640746563223, 27.80215230398793, 27.784561424372207, 0.9999898918258195, 0.9999835814129864, 0.9999901538340729, 7882.871794453853, 7888.262671472455, 7886.557217431311, 184.53724412685096, 47.95615805505872, 34.625438489217686, 7885.331479383064, 7878.807116475729, 7889.2608031050795, 284.6966714899589, 284.50226129863404, 284.88586238356766, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 600.0, 610.3409, 5.398938, 3295.035, 600.0192, 5.500337, 3300.259, 589.3992, 9.314748, 5490.153, 610.2606, 5.399065, 3295.163, 598.7801, 9.184932, 5500.007, 592.1598, 5.567067, 3296.581, 99.84816, 100.0, 99.81956, 99.84856, 99.9969, 99.90718
24947.81204, 60.00220172710984, 60.00236004678569, 60.001432706245666, 27.796217690298224, 27.85120911661591, 27.812121339159777, 0.999989774478395, 0.9999841973000377, 0.9999882776736269, 7880.8890071648275, 7895.396315056897, 7891.852950037985, 183.89521793441872, 46.28647504453761, 37.58908928582059, 7885.860366315675, 7897.833122405489, 7889.231694852464, 284.5994270255272, 284.4720561562366, 284.8771593732622, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 600.0, 604.2687, 5.463186, 3300.044, 593.7156, 5.554307, 3298.034, 595.6499, 9.230627, 5498.298, 604.202, 5.461211, 3299.731, 605.0938, 9.086679, 5498.398, 598.482, 5.513596, 3300.016, 99.99993, 99.93247, 99.96766, 99.98518, 99.96947, 100.0
24950.207120000003, 60.006097392434036, 60.00392451739816, 60.00554113034939, 27.773346160384367, 27.822748206128605, 27.77501018513897, 0.9999934604917932, 0.999982869988595, 0.9999911933044232, 7880.101859789206, 7890.383167210954, 7891.051817660415, 183.1724918147056, 46.7838213652399, 33.90931970953625, 7887.093649076172, 7888.928240093954, 7889.745161389977, 284.7818019212347, 284.48652395435226, 284.8637302775697, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 600.0, 610.3409, 5.399473, 3295.417, 600.058, 5.500337, 3300.319, 589.3798, 9.314932, 5490.146, 610.28, 5.398881, 3294.997, 598.7801, 9.184749, 5499.899, 592.1399, 5.567433, 3296.641, 99.85146, 100.0, 99.81643, 99.84699, 99.999, 99.9054
24952.606760000002, 60.00976238038391, 60.00943239872335, 60.008768077687385, 27.784723873788437, 27.835064383417837, 27.795396521845152, 0.9999907046671587, 0.9999839420448385, 0.9999899689994309, 7885.129126566437, 7887.773530834529, 7887.63598634471, 180.2293157168292, 42.68740126711248, 32.044106980311426, 7885.052842768822, 7887.615709287542, 7882.530765702349, 284.62560255064784, 284.4600452146029, 284.76198276027213, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 600.0, 603.9336, 5.464078, 3299.882, 600.0192, 5.500521, 3300.38, 589.3798, 9.314748, 5490.21, 604.1826, 5.461027, 3299.563, 598.761, 9.185479, 5499.897, 598.5615, 5.51323, 3300.143, 99.99151, 100.0, 99.82061, 99.98866, 99.99673, 100.0
24955.122120000004, 60.01228476453623, 60.0109901676197, 60.0101525804854, 27.787708020493415, 27.8653981417959, 27.786639805850356, 0.9999921061459548, 0.9999834757371447, 0.9999930120323527, 7883.195944558151, 7896.145507186763, 7887.575588559065, 182.39921546128107, 44.346398056291946, 30.30914366867296, 7887.091681494805, 7892.339571416878, 7888.379316166523, 284.71179242970453, 284.525170024033, 284.92578943197924, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 600.0, 597.7037, 5.521009, 3300.017, 606.3616, 5.439736, 3298.611, 583.071, 9.39169, 5477.898, 599.2697, 5.506993, 3300.307, 595.3275, 9.229675, 5498.677, 600.4105, 5.496566, 3300.11, 100.0, 99.95651, 99.57886, 100.0, 99.9688, 100.0
24957.55884, 60.01031771082208, 60.00746862903742, 60.0141465717595, 27.8042461237505, 27.850718599136794, 27.796391582627635, 0.9999901850720545, 0.9999839101344394, 0.9999906991403911, 7881.42831969025, 7893.157693144082, 7895.396984724531, 182.088862626194, 41.19210074035345, 35.76602262305006, 7889.380462090506, 7890.206275108647, 7891.904620388851, 284.6326438570977, 284.47535392825705, 284.8630014966782, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 600.0, 603.9927, 5.463721, 3300.044, 600.0386, 5.500705, 3300.266, 589.3992, 9.314564, 5490.041, 604.1631, 5.461762, 3299.618, 598.761, 9.185662, 5500.007, 598.5814, 5.513047, 3300.02, 99.99153, 100.0, 99.8186, 99.98701, 99.99873, 100.0
24959.93384, 60.01752136929708, 60.01544381348947, 60.01384356866334, 27.793622359728385, 27.831451747282134, 27.775022228113613, 0.9999904094154463, 0.9999835105020175, 0.9999898820127892, 7875.694950556542, 7895.266218437002, 7887.876764846994, 182.3937649170373, 47.38873184757176, 37.22113721650294, 7875.78205939364, 7887.6629060691075, 7891.665375147818, 284.6837052679646, 284.51333378249427, 284.92803779382405, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 600.0, 609.158, 5.40911, 3295.582, 593.7545, 5.555411, 3297.984, 595.6304, 9.230259, 5498.358, 610.3383, 5.398881, 3295.168, 605.0938, 9.086131, 5498.396, 592.1399, 5.566701, 3296.757, 99.86471, 99.94414, 99.96874, 99.84541, 99.97048, 99.90032
24962.38132, 60.01481313331707, 60.016826651983784, 60.015046806239766, 27.80227113263469, 27.839703423970818, 27.806280088890706, 0.9999893634941083, 0.999982649379675, 0.9999871125558601, 7886.747840092564, 7885.595208522265, 7895.409679790117, 176.00013349002512, 45.94009898625109, 36.11576837895973, 7883.026310198391, 7885.812118893371, 7893.729284389413, 284.6737631237844, 284.39956835581216, 284.92705809614785, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 600.0, 603.973, 5.463543, 3299.877, 600.097, 5.500705, 3300.429, 589.3798, 9.314932, 5490.158, 604.1826, 5.461211, 3299.896, 598.7801, 9.185662, 5500.01, 598.5217, 5.513779, 3300.135, 99.9982, 100.0, 99.81956, 99.99546, 99.99878, 99.99561
24964.840320000003, 60.01334295074828, 60.01126850478929, 60.01201771991615, 27.775560905471604, 27.80975251610828, 27.74197942821709, 0.9999911469646023, 0.9999825649998031, 0.9999906589316094, 7869.257157186523, 7876.94773887295, 7876.139294757183, 181.08480277117292, 45.919987167937734, 32.81943484755493, 7871.902066282445, 7872.314997967333, 7869.546063113133, 284.58026309239875, 284.5177760696778, 284.8338224906434, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 600.0, 610.2818, 5.400187, 3295.197, 600.0192, 5.500337, 3300.317, 589.3992, 9.314564, 5490.153, 610.2994, 5.399065, 3295.331, 598.761, 9.185114, 5500.073, 592.2194, 5.567067, 3296.454, 99.86305, 100.0, 99.81444, 99.85712, 99.99782, 99.89115
24967.27488, 60.013754820514755, 60.01452157269237, 60.011233885062744, 27.777257097334683, 27.82554461329861, 27.779191274226992, 0.999991547803717, 0.9999799837414113, 0.9999916596408845, 7882.351346930189, 7888.184382701968, 7890.321550572415, 182.89568165664832, 47.39096361564219, 34.05827586852229, 7883.33008433151, 7887.753678798624, 7885.646555333725, 284.63500723755556, 284.3900490184841, 284.87323561921687, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 600.0, 616.5708, 5.328979, 3285.873, 606.4006, 5.439368, 3298.329, 583.0516, 9.387641, 5478.019, 615.2123, 5.344825, 3289.985, 594.6981, 9.234789, 5498.537, 589.8734, 5.582816, 3295.611, 99.56527, 99.94797, 99.58318, 99.66658, 99.972, 99.85425
24969.70016, 60.00740099629789, 60.005386444875555, 60.01074992391868, 27.80035763662081, 27.817449861900673, 27.795907210377568, 0.9999896783241949, 0.9999815803286007, 0.9999912158503028, 7876.334556077569, 7893.442596759386, 7889.032053515819, 184.90728619918355, 47.963959299680596, 32.96857960208081, 7882.712187199663, 7890.637134088023, 7890.122817431196, 284.65743819635895, 284.4789001973898, 284.80359851721573, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 600.0, 610.2621, 5.399116, 3295.365, 600.0192, 5.500153, 3300.375, 589.3992, 9.314564, 5490.106, 610.28, 5.399433, 3295.22, 598.761, 9.185479, 5500.172, 592.1796, 5.567067, 3296.759, 99.85813, 100.0, 99.81958, 99.84697, 99.99678, 99.90038
24972.131080000003, 60.00092502046725, 60.003455337636964, 60.002754801996204, 27.814396642190026, 27.859787333791257, 27.80840298795798, 0.9999905285412461, 0.9999826820695414, 0.9999901733373094, 7891.24156767381, 7891.126426005512, 7894.754130735605, 181.3103576652552, 50.55998985461906, 36.43920078649262, 7886.44053598506, 7895.457666250817, 7895.485538191624, 284.6109617839834, 284.40726676904194, 284.8612882202439, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 600.0, 605.1954, 5.455155, 3299.711, 593.735, 5.554491, 3297.924, 595.6693, 9.230627, 5498.306, 604.1631, 5.461211, 3299.507, 605.132, 9.087044, 5498.444, 598.4224, 5.513779, 3300.244, 99.98341, 99.93567, 99.96872, 99.9887, 99.97446, 100.0
24974.532280000003, 59.99725230766769, 59.998057531836686, 59.993571977119544, 27.80385324057798, 27.823629070707955, 27.78007458602149, 0.9999914706747669, 0.9999810596162273, 0.9999915870573524, 7885.430736231332, 7890.609350508176, 7887.227447338676, 178.49851811405597, 51.14315592902517, 32.523383562155004, 7882.2742328990835, 7886.55159516511, 7888.247347682297, 284.54274619694587, 284.43300721172807, 284.811558112269, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 600.0, 610.2818, 5.399116, 3295.145, 599.9802, 5.500521, 3300.316, 589.3992, 9.314932, 5490.048, 610.3383, 5.398513, 3295.05, 598.761, 9.185114, 5500.015, 592.1796, 5.56725, 3296.929, 99.85148, 100.0, 99.81954, 99.85046, 100.0, 99.90192
24976.970080000003, 59.996461256461195, 59.99444582184494, 59.993778398647265, 27.79587007526564, 27.825578800933013, 27.805311069532863, 0.9999920269521618, 0.9999855652543724, 0.9999904095211072, 7880.049016919087, 7873.512156002712, 7884.429530370998, 181.94301398267044, 47.94629628759867, 35.899837753912834, 7880.455460945111, 7883.776368043442, 7882.102664324456, 284.6251201604255, 284.41330030140324, 284.8001657141916, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 600.0, 603.9533, 5.464078, 3299.767, 600.0192, 5.500889, 3300.313, 589.3798, 9.31438, 5490.152, 610.2994, 5.39833, 3295.221, 598.7801, 9.185662, 5500.174, 598.5615, 5.514145, 3300.138, 99.99152, 100.0, 99.81765, 99.84532, 99.99782, 100.0
24979.365520000003, 59.986483715429856, 59.98966522176014, 59.99077358749194, 27.793096401326245, 27.831559516522887, 27.808593450193406, 0.9999887677330846, 0.9999812146975308, 0.9999891968416922, 7874.762123113473, 7891.234128182506, 7889.693899837625, 179.68012911366077, 49.898102851213025, 39.16540854746199, 7876.714000696895, 7890.793040274085, 7888.754455455046, 284.60170234350653, 284.49584994616185, 284.87489316000114, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 600.0, 597.6643, 5.521367, 3299.958, 606.4006, 5.439736, 3298.501, 583.0516, 9.392058, 5476.104, 616.2415, 5.332874, 3286.89, 593.6871, 9.249216, 5497.397, 601.822, 5.487776, 3300.236, 99.99751, 99.95316, 99.56321, 99.60133, 99.95128, 100.0
24981.7266, 59.98887483497953, 59.98851934465961, 59.98745485888026, 27.81835591089149, 27.84407100267681, 27.815834966567145, 0.9999891448417294, 0.9999819034654974, 0.9999880531044844, 7879.079673439865, 7892.902635066129, 7885.740582903596, 178.01967199516776, 43.426584731444485, 40.5913446894092, 7884.378613005857, 7888.452942783865, 7888.638131187015, 284.5502624192785, 284.36657086969467, 284.82379113945865, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 600.0, 603.9533, 5.463721, 3299.877, 600.0386, 5.500705, 3300.37, 589.3604, 9.315116, 5490.093, 610.2606, 5.3998, 3295.052, 598.761, 9.185479, 5500.009, 598.5615, 5.51323, 3300.248, 99.99326, 100.0, 99.81765, 99.84865, 100.0, 100.0
24984.156600000002, 59.98417163336449, 59.98668321468743, 59.984019857341764, 27.815735883205686, 27.839563330336244, 27.778000315960252, 0.999989523653656, 0.9999839911144739, 0.99999008976303, 7883.153459110518, 7893.641482218689, 7892.920367816318, 177.34636611787482, 43.809056616097905, 35.20134990017186, 7882.593897981062, 7889.38407904781, 7892.417766197497, 284.5772962437166, 284.35929063437, 284.8005193484586, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 600.0, 607.0091, 5.429456, 3297.492, 595.4082, 5.540492, 3298.466, 594.2328, 9.241671, 5498.133, 604.1631, 5.461946, 3299.504, 605.132, 9.087044, 5498.721, 592.1995, 5.566884, 3296.755, 99.93412, 99.95641, 99.96465, 99.99365, 99.97234, 99.89673
24986.564720000002, 59.980441263017184, 59.97841991736383, 59.988089208265414, 27.793214766056252, 27.827004089088177, 27.807498270505615, 0.9999906062835818, 0.9999830377757616, 0.9999884663553342, 7881.062442672924, 7893.219427540535, 7886.3174901580605, 174.88404811174314, 44.44706421589899, 37.35636601590022, 7880.8070056040515, 7892.289943820567, 7890.192355266316, 284.58309180182897, 284.3944530163407, 284.779066608439, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 600.0, 603.9533, 5.463721, 3299.876, 600.0386, 5.500521, 3300.537, 589.3992, 9.314564, 5489.988, 610.3383, 5.398697, 3295.109, 598.7801, 9.185297, 5500.067, 598.482, 5.513962, 3300.131, 100.0, 100.0, 99.8186, 99.85379, 99.9978, 99.99399
24989.02964, 59.982761786093306, 59.98119745878495, 59.98012036440098, 27.789271150931206, 27.835558818325875, 27.792431859013266, 0.9999898779947722, 0.999982350815423, 0.9999895248350323, 7874.216144133434, 7885.769053717849, 7885.400335556688, 179.97879525769918, 45.421071414147264, 33.72400308061833, 7874.461939401253, 7884.1523284985105, 7884.1928414228005, 284.59593644354163, 284.4464436170447, 284.84352941290035, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 600.0, 604.0716, 5.462829, 3299.935, 600.0386, 5.500521, 3300.487, 589.3992, 9.314564, 5490.094, 610.2606, 5.399249, 3294.887, 598.761, 9.185114, 5499.958, 592.1399, 5.56725, 3296.755, 99.99661, 100.0, 99.81849, 99.85377, 99.99982, 99.90026
24991.449040000003, 59.98033043049804, 59.978339004919974, 59.97931384401553, 27.811337473500853, 27.84184150866166, 27.806733481923388, 0.9999900027871733, 0.9999819646030794, 0.9999918885140736, 7887.626542576798, 7886.403783307117, 7889.821470387031, 180.6043928994095, 47.3331014271007, 34.943341672090355, 7878.381995109195, 7886.752683606291, 7888.650350637699, 284.565351852715, 284.37563222458533, 284.80615709485744, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 600.0, 597.7234, 5.521545, 3300.017, 606.42, 5.439183, 3298.444, 583.0516, 9.39169, 5476.0, 616.6493, 5.329013, 3285.669, 592.7524, 9.263278, 5496.315, 587.1298, 5.601311, 3292.798, 100.0, 99.95829, 99.56223, 99.56255, 99.92282, 99.78037
24993.914640000003, 59.98114607160488, 59.98293433727907, 59.985515001076365, 27.78023597145377, 27.841951272804643, 27.801499233807395, 0.9999919209391118, 0.999984651553455, 0.999990280795988, 7881.243749982641, 7885.072198913419, 7886.945314762555, 183.69756744172128, 45.70659189185017, 35.15459263921184, 7883.721319377068, 7888.690089857473, 7888.579947064199, 284.64834839720135, 284.4730962056491, 284.78843453188694, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 600.0, 603.9533, 5.463721, 3299.935, 600.058, 5.500337, 3300.429, 589.3992, 9.314748, 5490.041, 610.28, 5.399249, 3295.109, 598.7801, 9.185297, 5499.899, 592.1598, 5.566884, 3296.64, 99.99328, 100.0, 99.81752, 99.8504, 100.0, 99.9002
24996.37336, 59.986240054130846, 59.98690097990761, 59.988371113588144, 27.778589696277002, 27.821280898840445, 27.80040057469607, 0.9999877260002926, 0.9999829959777815, 0.9999896689623332, 7877.656733207148, 7892.107144283659, 7891.792385664445, 181.3574161184397, 44.092505855901436, 32.86822689405858, 7889.420902437488, 7890.264906611107, 7887.71984412136, 284.781910371763, 284.47079728026904, 284.8048490158374, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 600.0, 606.9894, 5.42892, 3297.66, 596.1086, 5.540123, 3298.526, 594.194, 9.242223, 5498.175, 604.2214, 5.461578, 3299.669, 605.1129, 9.086679, 5498.557, 598.5615, 5.513779, 3300.25, 99.9343, 99.95815, 99.96541, 99.98352, 99.96944, 99.99922
24998.80668, 59.98898316606885, 59.98844932870159, 59.98884739550179, 27.78752999561508, 27.83212018048986, 27.78139486478919, 0.9999900564608997, 0.9999841084540634, 0.9999910169111527, 7884.911697674381, 7891.661806946117, 7884.767396675783, 178.3315671961941, 47.53526545899979, 33.51031128891691, 7881.702590550603, 7891.404809322488, 7888.045773191104, 284.6387850623472, 284.5918378345795, 284.8457909540745, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 600.0, 603.973, 5.463543, 3299.767, 600.058, 5.500153, 3300.37, 589.3798, 9.314748, 5490.1, 610.3188, 5.399065, 3295.05, 598.7801, 9.185114, 5499.892, 592.1399, 5.566884, 3296.755, 99.99835, 100.0, 99.81956, 99.85357, 99.99678, 99.90534
25001.20664, 59.98682394588422, 59.99027783112032, 59.9868740888889, 27.79505036816045, 27.857959660015112, 27.817895122227835, 0.9999888069684294, 0.9999839452601392, 0.9999891571972107, 7883.711337316541, 7888.371720475335, 7886.556395991, 177.98144623888084, 46.57306006116116, 33.55486484803441, 7880.560133672071, 7886.020484256042, 7886.001329306978, 284.58812606447094, 284.31175589238717, 284.75167239822514, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 600.0, 603.9927, 5.463186, 3300.039, 600.0192, 5.499968, 3300.539, 589.3992, 9.314564, 5490.159, 604.202, 5.461395, 3299.562, 598.761, 9.185114, 5500.006, 598.5019, 5.513779, 3300.182, 99.99976, 100.0, 99.81967, 99.98515, 99.99678, 100.0
25003.636240000003, 59.990547017794256, 59.99065182585265, 59.991205113925716, 27.789941712681575, 27.843899222336947, 27.81028064300565, 0.9999911218965846, 0.9999832626355272, 0.9999914651330415, 7881.223968539868, 7891.615476807237, 7889.0012289270435, 182.24173117324244, 44.30165387321222, 33.16210668639769, 7883.745130157391, 7895.805629318382, 7891.659893333549, 284.66714171091536, 284.4224058105532, 284.82572394504786, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 600.0, 597.7432, 5.521188, 3299.906, 606.3811, 5.439183, 3298.443, 583.071, 9.391874, 5476.164, 597.891, 5.51968, 3299.856, 592.7524, 9.263826, 5496.292, 603.4722, 5.473493, 3300.312, 99.99575, 99.95313, 99.55999, 99.99423, 99.92464, 100.0
25006.059400000002, 59.99034643001455, 59.98892400750483, 59.989274102683936, 27.800846341244384, 27.84883415159285, 27.795862033874972, 0.9999918238496924, 0.9999844639280056, 0.9999901748762984, 7886.155085754158, 7888.489466816843, 7892.47559398616, 175.97552989822293, 44.5163552818708, 31.17315796569028, 7891.733949438482, 7893.1631074524075, 7889.727080552244, 284.58633897589533, 284.50353446601895, 284.7789130230626, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 600.0, 604.0125, 5.463186, 3299.818, 599.9802, 5.500337, 3300.539, 589.3992, 9.314564, 5490.211, 604.202, 5.461211, 3299.837, 598.761, 9.185662, 5500.066, 598.5217, 5.513413, 3299.85, 99.99326, 100.0, 99.82062, 99.98515, 99.99965, 100.0
25008.46856, 59.9886755695965, 59.98646142099334, 59.98549513543253, 27.804696784590018, 27.814936148108025, 27.800639404218018, 0.9999919652416238, 0.9999856546700521, 0.9999906453297205, 7879.184011864421, 7888.845720989507, 7883.837917760597, 182.91175241285043, 43.939000291076354, 31.163755816521643, 7886.637530656035, 7891.082073243085, 7885.136102028564, 284.69174697840305, 284.5122721845993, 284.8579977283763, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 600.0, 606.2994, 5.434988, 3297.873, 596.595, 5.534413, 3298.964, 593.0681, 9.251611, 5497.589, 610.28, 5.399984, 3295.279, 605.132, 9.086679, 5498.515, 592.12, 5.567067, 3296.641, 99.95236, 99.96721, 99.95477, 99.8553, 99.9716, 99.89862
25011.015880000003, 59.98905466203172, 59.990828939098535, 59.99033032716397, 27.809671049152936, 27.852435075592453, 27.801460787642228, 0.9999907431247242, 0.9999874838239213, 0.9999899424624931, 7884.436630299283, 7887.724089102731, 7886.971832805431, 177.5812380682002, 39.40694458786356, 33.38229890094135, 7890.395801112752, 7893.194382695332, 7895.409700623035, 284.6368885296561, 284.4589024276334, 284.88166952590416, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 600.0, 603.973, 5.463365, 3299.986, 599.9802, 5.500889, 3300.548, 589.4186, 9.314564, 5490.042, 604.1826, 5.461578, 3299.616, 598.7801, 9.185114, 5500.007, 598.6013, 5.514145, 3299.962, 99.99152, 100.0, 99.81656, 99.99034, 99.99873, 99.99732
25013.44728, 59.98847762078887, 59.989959045631736, 59.991158952154805, 27.78655906347353, 27.81895891478372, 27.80377190104123, 0.9999898423107343, 0.9999852595935597, 0.9999902643202664, 7874.110343848181, 7881.739225917162, 7888.9047331684515, 179.41931351337098, 45.04067041532835, 34.46809984112724, 7874.424576372651, 7876.01271005546, 7881.759886357584, 284.63801260994956, 284.49101649080944, 284.8720600416691, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 600.0, 604.0322, 5.462829, 3300.154, 600.0192, 5.500705, 3300.597, 589.3798, 9.314564, 5490.099, 610.3577, 5.398697, 3295.278, 598.8182, 9.184932, 5500.123, 592.1796, 5.567067, 3296.702, 99.99155, 100.0, 99.8186, 99.85213, 99.9969, 99.89865
25015.87196, 59.98913931183405, 59.991004141259396, 59.98842306329066, 27.774914501045284, 27.839554570948085, 27.786545167314777, 0.9999920421130094, 0.9999818720402471, 0.9999919179969765, 7889.440593452795, 7887.01839947917, 7888.904499576917, 182.12834509115964, 46.90229895740731, 35.31649811249076, 7883.19258349174, 7892.176108803365, 7888.419881760148, 284.67313224807566, 284.4569584798511, 284.87363900181316, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 600.0, 597.6643, 5.521009, 3300.016, 606.3811, 5.440473, 3298.61, 583.0904, 9.392058, 5476.106, 616.6299, 5.32791, 3286.004, 592.7715, 9.263643, 5496.415, 587.6268, 5.59893, 3293.34, 100.0, 99.95647, 99.56423, 99.56593, 99.93341, 99.77841
25018.34688, 59.989020756857514, 59.987238376150366, 59.990321436307894, 27.769956777051426, 27.842833010989875, 27.796708377480265, 0.9999910721920605, 0.9999849274310698, 0.9999900391195454, 7882.084916700783, 7884.932510564652, 7888.762587665424, 182.59198761214793, 43.43434688407797, 36.844458625061975, 7886.953125632326, 7883.202197535052, 7890.07847024923, 284.6813618137472, 284.5030430193571, 284.85062594754277, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 600.0, 603.9927, 5.463365, 3299.877, 600.058, 5.500153, 3300.323, 589.3992, 9.314748, 5489.988, 610.2994, 5.398697, 3295.052, 598.7801, 9.185479, 5500.016, 592.2393, 5.566884, 3296.754, 99.99979, 100.0, 99.81656, 99.84366, 99.99873, 99.90023
25020.79588, 59.989263542155115, 59.99311703327721, 59.98990119353188, 27.81483086184253, 27.838107435618248, 27.809255102614788, 0.9999898998818855, 0.9999863858920269, 0.9999879136263884, 7887.872625623839, 7889.617036059341, 7893.0267927803925, 178.18599370792936, 45.74640491290393, 35.97602344445085, 7883.629248336084, 7887.9749602627135, 7887.368634343421, 284.7085279702905, 284.53154760907614, 284.8829821480576, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 600.0, 607.3837, 5.43017, 3297.386, 595.5638, 5.543254, 3298.28, 594.7958, 9.234492, 5498.222, 604.1243, 5.461578, 3299.615, 605.1129, 9.086862, 5498.506, 598.5217, 5.513779, 3299.962, 99.91924, 99.94365, 99.96244, 99.98514, 99.97339, 99.99744
25023.25992, 59.99191992923932, 59.99312851432759, 59.99213285897122, 27.769719208926254, 27.839466069660915, 27.789704926684458, 0.9999903964372131, 0.9999829561294354, 0.9999913825680442, 7883.712681671146, 7890.986662345289, 7890.287670638924, 178.45429921636605, 46.46222694156586, 35.31071230124235, 7884.093846523071, 7890.88175803835, 7889.633713395729, 284.66744880118415, 284.5102570030658, 284.88865275891044, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 600.0, 603.9927, 5.463007, 3299.987, 599.9608, 5.500705, 3300.491, 589.3992, 9.314564, 5489.976, 610.2606, 5.398513, 3294.996, 598.7801, 9.185479, 5499.959, 592.1796, 5.566884, 3296.584, 99.9982, 100.0, 99.81967, 99.85213, 99.99979, 99.89862
25025.676880000003, 59.99370195073505, 59.99041049544245, 59.99199409253454, 27.784190406085287, 27.84917627387484, 27.783379413065564, 0.9999902413680474, 0.9999867054691256, 0.9999904702178842, 7881.299119298506, 7891.168296505788, 7890.591204218777, 177.3913709812564, 44.16880992237384, 37.02372935924723, 7873.821603101624, 7886.124213627187, 7877.375842458588, 284.71085044998307, 284.5590349736713, 284.85963705332347, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 600.0, 603.973, 5.463721, 3299.992, 600.0192, 5.500153, 3300.315, 589.3992, 9.314748, 5490.1, 610.28, 5.398881, 3295.161, 598.761, 9.185479, 5500.01, 598.5416, 5.512681, 3299.96, 99.9931, 100.0, 99.81656, 99.84526, 99.99769, 99.99756
25028.103680000004, 59.99239934286514, 59.99229070538463, 59.991527733322265, 27.785317025107627, 27.836942970141763, 27.798078567218578, 0.9999877381977539, 0.9999826579965293, 0.9999874353912448, 7881.013513123441, 7895.108921746421, 7894.867481069839, 181.33720763044903, 46.22214332687736, 36.901678140633976, 7881.553397172185, 7894.355200240055, 7889.316762289374, 284.67294061575325, 284.5258862714151, 284.87013485693103, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 600.0, 597.7629, 5.520831, 3300.069, 606.4395, 5.438999, 3298.441, 583.071, 9.39169, 5476.052, 616.6299, 5.329381, 3286.053, 593.2675, 9.258895, 5497.004, 602.5378, 5.483015, 3300.096, 99.99894, 99.95145, 99.56318, 99.57598, 99.94413, 100.0
25030.512880000002, 59.992889666036476, 59.994649785556, 59.99323158225128, 27.801212031950527, 27.829897736540282, 27.788266951032238, 0.999990361366793, 0.9999836871190356, 0.9999895683683591, 7885.989077919244, 7892.167852726367, 7889.150439616192, 179.69989906857063, 41.19494192342404, 35.00576505198114, 7885.688690497901, 7892.905328473638, 7884.789990719809, 284.75547793798563, 284.5502974090872, 284.85538989969496, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 600.0, 603.9336, 5.463721, 3299.819, 600.0386, 5.500337, 3300.266, 589.3798, 9.314748, 5490.046, 610.2994, 5.399617, 3294.996, 598.7801, 9.185114, 5499.949, 598.5019, 5.513596, 3300.023, 99.99312, 100.0, 99.81762, 99.84697, 99.99755, 100.0
25032.9402, 59.99486644239094, 60.00005431763525, 59.9968116433479, 27.805596544969344, 27.845877774815932, 27.79416978403029, 0.9999889036986015, 0.9999833247748239, 0.9999896940532189, 7883.458745894349, 7891.742645408841, 7889.301047411964, 180.48417652289754, 45.001172295900005, 35.20157919177609, 7886.355822610104, 7889.1439478875, 7888.587512992648, 284.69932081887174, 284.4870832876565, 284.8614991099282, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 600.0, 606.9697, 5.43017, 3297.491, 595.5444, 5.539202, 3298.412, 594.7375, 9.243512, 5498.124, 604.1437, 5.461762, 3299.508, 605.0938, 9.086862, 5498.461, 592.2194, 5.567616, 3296.703, 99.93759, 99.96172, 99.96448, 99.9837, 99.97051, 99.89868
25035.378320000003, 59.99928097573184, 60.00260311762929, 60.0001217226093, 27.807036610638907, 27.83160893973137, 27.7824651556441, 0.9999884861728918, 0.9999844198060521, 0.9999900305745403, 7884.767982157075, 7887.733440797526, 7884.014844627528, 178.15299238440593, 46.959700093405445, 31.05876421729681, 7883.577911738908, 7890.795854551159, 7890.096302626923, 284.73289604328346, 284.5675110437533, 284.8890804227351, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 600.0, 604.0322, 5.462829, 3299.876, 600.0192, 5.500153, 3300.432, 589.3798, 9.314748, 5489.988, 610.3188, 5.398881, 3295.05, 598.761, 9.185479, 5499.958, 598.482, 5.514145, 3300.188, 99.99484, 100.0, 99.81645, 99.84695, 99.99769, 99.99911
