TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
25187.325640000003, 59.99912873353946, 59.99717298059177, 59.99757427725741, 25.28512495213691, 25.322858351108486, 25.272249972171455, 0.9999927042897716, 0.9999885009602433, 0.9999899261506183, 7168.420473746272, 7176.173953349538, 7173.558494537209, 156.45756824691, 30.31852526211287, 26.984243566662826, 7172.348574022722, 7177.171701159062, 7176.0303358360625, 284.78408540142806, 284.4792771862425, 284.8087612557139, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 600.0, 612.4307, 5.379842, 3293.884, 602.9958, 5.472339, 3300.19, 587.0504, 9.338861, 5487.541, 608.5518, 5.417635, 3297.135, 598.0552, 5.517982, 3299.894, 597.9651, 5.51854, 3300.048, 99.81327, 100.0, 99.77207, 99.91014, 99.99538, 99.99495
25189.81764, 60.00169951249283, 60.00069988121677, 60.00093202542943, 25.29396442972124, 25.315907747857906, 25.285453015558243, 0.9999939455449115, 0.9999915371195043, 0.9999951916539417, 7171.181291633044, 7173.167482220439, 7173.645485241676, 159.6691198274715, 30.047389495737207, 25.25233596711496, 7168.517167427798, 7175.6454949901035, 7172.944707942492, 284.8047165651559, 284.5533712671, 284.82466579669773, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 600.0, 608.0146, 5.422852, 3297.439, 600.1748, 5.499047, 3300.377, 589.1081, 9.31843, 5489.526, 608.3381, 5.419842, 3297.134, 598.0361, 5.517982, 3299.954, 597.985, 5.51854, 3300.048, 99.921, 100.0, 99.81127, 99.91174, 100.0, 99.99328
25192.395440000004, 60.00438637596612, 60.005068283473854, 60.00385257902715, 25.295095707780078, 25.342374298926167, 25.300063579358344, 0.9999906824042569, 0.9999877598373325, 0.9999896590114504, 7174.283083716788, 7182.427241849506, 7176.896240622993, 150.399823464375, 43.14952892487827, 29.74569687146277, 7179.586727284356, 7177.178833298696, 7178.429477987578, 284.7490065007214, 284.4417136527106, 284.82295256590055, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 600.0, 601.6862, 5.484602, 3300.292, 593.8517, 5.554307, 3298.04, 595.3975, 9.234124, 5498.071, 602.2601, 5.480332, 3300.129, 604.3499, 5.46009, 3299.506, 591.6428, 5.571645, 3296.22, 100.0, 99.9392, 99.96232, 100.0, 99.98518, 99.88404
25194.8266, 60.00453423946523, 60.00257259560921, 60.003639644791726, 25.29244925064873, 25.3144325913778, 25.287826526443403, 0.9999924776137635, 0.9999915678760946, 0.999991997596705, 7171.245832574179, 7177.488011694459, 7167.480505754136, 158.17173442783474, 28.726517196056875, 28.998450289993343, 7177.518295768983, 7175.853061136221, 7171.1732865987, 284.79737663172546, 284.504180877483, 284.8315029221261, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 600.0, 607.9752, 5.423031, 3297.382, 600.0775, 5.4996, 3300.376, 589.1275, 9.317877, 5489.579, 608.2605, 5.419658, 3297.082, 598.0171, 5.518165, 3299.957, 595.7384, 5.543262, 3298.47, 99.91925, 100.0, 99.80925, 99.90679, 99.99533, 99.95804
25197.286040000003, 60.002431841998096, 60.00246268856147, 60.00499519377327, 25.230217698970392, 25.283245842500847, 25.233475964359677, 0.9999924861190396, 0.99999295365054, 0.9999926429654309, 7155.7618848596485, 7167.41070925734, 7153.914501198732, 157.28284822263504, 31.718017235064735, 22.5189031169557, 7155.245614870231, 7157.65375223682, 7158.1234867870235, 284.7298779817271, 284.53856738766393, 284.8005409467307, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 600.0, 608.054, 5.422852, 3297.333, 600.4472, 5.4926, 3300.335, 589.3798, 9.336285, 5484.827, 611.5616, 5.385275, 3292.195, 593.5726, 5.559438, 3296.655, 585.6586, 5.617974, 3289.123, 99.92098, 100.0, 99.75512, 99.78543, 99.90446, 99.669
25199.744560000003, 60.006532315836935, 60.001936344529774, 59.9997468353919, 25.27495695967929, 25.323811886584835, 25.281285360191333, 0.9999929131974011, 0.9999888633803714, 0.999992957021007, 7172.275337604903, 7177.040679833772, 7174.31981548841, 156.52183970362557, 28.491738311600443, 24.757715039332652, 7169.028657766117, 7177.242455444182, 7172.56713557417, 284.78684814235197, 284.51703707595834, 284.7653678233551, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 600.0, 611.0112, 5.398224, 3295.524, 601.5562, 5.492048, 3300.511, 588.4869, 9.321375, 5489.318, 608.377, 5.419842, 3296.912, 598.0934, 5.517799, 3299.948, 591.6031, 5.571279, 3296.444, 99.86296, 100.0, 99.80439, 99.90502, 100.0, 99.89083
25202.19968, 60.00599268518009, 60.00599863994423, 60.005234154259334, 25.26934869375669, 25.33386187383726, 25.25410328144293, 0.9999914200072555, 0.9999887231199848, 0.9999927317708508, 7168.186597840384, 7178.2863116904455, 7170.806373401832, 158.26503731980938, 24.67101137125394, 24.520107796549837, 7176.936535130235, 7172.180439855272, 7176.587900831019, 284.72063780790876, 284.4334777316288, 284.8511872526459, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 600.0, 608.0343, 5.423031, 3297.549, 600.1359, 5.498863, 3300.441, 589.1275, 9.318062, 5489.637, 608.3576, 5.41929, 3296.913, 598.0934, 5.517617, 3300.062, 591.6428, 5.571645, 3296.449, 99.92432, 100.0, 99.80923, 99.91021, 99.99725, 99.891
25204.663520000002, 60.004541346172104, 60.003640280028215, 60.002593220896536, 25.291433972663523, 25.32684765047492, 25.292566221119763, 0.9999907200856035, 0.9999897067474748, 0.9999902291197842, 7176.021444372025, 7179.006929767442, 7170.407028392711, 152.98080779275824, 30.08276087893796, 29.957337386569634, 7172.226432874128, 7179.876491750214, 7174.462818359036, 284.71003372672385, 284.5574624872252, 284.80909875643243, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 600.0, 601.6664, 5.484959, 3300.401, 593.8129, 5.553938, 3298.036, 595.3587, 9.234676, 5498.065, 602.2213, 5.479965, 3300.184, 604.3881, 5.459542, 3299.56, 597.9651, 5.518907, 3300.047, 100.0, 99.93906, 99.96137, 100.0, 99.98518, 99.99498
25207.0626, 60.00752018619587, 60.0101531765015, 60.00514040784215, 25.292777621162003, 25.32281567836387, 25.28603475368466, 0.9999928971834392, 0.9999901708429274, 0.9999938945266506, 7170.183350732432, 7176.300461019192, 7173.674051307891, 156.32269230474594, 32.816882340640404, 28.38697391485448, 7169.866271078174, 7174.858338712535, 7171.544705385776, 284.75148021591247, 284.46514919130453, 284.7332554633846, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 600.0, 608.0343, 5.422674, 3297.33, 600.1553, 5.499231, 3300.433, 589.1275, 9.317877, 5489.533, 608.3381, 5.41929, 3296.964, 598.0743, 5.517251, 3300.008, 594.5256, 5.548023, 3299.201, 99.91768, 100.0, 99.80829, 99.91179, 99.99884, 99.9562
25209.52488, 60.0057088678825, 60.00324139193916, 60.00041164180405, 25.23671655597328, 25.279468282622307, 25.246406583339617, 0.99999275703685, 0.9999924784301044, 0.9999923594536827, 7161.179376839341, 7168.663337765696, 7161.055912377356, 155.23062249443092, 33.06313123991458, 26.639291599098442, 7161.194305381985, 7166.637125627095, 7160.544082221631, 284.7811152008819, 284.5140121240783, 284.8422139974373, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 600.0, 608.0737, 5.422495, 3297.275, 600.8752, 5.492416, 3300.245, 587.924, 9.332972, 5482.942, 611.5616, 5.378105, 3292.138, 593.1339, 5.564917, 3296.434, 604.2078, 5.460125, 3299.422, 99.91767, 100.0, 99.72745, 99.76037, 99.89053, 99.98625
25211.949800000002, 60.0104726843678, 60.00739605459297, 60.00775918276019, 25.27737025744552, 25.32375571989585, 25.268276091435762, 0.9999935615750972, 0.9999924676166484, 0.9999940936915018, 7170.46519143331, 7178.539407901946, 7175.465971259041, 156.74795861577877, 30.10873058717516, 25.39977698996188, 7174.280032333574, 7175.145836995095, 7172.245736185968, 284.7545811901699, 284.4753448264991, 284.7689998222652, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 600.0, 610.3607, 5.402864, 3296.181, 600.8752, 5.492232, 3300.285, 588.8557, 9.319902, 5489.333, 608.3576, 5.41929, 3296.969, 598.0552, 5.517982, 3300.117, 597.985, 5.518907, 3299.821, 99.86294, 100.0, 99.80461, 99.90686, 99.99561, 99.99317
25214.589320000003, 60.0050796700995, 60.01237630714577, 60.01090751105709, 25.277467609751106, 25.321033222707218, 25.278041670797844, 0.9999919823201628, 0.9999909698834517, 0.9999923732625094, 7168.50908269887, 7172.212292852537, 7173.620995601798, 157.18992640675788, 28.6875430000664, 22.721231624835582, 7180.525002820802, 7177.163141609522, 7172.813969064445, 284.7680394953339, 284.5045143902286, 284.7700787733631, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 600.0, 608.1132, 5.423209, 3297.492, 600.2137, 5.4996, 3300.323, 589.1081, 9.318062, 5489.526, 608.3381, 5.419842, 3296.966, 598.0552, 5.517982, 3299.949, 597.9055, 5.518723, 3299.819, 99.9226, 100.0, 99.80816, 99.91017, 100.0, 99.99501
25217.05872, 60.01271648553723, 60.01263829374724, 60.00818701269738, 25.295166557883498, 25.330465868405078, 25.266159656189796, 0.9999926662323235, 0.9999891817313298, 0.9999926257761838, 7169.589490655344, 7170.784185655939, 7177.002787506565, 159.26097488646178, 32.5338400779342, 27.892446556987124, 7178.597212453236, 7181.109772846432, 7173.480152393974, 284.8024707708445, 284.607424272527, 284.88470930364815, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 600.0, 601.6862, 5.485316, 3300.344, 593.7545, 5.554122, 3297.932, 595.3587, 9.234308, 5498.012, 602.1825, 5.480149, 3300.126, 604.3881, 5.458994, 3299.597, 592.458, 5.564503, 3297.617, 100.0, 99.94451, 99.96245, 100.0, 99.98863, 99.92027
25219.49188, 60.00847635281704, 60.01032629170572, 60.00895324642315, 25.298391560598848, 25.303594793238872, 25.288760775621363, 0.9999901216559649, 0.9999918113815333, 0.9999907955018078, 7174.26641012193, 7177.574421782183, 7177.72960775072, 152.19217854046002, 31.798176332595176, 27.489962818756794, 7173.503739994943, 7177.959131410686, 7174.992738800202, 284.79004042709226, 284.5311133244546, 284.86573321647586, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 600.0, 607.9357, 5.423388, 3297.387, 600.1359, 5.499231, 3300.212, 589.438, 9.314196, 5491.707, 608.3187, 5.419658, 3297.134, 598.1506, 5.518165, 3300.112, 592.9351, 5.564137, 3296.341, 99.91943, 100.0, 99.8349, 99.91174, 99.99529, 99.88771
25221.973960000003, 60.01211635927329, 60.01328952082613, 60.015733959265425, 25.24884139072621, 25.296425744427033, 25.256902384208743, 0.9999899865982306, 0.9999895357737282, 0.9999876180287431, 7161.217632089646, 7166.094934902888, 7158.44063985012, 148.2817899317056, 35.987852194774405, 32.14222365985188, 7163.557504778833, 7167.990938829512, 7167.189423391386, 284.7558443878012, 284.41433938370136, 284.8819402056026, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 600.0, 609.9269, 5.399652, 3294.816, 603.5406, 5.467365, 3299.476, 599.7264, 9.16436, 5500.564, 614.3967, 5.352731, 3289.321, 591.875, 5.569848, 3296.466, 585.3007, 5.61889, 3289.068, 99.85814, 99.99724, 100.0, 99.67499, 99.89152, 99.66734
25224.497280000003, 60.009685983149765, 60.00893889005937, 60.00864383565838, 25.297334233899267, 25.325533654896972, 25.28968110534392, 0.9999920411093591, 0.9999918063896283, 0.999987965959465, 7176.937835013706, 7178.753685464772, 7171.470159547366, 149.14494497168516, 26.76082367641976, 29.061740097424263, 7177.837985686821, 7178.333377734997, 7183.073188198798, 284.74723539274663, 284.5383348164225, 284.8089535500558, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 600.0, 608.0343, 5.423209, 3297.607, 600.1553, 5.499784, 3300.377, 595.3975, 9.234124, 5498.11, 608.3576, 5.419474, 3296.964, 598.0552, 5.518347, 3299.954, 591.6826, 5.57073, 3296.154, 99.921, 100.0, 99.96448, 99.9066, 100.0, 99.88204
25226.918800000003, 60.00546298616817, 60.009414884572266, 60.00927169051339, 25.290550105982, 25.33986828030863, 25.289528180449366, 0.9999904203070243, 0.9999926066319451, 0.9999881287029573, 7179.978719668659, 7177.696993197796, 7178.2953660275125, 150.59598298648189, 28.19956176328992, 30.908929874680325, 7172.825878050428, 7174.6499348406915, 7171.862713864619, 284.7886092592296, 284.5080534326451, 284.8152959760453, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 600.0, 607.9949, 5.423745, 3297.329, 600.1748, 5.4996, 3300.377, 595.4169, 9.234124, 5498.184, 608.377, 5.419658, 3297.136, 598.0171, 5.517617, 3300.004, 591.6826, 5.570913, 3296.275, 99.91767, 100.0, 99.96354, 99.91182, 100.0, 99.88224
25229.359200000003, 60.005079865238834, 60.00500464922165, 60.00216932186338, 25.32047690426737, 25.33929051700467, 25.297818186637983, 0.9999912208516136, 0.9999904854260337, 0.9999916376597472, 7167.692423850203, 7181.194615064955, 7171.97957799408, 149.5420997614865, 30.80606933318245, 29.499339253198514, 7166.3558068709535, 7179.290595510868, 7173.559329998299, 284.53840645803785, 284.3600705094947, 284.6437049117372, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 600.0, 601.627, 5.48478, 3300.506, 593.7739, 5.554122, 3298.097, 589.1275, 9.317877, 5489.645, 602.2601, 5.479597, 3300.076, 603.9302, 5.463742, 3300.023, 596.7126, 5.534472, 3298.599, 100.0, 99.93579, 99.80936, 100.0, 99.99044, 99.96929
25231.730160000003, 60.009215018687286, 60.00743277844809, 60.00668473226328, 25.27690865677624, 25.33614977942648, 25.27476667479006, 0.9999900502593886, 0.9999912533170238, 0.9999876913094872, 7171.578501108186, 7176.869256867272, 7177.390429425465, 146.96958916809126, 27.91537512613968, 32.156279473570976, 7169.534474826914, 7179.117853872911, 7178.549826728972, 284.77903792577973, 284.48713885134, 284.8161166164267, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 600.0, 608.054, 5.423388, 3297.386, 600.097, 5.498679, 3300.544, 595.3781, 9.234676, 5498.013, 608.377, 5.419842, 3297.077, 597.998, 5.518165, 3299.954, 591.7224, 5.571279, 3296.446, 99.92084, 100.0, 99.96445, 99.91001, 99.99888, 99.89089
25234.18096, 60.004780553119254, 60.00505617657174, 60.003265587997156, 25.271999904894194, 25.301888064884345, 25.255787436391905, 0.9999893347101789, 0.9999876575818615, 0.9999889057050323, 7164.681819477225, 7169.466071578594, 7167.032431982418, 149.919794351601, 34.19656382873063, 32.8962528731563, 7166.673764953377, 7170.833982876876, 7161.09774312701, 284.72970055556857, 284.4717609741078, 284.7846370676853, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 600.0, 609.9466, 5.399294, 3294.487, 603.6184, 5.463497, 3299.643, 600.1534, 9.155525, 5500.408, 614.3967, 5.35218, 3289.436, 591.7606, 5.570579, 3296.303, 585.3604, 5.618524, 3288.957, 99.83155, 99.98776, 100.0, 99.67676, 99.88657, 99.67248
25236.67264, 60.00275290477821, 60.001153975378166, 60.000070385760225, 25.285548537859313, 25.319112320244745, 25.288109255829863, 0.9999890939237587, 0.9999910703836138, 0.999988566776293, 7172.274244829277, 7175.94617531127, 7176.398554828552, 147.83878554601733, 30.319707633361304, 31.406004897067646, 7171.248873559959, 7176.754733947688, 7176.313608584751, 284.71044661064525, 284.4978787555958, 284.84588840705186, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 600.0, 608.1329, 5.423388, 3297.492, 600.1748, 5.499231, 3300.326, 595.3781, 9.234492, 5498.116, 608.377, 5.420393, 3297.136, 598.0743, 5.517434, 3299.949, 591.6826, 5.571096, 3296.108, 99.92259, 100.0, 99.96137, 99.91334, 99.99885, 99.88924
25239.16832, 59.999279467931345, 60.00099219249822, 60.001478449542034, 25.289042721193514, 25.30544490864316, 25.285154198856116, 0.9999894204556213, 0.9999898616505534, 0.9999918788280872, 7175.475361145722, 7177.447492453361, 7177.688934645141, 150.32437450587622, 30.991942363625185, 30.899895826011743, 7172.807309973549, 7178.944159738294, 7180.591943028419, 284.744123486977, 284.5150959639088, 284.78831470659117, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 600.0, 608.054, 5.422852, 3297.439, 600.1359, 5.499231, 3300.436, 595.3781, 9.234676, 5498.117, 608.4158, 5.419474, 3297.136, 598.0552, 5.517617, 3299.898, 591.6428, 5.571279, 3296.159, 99.92433, 100.0, 99.96232, 99.9118, 99.99866, 99.88404
25241.67984, 60.00160169220372, 60.00056043469632, 60.005205405592285, 25.297124184034438, 25.335039902771964, 25.278119306555435, 0.9999908814296297, 0.9999920277714003, 0.9999909305848301, 7172.582420867597, 7181.207863629135, 7176.524127484926, 151.17649831569634, 31.44766709885789, 29.05241625149347, 7172.5087166402345, 7170.095408727808, 7178.162145535165, 284.76241508527164, 284.4979143049488, 284.8139269141992, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 600.0, 601.6664, 5.48478, 3300.563, 593.7739, 5.554491, 3298.095, 589.1081, 9.318246, 5489.587, 602.2407, 5.477391, 3300.151, 602.9193, 5.477804, 3300.017, 595.0226, 5.548206, 3297.988, 100.0, 99.94088, 99.80925, 100.0, 99.99911, 99.94335
25244.061520000003, 60.00247198501373, 60.00371895537671, 60.00098858661467, 25.288891003321528, 25.338637292837664, 25.287714276157846, 0.9999893338922317, 0.9999903137629983, 0.9999896527252948, 7171.304492793135, 7177.751891415945, 7174.374969835816, 149.44718047572383, 31.67028423004058, 31.770107642044877, 7176.2320369253075, 7174.87705469709, 7177.424070199996, 284.7456428455708, 284.4315179687396, 284.742749008817, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 600.0, 607.9752, 5.423745, 3297.55, 600.1553, 5.499231, 3300.326, 595.3781, 9.234492, 5498.011, 608.3187, 5.419658, 3297.137, 598.0743, 5.517434, 3299.894, 591.623, 5.571462, 3296.275, 99.91943, 100.0, 99.96244, 99.90679, 99.99543, 99.88399
25246.543120000002, 60.00452798380705, 60.001501468958125, 60.00279580533947, 25.25382218048193, 25.301224846460602, 25.26730318812589, 0.9999884186429808, 0.9999866477104618, 0.9999889240084975, 7165.270743475861, 7167.500437001022, 7170.2439653319825, 149.1493047221843, 32.323963447820006, 33.42980419997457, 7165.247819555114, 7165.293739959148, 7164.442592024555, 284.76270680129306, 284.5202372900554, 284.8283422909663, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 600.0, 611.4055, 5.380734, 3292.848, 605.097, 5.446551, 3298.82, 601.5511, 9.143376, 5500.281, 614.5715, 5.352364, 3289.491, 591.7415, 5.569665, 3296.303, 585.3802, 5.619256, 3288.956, 99.79351, 99.96903, 100.0, 99.67494, 99.88151, 99.66392
25249.03696, 60.00469151891558, 60.00601972187895, 60.00327816083038, 25.28471644481823, 25.323106150831606, 25.293841195984854, 0.9999898678272711, 0.9999903691649084, 0.9999904896896304, 7171.718861725492, 7173.748124545983, 7173.400693460639, 148.75269052003785, 28.306827096667348, 32.31554508516501, 7168.61326000439, 7174.926893825609, 7178.172242682019, 284.71445088788136, 284.432170327634, 284.7934711922824, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 600.0, 607.9949, 5.422674, 3297.497, 600.1359, 5.499047, 3300.604, 595.3781, 9.234124, 5498.02, 608.3381, 5.419842, 3297.302, 598.0934, 5.517434, 3299.897, 591.6826, 5.571279, 3296.049, 99.91768, 100.0, 99.96259, 99.90838, 99.99547, 99.87888
25251.46092, 60.00179732964688, 60.001378972187595, 60.00217396140886, 25.29883452926127, 25.343549087894566, 25.285456816656147, 0.999991018230967, 0.9999895566240754, 0.9999898425296833, 7175.903286235557, 7176.003890452785, 7178.197636153291, 149.7247728391971, 31.498187544140364, 32.327045107578215, 7170.4006553590425, 7178.133426032028, 7178.932112352564, 284.68026227575564, 284.4784537638994, 284.8675415013428, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 600.0, 608.0146, 5.423388, 3297.272, 600.1359, 5.4996, 3300.547, 595.3587, 9.234676, 5498.122, 608.3187, 5.420209, 3296.969, 598.0171, 5.517982, 3299.897, 591.7025, 5.570913, 3296.45, 99.92433, 100.0, 99.96445, 99.91513, 99.99547, 99.88049
25253.881960000002, 60.003053339175516, 59.99962087050885, 60.00106880588344, 25.277722114911, 25.340077009990097, 25.281388890671177, 0.999991287926455, 0.9999907186072016, 0.9999906154420334, 7169.928324318383, 7177.610634058729, 7178.55478085812, 150.64974119733938, 30.09416364777553, 32.315727674074424, 7172.064794046901, 7179.161099932498, 7174.0757711408505, 284.7480557017809, 284.47002110306755, 284.81174256937896, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 600.0, 601.7059, 5.485137, 3300.291, 593.8323, 5.554122, 3298.208, 589.1275, 9.317877, 5489.839, 602.4932, 5.471875, 3299.77, 602.5378, 5.4831, 3300.2, 595.0226, 5.548755, 3298.152, 100.0, 99.93756, 99.80829, 99.99163, 100.0, 99.94258
25256.324160000004, 59.99882658725019, 59.99757880350721, 59.9990643452532, 25.282867460354375, 25.331144195296144, 25.278794060007872, 0.999990910920814, 0.9999925548065395, 0.9999894682525132, 7169.998485823717, 7178.738272520879, 7175.767538767843, 147.37662109440464, 28.630491183749655, 33.87167253288544, 7169.260927822198, 7179.488761031724, 7173.977587520889, 284.6719958692822, 284.4159882318777, 284.8449571911398, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 600.0, 608.0343, 5.423388, 3297.492, 600.1553, 5.499047, 3300.495, 595.3975, 9.234308, 5498.066, 608.3576, 5.419474, 3297.077, 598.0361, 5.517982, 3299.792, 591.6826, 5.571096, 3296.222, 99.91435, 100.0, 99.9645, 99.90506, 99.9923, 99.89269
25258.725120000003, 60.00082858085999, 60.00323792121278, 60.002623604233996, 25.269769673646046, 25.284108482762406, 25.26077339110562, 0.9999897254806911, 0.9999912886335435, 0.9999885847820921, 7168.834082601148, 7168.595713502011, 7168.675886035713, 152.0352152826996, 32.774693884764474, 34.2853557699118, 7168.1134449187875, 7164.995506092134, 7166.735834355536, 284.74416588825926, 284.428867075804, 284.7879345353284, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 600.0, 611.9378, 5.376451, 3291.907, 605.7196, 5.446367, 3298.71, 601.5899, 9.141904, 5500.282, 614.6104, 5.351812, 3289.326, 591.7606, 5.570031, 3296.474, 585.3802, 5.61889, 3289.071, 99.77173, 99.95952, 100.0, 99.67665, 99.88488, 99.67248
25261.096, 60.00839211949305, 60.00593772892777, 60.00711103359657, 25.28733895733033, 25.322331528112624, 25.269885864576526, 0.9999906253371671, 0.9999919187618025, 0.999991817863382, 7175.942725806789, 7170.208982634652, 7179.904156240627, 148.32716652126578, 31.96992450270409, 32.82761959738764, 7177.196766603008, 7175.307981241941, 7178.038792259982, 284.7287221850998, 284.45932191187404, 284.8240917074473, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 600.0, 608.0146, 5.422495, 3297.549, 600.1359, 5.499416, 3300.271, 595.3975, 9.23394, 5498.066, 608.2993, 5.420025, 3296.97, 598.0361, 5.517251, 3299.843, 591.6826, 5.570913, 3296.559, 99.91594, 100.0, 99.9625, 99.90678, 100.0, 99.89433
25263.518640000002, 60.01063584911292, 60.0086797337048, 60.00491823874684, 25.270888219143753, 25.315136321850897, 25.29190981058461, 0.9999872424159313, 0.9999897829457111, 0.999989790743848, 7176.322819408226, 7174.276850123472, 7178.459674958871, 151.48859230639982, 30.777984827588853, 34.15089188509319, 7178.323776008293, 7175.150178515969, 7174.187531481051, 284.8013120793138, 284.42445807836623, 284.85791511908553, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 600.0, 608.0146, 5.422317, 3297.549, 600.1943, 5.499047, 3300.271, 595.3587, 9.234308, 5498.066, 608.3381, 5.420393, 3296.964, 598.0171, 5.517617, 3299.847, 591.6627, 5.570913, 3296.385, 99.9177, 100.0, 99.96352, 99.91011, 99.99397, 99.88924
25265.95232, 60.01435995276618, 60.01060403365799, 60.01273890559918, 25.303478222671572, 25.31952901662054, 25.294724510258828, 0.9999917388149318, 0.9999884815225533, 0.999989714524737, 7171.105214516101, 7174.905535345207, 7172.155777788209, 152.16535028396265, 35.129230378948364, 30.715423839172217, 7172.454037378636, 7174.253185044079, 7174.752560557417, 284.7093570329248, 284.31103875335447, 284.80693602259686, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 600.0, 601.6862, 5.485316, 3300.402, 593.8129, 5.554122, 3298.097, 589.1663, 9.317877, 5489.586, 602.1631, 5.480332, 3300.016, 603.9112, 5.467577, 3299.797, 596.0764, 5.535021, 3299.022, 100.0, 99.9376, 99.81044, 99.99908, 99.99203, 99.96897
25268.353400000004, 60.00661212436117, 60.005976801445186, 60.00894724788908, 25.30145162954935, 25.332018973554167, 25.295248126271407, 0.9999889162594661, 0.9999929301031608, 0.9999891531856557, 7168.669264646318, 7181.0229792865475, 7177.903658671436, 147.89659310236857, 30.34090057673393, 35.81179100317104, 7172.757765516191, 7174.4323943949075, 7177.145828027261, 284.78698396681614, 284.4004474865737, 284.80674633871985, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 600.0, 608.0343, 5.423209, 3297.55, 600.1943, 5.499231, 3300.499, 595.4169, 9.234492, 5498.058, 608.3187, 5.419474, 3296.912, 598.0934, 5.518347, 3299.956, 591.6627, 5.570913, 3296.39, 99.91768, 100.0, 99.96137, 99.90349, 100.0, 99.88921
25270.815160000002, 60.00284348160402, 60.005025656862216, 60.002792332415645, 25.27213262906864, 25.304848212014143, 25.24007540201637, 0.9999882125024423, 0.9999895880050247, 0.9999890857941391, 7165.226248924277, 7168.797253886433, 7167.011980981155, 148.46792626542083, 33.627863439740395, 31.47385403465819, 7162.318249542874, 7167.095485377402, 7168.695392919004, 284.70002313700223, 284.41358628958125, 284.8235071452342, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 600.0, 610.4592, 5.391621, 3294.214, 604.0854, 5.456682, 3299.554, 600.8328, 9.154421, 5500.259, 614.5715, 5.352548, 3289.324, 591.7224, 5.570213, 3296.523, 585.3604, 5.619073, 3289.237, 99.82982, 99.98509, 100.0, 99.67333, 99.89325, 99.66189
25273.240640000004, 60.00593579351451, 60.0062073881994, 60.010836928077254, 25.30097799856308, 25.343609250038835, 25.297255066696128, 0.999988462672309, 0.9999896292311402, 0.9999870811958885, 7172.059027879481, 7177.694011676668, 7179.857124708221, 144.01730948760041, 32.36202662300184, 34.23182134141709, 7170.240518661586, 7177.367391969098, 7178.644612829719, 284.7310440981468, 284.45732108994395, 284.8530153660323, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 600.0, 608.0737, 5.423745, 3297.492, 600.2332, 5.498311, 3300.33, 595.4169, 9.234308, 5498.066, 608.3187, 5.419658, 3297.028, 598.0552, 5.517434, 3300.066, 591.6627, 5.571096, 3296.335, 99.92432, 100.0, 99.9645, 99.90833, 100.0, 99.88755
25275.70948, 60.012801768233835, 60.01302388570105, 60.013339416873364, 25.28338744979273, 25.332586729419702, 25.28756627154517, 0.9999899228770773, 0.9999887233357578, 0.9999805662799803, 7171.145147523204, 7175.294924464102, 7177.81949122101, 148.19364325785818, 30.801751830867033, 32.94277262657408, 7174.686130864012, 7180.348900558659, 7176.349440710129, 284.7197037958141, 284.4866439319038, 284.90483035166636, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 600.0, 608.0343, 5.423209, 3297.492, 600.1553, 5.4996, 3300.659, 595.3781, 9.234124, 5498.012, 608.3187, 5.419842, 3296.854, 598.0552, 5.517434, 3300.056, 591.6428, 5.570913, 3296.216, 99.92435, 100.0, 99.96328, 99.90325, 100.0, 99.8841
25278.195160000003, 60.01327234644541, 60.01056650086254, 60.01290789826118, 25.27784215111244, 25.32976562586078, 25.28393914310625, 0.9999908992988473, 0.9999905666278053, 0.9999909141456006, 7172.843559425159, 7179.759071662327, 7174.29572697382, 151.66556187224694, 31.37625009321073, 31.238014909693447, 7176.919119224038, 7171.1973131034265, 7178.732398070602, 284.85972917844526, 284.4562081387548, 284.9139583859105, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 600.0, 601.7453, 5.485495, 3300.621, 593.8129, 5.554491, 3298.035, 589.0887, 9.317877, 5489.527, 602.1436, 5.480516, 3300.026, 603.9112, 5.467395, 3300.047, 595.9968, 5.539965, 3298.72, 100.0, 99.93906, 99.80927, 100.0, 100.0, 99.95676
25280.596520000003, 60.01491025043958, 60.017261933126434, 60.01731361296468, 25.282958523483213, 25.321703778443265, 25.28132346582289, 0.9999900295927446, 0.9999923796410899, 0.9999911335578138, 7176.175628890093, 7179.608959857505, 7179.509000232054, 148.81253097456386, 27.79444221529093, 32.55253808890484, 7175.025453033819, 7173.0349021414295, 7174.3847019127925, 284.8290423071329, 284.5443732363403, 284.88114192446153, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 600.0, 608.0146, 5.423566, 3297.55, 600.1553, 5.499968, 3300.374, 595.3587, 9.234676, 5498.132, 608.377, 5.420025, 3297.134, 598.0934, 5.517617, 3299.948, 591.6428, 5.571279, 3296.215, 99.92274, 100.0, 99.96017, 99.90498, 99.9972, 99.8839
25283.028240000003, 60.0176902884697, 60.0210153200928, 60.017242593813414, 25.264686416645205, 25.31506423854174, 25.253912954484445, 0.9999885849160596, 0.9999888391496201, 0.999986736665372, 7167.481017617907, 7164.957763817351, 7173.335607363737, 143.70855076129646, 34.01050957284349, 35.367504682404615, 7169.692531754317, 7164.499994095655, 7176.263433860288, 284.71369280954025, 284.4292444075893, 284.82199279756605, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 600.0, 610.3804, 5.391442, 3294.052, 604.0659, 5.456314, 3299.274, 600.8716, 9.154052, 5500.25, 614.5909, 5.351812, 3289.327, 591.8369, 5.570031, 3296.414, 585.3007, 5.618524, 3288.894, 99.81837, 99.98624, 100.0, 99.67517, 99.88497, 99.66559
25285.45892, 60.02044829160847, 60.02066781877125, 60.01738193269687, 25.29344813507484, 25.334324624830366, 25.285588877934256, 0.9999883932027198, 0.9999921011838827, 0.999987733533449, 7171.077329064176, 7185.50325708062, 7175.0015328566715, 148.46160554819198, 29.429550639085164, 31.35623178999367, 7169.486658040698, 7179.130821113722, 7173.451051597245, 284.84542308824496, 284.48621694534535, 284.9533980315391, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 600.0, 608.0737, 5.422674, 3297.382, 600.1359, 5.499231, 3300.329, 595.3587, 9.234308, 5497.951, 608.3381, 5.419474, 3297.187, 598.0361, 5.517617, 3299.948, 591.6826, 5.571279, 3296.393, 99.91927, 100.0, 99.96124, 99.91334, 99.99547, 99.88224
25287.916200000003, 60.018689839000686, 60.02212645026248, 60.02392621790812, 25.2898859715493, 25.323642463781983, 25.285407327200694, 0.9999909479214503, 0.9999922837303754, 0.9999904470418928, 7169.285480544002, 7177.292178995284, 7178.911147059787, 150.5737357169014, 33.866393448518465, 32.64555110208512, 7174.82791901723, 7169.823822822679, 7172.467064679922, 284.89670188999224, 284.51021056967994, 284.8490581342203, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 600.0, 608.0146, 5.423209, 3297.277, 600.1165, 5.499231, 3300.322, 595.3587, 9.234676, 5498.013, 608.377, 5.419842, 3297.024, 598.0552, 5.517434, 3299.952, 591.6031, 5.571279, 3296.278, 99.92102, 100.0, 99.96343, 99.91014, 99.9922, 99.89269
25290.31508, 60.02200348113397, 60.02220611277085, 60.02567820815726, 25.289756398584696, 25.32304025120604, 25.288294349190195, 0.9999907397046937, 0.9999918200384035, 0.9999911272939495, 7175.785948395112, 7181.005691814953, 7175.076201788959, 148.5482790682595, 34.80726265441808, 32.45997820053162, 7169.702806380341, 7172.38807435649, 7176.736414320526, 284.8748513556541, 284.47014757458624, 284.90108962059867, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 600.0, 601.6862, 5.485137, 3300.234, 593.7739, 5.554307, 3297.865, 589.1275, 9.318246, 5489.586, 602.2019, 5.480332, 3300.017, 604.3499, 5.464473, 3299.942, 596.4144, 5.535204, 3298.903, 100.0, 99.9339, 99.80816, 100.0, 99.99684, 99.97143
25292.74044, 60.019804164256364, 60.01697878065765, 60.01806844942751, 25.30064892171061, 25.33052996625775, 25.278020621563027, 0.9999910438336806, 0.9999908882562266, 0.9999895287888629, 7174.056028083149, 7175.695872961357, 7177.691217769873, 149.3956376300339, 29.35857248732964, 31.275460620792273, 7174.496360572642, 7178.036556273604, 7177.400381471296, 284.8276398874507, 284.4536827729416, 284.92521087727044, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 600.0, 607.9949, 5.423388, 3297.439, 600.1943, 5.498495, 3300.271, 595.3781, 9.234492, 5498.071, 608.2993, 5.419842, 3297.024, 598.1124, 5.517982, 3300.064, 591.6826, 5.57073, 3296.451, 99.92607, 100.0, 99.96448, 99.90855, 100.0, 99.89105
25295.20284, 60.017322615451384, 60.01831564291637, 60.020957511775634, 25.269038660694388, 25.308240527705465, 25.269053618439592, 0.9999903650281528, 0.9999890150233425, 0.9999889506117096, 7162.045757717931, 7166.268258969822, 7166.979298438005, 151.6615667275978, 33.363414991058995, 34.21429136146526, 7160.583708674942, 7164.437717897817, 7167.49709432296, 284.7383527341302, 284.4524971636282, 284.85087300328024, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 600.0, 610.4001, 5.398402, 3293.99, 603.6768, 5.46276, 3299.385, 600.2505, 9.152947, 5500.375, 614.4938, 5.352731, 3289.267, 591.8178, 5.570031, 3296.253, 585.3206, 5.61889, 3289.125, 99.83334, 99.98806, 100.0, 99.67337, 99.8916, 99.66906
25297.779160000002, 60.01818306478209, 60.01633707096966, 60.01923607470528, 25.29510056337781, 25.336003791305952, 25.29284684729933, 0.9999871852275475, 0.9999903491242794, 0.9999892691349322, 7178.070091114161, 7184.102743268737, 7179.943469922788, 147.2764853684921, 31.03156752282348, 31.830040774766758, 7173.328722377555, 7178.851797418834, 7177.407649904345, 284.9048590467666, 284.4409131050903, 284.84802852227597, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 600.0, 607.9949, 5.422852, 3297.497, 600.1553, 5.499416, 3300.717, 595.3587, 9.234676, 5498.012, 608.3187, 5.420577, 3296.801, 598.0552, 5.517434, 3299.951, 591.6031, 5.571462, 3296.277, 99.92275, 100.0, 99.96245, 99.91509, 99.99711, 99.88577
25300.187800000003, 60.01570688204418, 60.01319444054325, 60.01534981272621, 25.30484197592392, 25.32269779723635, 25.284605113351862, 0.9999881860066517, 0.9999910691379166, 0.9999894505903102, 7173.423783997181, 7181.397010664642, 7174.185861522067, 149.9822925283902, 29.40965217504754, 27.941257710376192, 7173.569211177668, 7171.9307823040745, 7176.6722974110535, 284.81489175742786, 284.49309732715125, 284.90294919701824, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 600.0, 608.0343, 5.422852, 3297.44, 600.1165, 5.499416, 3300.382, 595.3781, 9.234124, 5498.071, 608.3576, 5.420025, 3297.246, 598.0552, 5.517799, 3299.954, 591.623, 5.571096, 3296.162, 99.92101, 100.0, 99.96352, 99.90838, 99.9972, 99.88921
25302.58824, 60.01184517655594, 60.01537868634097, 60.01436549532829, 25.295249889121216, 25.33800136830423, 25.27556573435574, 0.9999909485952391, 0.9999887061977166, 0.9999911270224753, 7169.3207304508105, 7169.077077053825, 7180.735871177942, 145.75846818886748, 33.44043519308116, 30.377181108739478, 7178.616447776519, 7171.55464221849, 7175.616384091973, 284.7603446062722, 284.45950358006536, 284.97752811278644, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 600.0, 601.7256, 5.485673, 3300.511, 593.8129, 5.554491, 3298.211, 589.1469, 9.317693, 5489.593, 602.2407, 5.479597, 3300.082, 603.3771, 5.468673, 3299.881, 595.9968, 5.540698, 3298.717, 100.0, 99.93749, 99.80938, 100.0, 99.99905, 99.96193
25305.0538, 60.01339358148682, 60.011777062562494, 60.01229639125495, 25.270377211150887, 25.31423958787725, 25.293816236341378, 0.9999907900710048, 0.9999938819516497, 0.999989719917768, 7175.479574279954, 7176.519814447153, 7175.544443650304, 150.26653306789518, 29.562176111975987, 31.342596440757916, 7176.473972666102, 7175.821219748796, 7177.376007617275, 284.88042290460936, 284.56274008536565, 284.8391522461771, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 600.0, 608.0343, 5.423209, 3297.497, 600.1748, 5.499047, 3300.382, 595.3393, 9.234492, 5497.953, 608.2993, 5.419106, 3297.192, 598.0171, 5.517434, 3300.167, 591.7025, 5.571279, 3296.45, 99.921, 100.0, 99.96126, 99.9135, 99.99393, 99.88577
25307.47504, 60.00925047214622, 60.00745858392687, 60.010993892933435, 25.2555871125322, 25.292469519029524, 25.244103164202347, 0.999989209652163, 0.999989558923295, 0.9999893290192489, 7159.98810957059, 7163.621420514529, 7171.817783480448, 147.03653261931686, 32.86090760985462, 33.05053636345474, 7164.852938775761, 7163.464830498209, 7171.055785452103, 284.8991612929843, 284.49763003570615, 284.86432269157416, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 600.0, 611.5435, 5.379663, 3292.457, 605.1554, 5.451893, 3298.717, 601.3763, 9.142824, 5500.223, 614.5327, 5.351996, 3289.214, 591.7796, 5.570213, 3296.303, 585.3604, 5.61889, 3289.297, 99.77003, 99.96587, 100.0, 99.67517, 99.88656, 99.669
