TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
25324.153800000004, 59.997478186599416, 59.99625121962988, 59.99520121259178, 30.298470715045255, 30.372178841492005, 30.323598233485576, 0.9999862524787926, 0.9999770388833873, 0.9999876540129725, 8605.25209464752, 8605.16624264614, 8611.036306614933, 210.1141084182791, 56.420896378321686, 43.161566171554114, 8609.04902599967, 8610.753980698737, 8610.612928156343, 284.9929210636983, 284.4834825618346, 284.9131630312699, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 600.0, 607.9949, 5.423745, 3297.659, 600.1553, 5.498863, 3300.488, 594.7181, 5.546036, 3298.85, 608.9984, 9.020806, 5493.852, 598.7991, 9.185114, 5500.009, 585.7381, 9.359851, 5482.439, 99.92766, 100.0, 99.96038, 99.88467, 99.99782, 99.68032
25326.63992, 59.995507668433454, 59.99483113920847, 59.995172267233315, 30.289126704081294, 30.355971704659975, 30.29444165956209, 0.9999844252569485, 0.9999823525705462, 0.9999869590763506, 8601.916834213212, 8602.623485614826, 8609.369591674738, 195.57632339866586, 52.89776092753709, 47.40114254111131, 8606.83695492288, 8607.006553947022, 8609.908978006893, 284.90911540441687, 284.5686913731466, 285.01057755768153, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 600.0, 601.6862, 5.485673, 3300.73, 593.735, 5.554122, 3298.208, 588.4675, 5.596288, 3293.282, 602.9009, 9.122299, 5499.92, 605.0557, 9.087774, 5498.605, 579.5153, 9.431634, 5465.77, 100.0, 99.94429, 99.79503, 99.99512, 99.9711, 99.37722
25329.043840000002, 59.99426099915395, 59.99606967335501, 59.994035960860025, 30.30948155284409, 30.373507442420326, 30.30198660274268, 0.9999876621781373, 0.9999782780131321, 0.9999868527791533, 8603.825710843852, 8610.743124447561, 8609.26620480221, 209.58231741445798, 56.33983008898849, 42.56845241812539, 8612.713506397886, 8610.828987955752, 8612.45927436173, 284.91793314260025, 284.5881017357123, 284.910684644574, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 600.0, 607.9752, 5.422317, 3297.329, 600.0386, 5.4996, 3300.209, 594.7569, 5.54622, 3298.678, 608.8819, 9.028161, 5495.173, 598.761, 9.184932, 5500.015, 585.7381, 9.360217, 5482.616, 99.92437, 100.0, 99.95854, 99.89526, 99.9978, 99.68252
25331.468960000002, 59.98931752264218, 59.98966193888889, 59.986847985305296, 30.326545070578522, 30.37546966404504, 30.31085499006437, 0.9999883620153811, 0.9999776827170291, 0.9999886994979059, 8605.86059385409, 8602.651745450079, 8612.029362549767, 207.35079246334317, 63.79713016836081, 37.994970135407584, 8608.42185279781, 8607.717741991893, 8608.594552528928, 284.88903746557236, 284.5581671663291, 284.99022170910155, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 600.0, 607.9752, 5.423388, 3297.22, 600.5834, 5.495363, 3300.278, 596.6981, 5.529837, 3300.107, 599.3862, 9.176171, 5499.813, 594.2021, 9.256338, 5495.59, 591.7025, 9.284222, 5494.029, 99.92608, 100.0, 99.99278, 99.99583, 99.93408, 99.89295
25333.920840000002, 59.99373814896636, 59.99269501389888, 59.99249502743137, 30.327708127224128, 30.371869573466075, 30.316157310858713, 0.9999868729062283, 0.9999777365575185, 0.9999859860921015, 8613.073750876134, 8612.413562860058, 8610.755390488901, 209.06667528953267, 58.17949465059155, 43.2923731550236, 8612.34887788385, 8609.970274825444, 8612.903449048388, 284.93497096581666, 284.6136845637541, 285.0208085645214, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 600.0, 610.7352, 5.400187, 3295.857, 601.3422, 5.48818, 3300.331, 594.7181, 5.546404, 3298.567, 602.9204, 9.121931, 5499.75, 598.7419, 9.184749, 5499.958, 585.7779, 9.359302, 5482.623, 99.85303, 100.0, 99.96183, 99.99607, 99.99884, 99.68263
25336.366640000004, 59.99348644221507, 59.99557804810301, 59.99375834250272, 30.318510934315366, 30.380128397374005, 30.328831585578737, 0.9999873962770154, 0.9999760975465888, 0.9999883167528959, 8605.561323615617, 8612.260821337188, 8614.277404446064, 209.64047258784558, 56.80193316299824, 40.410609138686596, 8617.48087835624, 8613.449736224393, 8614.064295372113, 284.8818797477162, 284.53868706675985, 285.0456394745282, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 600.0, 607.9949, 5.423388, 3297.381, 600.097, 5.499231, 3300.319, 594.7181, 5.546772, 3298.731, 602.8621, 9.122666, 5499.861, 598.7991, 9.185114, 5499.952, 592.0803, 9.279095, 5494.21, 99.91924, 100.0, 99.95358, 99.99607, 99.99772, 99.89454
25338.796680000003, 59.99871237254512, 59.9992142449669, 59.99912382077027, 30.314923906010186, 30.379806761499452, 30.337019367118142, 0.9999887905849303, 0.9999761793034029, 0.9999895271894138, 8606.231631339575, 8611.807037439536, 8620.972318252656, 210.48432603455285, 59.95841419596451, 38.56763895564427, 8612.517216510714, 8615.023400159704, 8611.996023791486, 284.97479932195506, 284.6188247623939, 285.0817254493269, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 600.0, 601.7059, 5.485851, 3300.51, 593.7545, 5.554491, 3297.988, 588.5063, 5.596288, 3293.172, 609.0178, 9.020806, 5493.792, 605.0366, 9.087957, 5498.604, 598.3428, 9.19138, 5499.906, 100.0, 99.93738, 99.7917, 99.88573, 99.96925, 99.99688
25341.28308, 60.00149283699006, 60.000115391670015, 59.99974491190187, 30.33955741649964, 30.35550358860725, 30.315685678743186, 0.9999884743948044, 0.9999743368280047, 0.999986478161943, 8612.919349000023, 8612.878551495192, 8614.416734993694, 211.1031561132454, 62.42860724427294, 38.69732720451066, 8613.829007277769, 8608.89952475097, 8617.446235003768, 284.95092421176133, 284.5652791873471, 285.02690747883105, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 600.0, 607.916, 5.423031, 3297.496, 600.097, 5.499231, 3300.373, 594.7181, 5.546588, 3298.674, 602.9786, 9.115864, 5499.39, 598.8182, 9.185844, 5499.85, 595.0226, 9.230751, 5498.536, 99.92101, 100.0, 99.95362, 99.98751, 100.0, 99.96715
25343.771240000002, 60.005061794612544, 60.00449504917185, 60.00384631577736, 30.30109357064331, 30.32717353796423, 30.292050238875003, 0.9999878662235349, 0.9999762999724315, 0.9999885399122302, 8602.576238814489, 8596.716211981822, 8608.073741441993, 208.50089074455627, 62.685479087235535, 46.79296730927081, 8599.275247990146, 8602.397963263496, 8604.506643204551, 284.87863968335597, 284.5642326129638, 285.07510049040883, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 600.0, 608.054, 5.422852, 3297.167, 600.9919, 5.485785, 3300.136, 597.261, 5.524499, 3300.088, 612.4549, 8.948364, 5484.9, 593.8206, 9.264192, 5494.901, 604.6849, 9.09341, 5498.75, 99.91768, 100.0, 100.0, 99.72405, 99.91279, 99.97707
25346.231600000003, 60.010365769456826, 60.00968132194834, 60.00923637077893, 30.33781028760989, 30.36335774113551, 30.335598923097656, 0.9999873382886512, 0.9999775527925636, 0.99998697475307, 8607.612299659213, 8613.852853885208, 8612.69530316418, 210.2003032410057, 58.825231773134874, 39.96290285590135, 8620.822538970446, 8606.335929384486, 8621.171271555233, 285.03478282189934, 284.5822229871038, 285.0779396447509, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 600.0, 609.7297, 5.41143, 3297.33, 600.2526, 5.499416, 3300.323, 594.7958, 5.54714, 3298.624, 609.0178, 9.020622, 5493.792, 598.7991, 9.184749, 5500.124, 598.3627, 9.19138, 5499.966, 99.90126, 100.0, 99.95691, 99.88884, 100.0, 99.99483
25348.669240000003, 60.01457577746536, 60.0146267219098, 60.01528741365604, 30.328498807811474, 30.352186115589316, 30.33388663694903, 0.99998910934674, 0.9999753064501453, 0.9999886790678479, 8603.467405957585, 8616.998243437476, 8607.69978338003, 209.61485667540273, 57.8960871679169, 40.68722430505069, 8605.12890489596, 8611.53752198401, 8616.761016149085, 284.944954826698, 284.567288524974, 285.00276920579444, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 600.0, 608.0146, 5.423031, 3297.55, 600.1359, 5.499784, 3300.379, 594.7764, 5.54622, 3298.678, 608.9984, 9.021174, 5493.903, 598.7801, 9.185114, 5500.016, 598.3428, 9.192113, 5499.852, 99.91592, 100.0, 99.95854, 99.88573, 99.99889, 99.99677
25351.119960000004, 60.01222175969495, 60.01030255676594, 60.013239128271294, 30.344552287310055, 30.349668653604443, 30.3130570328548, 0.9999870020637295, 0.9999787741538668, 0.9999864152833626, 8614.490103441585, 8609.21122315208, 8615.722107425196, 209.15237237012025, 60.933236089397724, 41.25901932781062, 8611.645964745845, 8614.662239344982, 8620.64243606652, 284.86940822662115, 284.5143853960357, 285.0660990810037, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 600.0, 601.6467, 5.485495, 3300.349, 593.6961, 5.554859, 3297.924, 588.3704, 5.596656, 3293.005, 602.9204, 9.121747, 5499.868, 605.0175, 9.08814, 5498.486, 592.0604, 9.279278, 5494.833, 100.0, 99.94425, 99.79681, 99.9962, 99.97422, 99.89468
25353.549160000002, 60.01165437796403, 60.012250401294956, 60.015625103144544, 30.348980900616578, 30.348583060469707, 30.33481502224624, 0.9999854712003676, 0.9999756641786846, 0.9999867058738378, 8611.825418316328, 8616.729286539423, 8617.913022764953, 210.7729635562802, 58.90489881083522, 36.34555416086096, 8613.650642710278, 8615.766466644975, 8611.914810405151, 284.8547059179145, 284.53079992821176, 284.9675527221815, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 600.0, 607.9949, 5.423923, 3297.716, 600.1748, 5.499047, 3300.436, 594.6793, 5.546588, 3298.574, 608.1246, 9.043238, 5496.33, 598.761, 9.185297, 5500.016, 594.7443, 9.248696, 5496.063, 99.92257, 100.0, 99.96531, 99.91952, 99.99597, 99.92702
25355.93284, 60.01205469395729, 60.01435625606064, 60.011098149482166, 30.30838068152067, 30.326313430476397, 30.2989831816085, 0.9999856455479051, 0.9999750453305262, 0.9999865292236424, 8602.398672091611, 8599.337449893846, 8608.907866757403, 212.97173341787584, 59.595289568837416, 41.78423465175638, 8601.632012592485, 8600.049202937053, 8604.74741026251, 284.9837302282169, 284.5381517908663, 285.01002999274345, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 600.0, 608.3892, 5.419283, 3296.073, 601.634, 5.479154, 3300.333, 597.7269, 5.520818, 3300.107, 598.8036, 9.191799, 5499.46, 593.1339, 9.265104, 5494.888, 586.0165, 9.35747, 5482.81, 99.89958, 99.99979, 100.0, 99.99512, 99.90851, 99.68606
25358.33692, 60.00894105570479, 60.01110616124074, 60.013470268946435, 30.32307403150253, 30.358762192787104, 30.326353016932256, 0.9999882369591662, 0.9999773356245708, 0.9999876285841244, 8610.336454850665, 8606.246023978985, 8613.187623463187, 210.48691864075408, 61.05449834246383, 39.61320138292467, 8608.928422968831, 8615.887262618626, 8610.620445818327, 284.91100319615754, 284.50319564747565, 285.0685900920209, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 600.0, 610.2029, 5.405184, 3296.509, 600.5834, 5.498127, 3300.492, 594.7375, 5.546404, 3298.678, 602.9204, 9.121931, 5499.815, 598.7801, 9.184932, 5499.959, 592.0604, 9.279644, 5494.211, 99.8928, 100.0, 99.95517, 99.99524, 99.9969, 99.89334
25360.720800000003, 60.010273801841194, 60.00823081547958, 60.00752261567231, 30.325809828168914, 30.363133360555207, 30.305235295754716, 0.9999891410948489, 0.9999762521909115, 0.9999871727063185, 8605.958438904905, 8611.925222348851, 8608.650107761216, 211.30763611944394, 58.70734170606541, 42.87664577096939, 8608.089726102351, 8612.93550100947, 8609.547677447239, 284.9444351992307, 284.5719201874467, 285.01419112361003, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 600.0, 607.9554, 5.423388, 3297.382, 600.0386, 5.500153, 3300.542, 594.7181, 5.54622, 3298.68, 602.9009, 9.122666, 5499.868, 598.7801, 9.184932, 5499.965, 592.0803, 9.279461, 5494.215, 99.91926, 100.0, 99.95861, 99.99702, 99.99782, 99.89342
25363.153840000003, 60.005640831958374, 60.00619762101219, 60.008612764257265, 30.316172078735605, 30.349648411609877, 30.3222374109699, 0.9999877025184998, 0.9999760759479368, 0.9999888240501177, 8610.492924986467, 8610.873739452647, 8616.457459168214, 210.3580304769048, 59.610242414322556, 40.590006809011356, 8610.644484213715, 8613.322883620283, 8614.290212445654, 284.9306596929393, 284.4330357784013, 284.9909436142198, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 600.0, 601.6862, 5.485851, 3300.285, 593.6766, 5.554675, 3298.031, 588.4869, 5.59592, 3293.111, 609.0178, 9.020622, 5493.904, 605.0557, 9.087592, 5498.497, 598.3627, 9.19138, 5499.899, 100.0, 99.94415, 99.7901, 99.88777, 99.97321, 99.99677
25365.615, 60.01209637046792, 60.00882104141663, 60.00865141476003, 30.338157149430835, 30.376870591497845, 30.32810505095449, 0.9999865638984134, 0.9999765502174429, 0.9999882318691546, 8608.20264655019, 8608.659496094937, 8611.674209666897, 208.152280969186, 61.936094959955426, 43.475487971741586, 8612.287421831212, 8607.156501234624, 8605.801635170683, 284.8288048251587, 284.48580283087784, 284.9567047913374, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 600.0, 607.9752, 5.423745, 3297.606, 600.1165, 5.500153, 3300.551, 594.7181, 5.546956, 3298.849, 602.8815, 9.120461, 5499.677, 598.7801, 9.185114, 5499.958, 592.0604, 9.279827, 5494.216, 99.92099, 100.0, 99.95354, 99.99273, 99.99886, 99.89539
25368.046680000003, 60.011101756900466, 60.00894670273816, 60.00976738572161, 30.283161508973826, 30.316061175711926, 30.28017882321468, 0.9999878042595404, 0.9999745062727347, 0.999987407013614, 8593.392676271284, 8600.503429806107, 8597.480663093504, 213.60786158413703, 59.941890441945816, 42.542461859395246, 8597.231169749068, 8597.300105204124, 8596.745399139885, 284.89709803401064, 284.55561203959974, 284.99814903762467, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 600.0, 607.9752, 5.423745, 3297.44, 600.6612, 5.494442, 3300.233, 596.3681, 5.529101, 3299.922, 612.0277, 8.959396, 5485.882, 594.7744, 9.251225, 5496.284, 586.6526, 9.352892, 5483.139, 99.92257, 100.0, 99.98361, 99.76514, 99.93103, 99.69204
25370.51752, 60.007911335502385, 60.007291521546755, 60.0037764045831, 30.31213376964467, 30.358586868259437, 30.323318389455792, 0.9999894094781979, 0.9999729895527422, 0.999987312847348, 8607.268252488835, 8611.013567233113, 8606.155040990881, 214.278420238531, 60.02025342833031, 41.1310181566987, 8610.57280745005, 8607.739879467032, 8609.859219258902, 284.87228767037806, 284.5527288383462, 285.0100321760789, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 600.0, 610.6958, 5.394833, 3295.636, 601.6923, 5.490574, 3300.377, 594.9316, 5.545852, 3298.624, 608.979, 9.021174, 5493.792, 598.7801, 9.184932, 5500.069, 592.1001, 9.279644, 5494.216, 99.86316, 100.0, 99.95691, 99.88572, 99.99794, 99.89541
25372.903840000003, 60.0099731880312, 60.00903535996796, 60.00985440131121, 30.33721854049276, 30.38064188865574, 30.31872158992854, 0.9999882421186008, 0.9999741448935513, 0.9999872529290738, 8609.279398263634, 8606.794060394968, 8612.529481751402, 206.85431586008895, 60.8647557273689, 45.89538510401417, 8611.72495216376, 8602.131472745723, 8614.449618213526, 284.9263007591943, 284.6003302436194, 285.1161572257045, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 600.0, 607.916, 5.424459, 3297.497, 600.1359, 5.499231, 3300.376, 594.7375, 5.54622, 3298.571, 609.0178, 9.020622, 5493.792, 598.7801, 9.184749, 5500.183, 592.0604, 9.279827, 5494.324, 99.92111, 100.0, 99.96368, 99.88572, 99.99693, 99.89539
25375.36616, 60.008770539034565, 60.00956813146742, 60.010513575233, 30.310110455152532, 30.35501971493783, 30.322955535558865, 0.9999884837056953, 0.9999768964075546, 0.9999883388122484, 8601.717234717464, 8611.740292555161, 8614.02987599961, 211.15089872434362, 56.060321692516936, 40.21697779134092, 8607.196045786528, 8617.601322639795, 8618.999918703212, 284.97510618108635, 284.56573010946227, 285.0163443797676, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 600.0, 601.627, 5.485673, 3300.453, 593.7545, 5.554675, 3298.207, 588.4481, 5.597024, 3293.224, 602.8815, 9.122299, 5499.75, 605.0557, 9.087592, 5498.604, 598.3428, 9.192113, 5499.907, 100.0, 99.93575, 99.7901, 99.99406, 99.97321, 99.99785
25377.766840000004, 60.00889519302879, 60.01220589089518, 60.01375462650033, 30.322846076311595, 30.37504156648476, 30.327091393258193, 0.9999881964921083, 0.9999764193541244, 0.9999871591522035, 8603.695849906122, 8606.307241262142, 8615.80523482656, 209.71572499431568, 58.34429576229786, 41.59681319799574, 8618.65906897983, 8615.534765870203, 8615.943936551239, 284.85686874103163, 284.4994686671493, 285.0368887217355, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 600.0, 607.9949, 5.423566, 3297.497, 600.1359, 5.500153, 3300.484, 594.7569, 5.546404, 3298.675, 608.979, 9.021358, 5493.936, 598.7991, 9.185114, 5500.073, 593.6509, 9.253458, 5497.914, 99.91941, 100.0, 99.95857, 99.88833, 99.99889, 99.95281
25380.197360000002, 60.0106782780914, 60.01013276987716, 60.0122258003212, 30.31702845951999, 30.368692148567252, 30.318922439042353, 0.9999843113537024, 0.9999709166920646, 0.9999872398130768, 8608.011985557134, 8605.55925400128, 8610.346604417404, 211.7567442282475, 62.40553073746628, 46.13424806873354, 8607.154376481993, 8602.666935102547, 8611.666333089437, 284.8554384362251, 284.480053086764, 284.9618974613286, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 600.0, 607.9554, 5.423209, 3297.439, 600.097, 5.498495, 3300.458, 595.6887, 5.532967, 3299.56, 600.3571, 9.170471, 5499.951, 594.7744, 9.242824, 5496.392, 603.4722, 9.102384, 5498.919, 99.91926, 100.0, 99.98449, 99.99958, 99.93968, 99.97895
25382.68384, 60.005700644534485, 60.0090126188036, 60.008837339316436, 30.34589378708043, 30.376552993904784, 30.348042482817025, 0.9999881918365278, 0.999975047430166, 0.9999866840084274, 8610.095680261924, 8607.119611619224, 8615.31429599048, 208.7375235919967, 60.497252235861595, 43.8239379874517, 8613.74840200837, 8605.708157033105, 8618.69964419334, 284.83953162086624, 284.4319121453764, 285.0049032743187, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 600.0, 610.4789, 5.401258, 3296.021, 601.0503, 5.494995, 3300.375, 594.8928, 5.54622, 3298.568, 602.8815, 9.122483, 5499.86, 598.7991, 9.184932, 5499.907, 598.3229, 9.191747, 5499.845, 99.87801, 100.0, 99.95521, 99.99713, 99.99782, 99.9948
25385.10336, 60.004714278458906, 60.005273341398826, 60.00492288656848, 30.32602562558613, 30.364318902803806, 30.319945054013516, 0.9999878070891167, 0.9999771851443282, 0.9999884222649759, 8609.549241353174, 8609.720108823207, 8612.88291866821, 210.63447338494416, 62.70352303013294, 42.84949105225769, 8614.124917101086, 8615.135279818143, 8618.15434442747, 284.8564915990538, 284.3593318605267, 284.9656582269404, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 600.0, 607.9554, 5.423388, 3297.329, 600.058, 5.499968, 3300.38, 594.7181, 5.546036, 3298.623, 602.8815, 9.122115, 5499.809, 598.7801, 9.184932, 5500.022, 598.303, 9.191747, 5499.787, 99.92433, 100.0, 99.95354, 99.99512, 99.99785, 99.9958
25387.57756, 60.00079541488309, 60.006094199126125, 60.002828150348, 30.325449384793796, 30.35751247263637, 30.308649582976745, 0.9999881758508226, 0.9999782789698851, 0.9999890877359463, 8612.19443837168, 8606.83093058924, 8618.405824984895, 206.58302269130127, 59.59147976244276, 40.11259467853097, 8614.573397162687, 8610.934454894628, 8618.836157666117, 284.83359427874467, 284.5222995864871, 284.992585437095, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 600.0, 601.627, 5.485851, 3300.62, 593.6961, 5.554491, 3298.042, 588.4286, 5.596288, 3293.233, 608.979, 9.020806, 5493.897, 605.0175, 9.087409, 5498.437, 592.0604, 9.279461, 5494.211, 100.0, 99.93567, 99.79354, 99.88763, 99.97018, 99.89234
25390.022520000002, 60.00326251139759, 60.00274480012895, 60.00238465988839, 30.32009827244012, 30.37857576062693, 30.329871055922503, 0.9999894251337687, 0.9999783817798434, 0.9999877295953054, 8608.783667709557, 8613.405593341626, 8610.549261176426, 210.70629795852437, 64.52900426632186, 40.82471089335104, 8611.621784859246, 8610.333760469, 8620.815870103499, 284.8547532744152, 284.5044419607262, 285.0098611480882, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 600.0, 607.9752, 5.423745, 3297.334, 600.097, 5.499784, 3300.38, 594.7181, 5.546404, 3298.451, 602.998, 9.115313, 5499.411, 598.761, 9.185114, 5499.85, 598.3229, 9.19193, 5499.791, 99.92766, 100.0, 99.95528, 99.99476, 99.999, 99.99678
25392.403440000002, 60.004131444702026, 60.00323188952058, 60.00333302279124, 30.280429041366073, 30.3485834839574, 30.301527839561746, 0.9999870854562982, 0.9999705427172092, 0.9999876200527079, 8603.232871563396, 8597.884273251606, 8602.650646031167, 209.34378395015574, 60.65141083144681, 45.25736225974788, 8607.060780983256, 8600.919045543158, 8610.18431839605, 284.8705993570219, 284.470248651187, 285.026640274351, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 600.0, 608.0737, 5.422852, 3297.608, 600.2332, 5.494258, 3300.324, 596.3875, 5.53223, 3299.703, 612.0471, 8.966567, 5487.226, 594.7935, 9.251225, 5496.168, 604.1879, 9.101651, 5499.052, 99.9194, 100.0, 99.98523, 99.76634, 99.93671, 99.98136
25394.828680000002, 60.000229319717974, 59.999706382038134, 59.998045681301235, 30.34081021151294, 30.367983341706676, 30.337044929726826, 0.9999871363039742, 0.9999749918078623, 0.9999906915230513, 8611.557522134784, 8611.519107541922, 8612.480992551344, 212.88543568944442, 61.67470037804151, 45.10862086382508, 8612.636194402716, 8611.253149334758, 8615.252917639584, 284.89625575971695, 284.5267750421146, 284.9743659638132, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 600.0, 611.0704, 5.397153, 3295.64, 601.634, 5.485601, 3300.348, 595.2422, 5.544747, 3298.68, 608.9984, 9.020806, 5493.787, 598.7801, 9.185114, 5499.959, 598.3428, 9.191563, 5499.737, 99.84487, 100.0, 99.96049, 99.88669, 99.99785, 99.9969
25397.264840000003, 60.002369451084846, 60.00269466461315, 60.00100016328482, 30.332944815707723, 30.375727055378317, 30.311009426927317, 0.9999893474605183, 0.9999756113045851, 0.9999895341861711, 8607.627882910423, 8607.322447353697, 8605.615509533263, 212.25458612031025, 64.33558466530303, 42.146356506085226, 8611.837804297596, 8610.344223227487, 8614.906365304147, 284.9710830273375, 284.54775432752234, 284.96099629287164, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 600.0, 607.9752, 5.423566, 3297.603, 600.1553, 5.499784, 3300.433, 594.7375, 5.546404, 3298.624, 608.9984, 9.021174, 5493.681, 598.7991, 9.184932, 5499.9, 598.303, 9.191747, 5500.02, 99.92595, 100.0, 99.95691, 99.88765, 99.99906, 99.9937
25399.780520000004, 60.004672097145175, 60.00289703741442, 59.999234367093386, 30.325239981020555, 30.37302577261038, 30.299950582751965, 0.9999880795754128, 0.9999770804409396, 0.999987622584439, 8613.03958344056, 8604.430809537786, 8616.835217954133, 210.84679559799815, 56.17461753179077, 39.667550759293704, 8610.433511335877, 8607.89638612451, 8617.424858797911, 284.953236934579, 284.5368778985636, 285.03665891587735, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 600.0, 601.6467, 5.485495, 3300.348, 593.735, 5.554675, 3297.928, 588.4286, 5.596288, 3293.061, 602.9009, 9.122299, 5499.75, 605.0175, 9.087957, 5498.378, 592.1001, 9.279461, 5494.324, 100.0, 99.94087, 99.78826, 99.99406, 99.96911, 99.89114
25402.18964, 60.00467121858832, 60.003281952202016, 60.00444480616114, 30.325774563827622, 30.386161922674145, 30.325956011306264, 0.999988789120073, 0.9999715884641883, 0.9999896354624157, 8610.844763792362, 8605.625580200029, 8618.523369918736, 209.67869059895793, 59.75391544453532, 38.73815805845467, 8605.713291508613, 8611.830716747152, 8619.113160574747, 284.8446591059856, 284.4961710489521, 285.0188920886921, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 600.0, 607.916, 5.424101, 3297.387, 600.1748, 5.499968, 3300.158, 594.7375, 5.546036, 3298.624, 608.9984, 9.023196, 5494.525, 598.7991, 9.185114, 5500.072, 596.3348, 9.229836, 5497.857, 99.92924, 100.0, 99.95514, 99.8882, 99.99586, 99.96206
25404.615360000003, 60.00834638143682, 60.00442259540754, 60.00430725650847, 30.30987201561041, 30.320512059318492, 30.29860713363964, 0.9999863931436844, 0.9999775115111598, 0.9999870981594575, 8597.426184475436, 8594.92057819045, 8605.031337493467, 212.6504614968885, 59.61322403185841, 41.97134737572469, 8595.419867688624, 8604.487618464718, 8605.775304505758, 284.8613159655917, 284.5791691707682, 284.99733803158426, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 600.0, 607.9949, 5.423745, 3297.497, 600.2526, 5.494442, 3300.33, 596.4069, 5.532046, 3299.81, 599.7357, 9.170655, 5500.127, 594.7553, 9.251955, 5496.218, 586.5334, 9.349962, 5482.946, 99.92274, 100.0, 99.98347, 100.0, 99.93651, 99.7012
25407.07732, 60.0054908598813, 60.007168765184694, 60.00835700540534, 30.32930358073621, 30.358762995303294, 30.334640108256536, 0.999987686858172, 0.9999754732225982, 0.9999887421701077, 8605.409013675986, 8609.45183242355, 8616.074774553514, 208.81674544365296, 58.981768305973674, 39.73314338472983, 8613.776769294293, 8612.987070566314, 8619.70159628629, 284.8693280310269, 284.5683791996222, 284.99156951983696, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 600.0, 611.1492, 5.397688, 3295.363, 601.5562, 5.491495, 3300.622, 594.9122, 5.544747, 3298.627, 602.8815, 9.122115, 5499.75, 598.761, 9.185114, 5499.9, 592.0604, 9.279827, 5494.209, 99.85312, 100.0, 99.95514, 99.99405, 99.99678, 99.89114
25409.511680000003, 60.011128468488955, 60.00765176772539, 60.00900220044552, 30.326772393600866, 30.349280753953547, 30.313948975175432, 0.9999876464609788, 0.9999778641345385, 0.9999879695839159, 8607.770237096664, 8617.535672995851, 8616.387583244205, 211.0049316073313, 58.87380102270299, 40.80113338554793, 8613.579131305585, 8608.256407036104, 8612.926223426848, 284.89431795952754, 284.57983225004176, 285.04934603989625, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 600.0, 607.916, 5.42428, 3297.381, 600.097, 5.499968, 3300.547, 594.7958, 5.545852, 3298.679, 602.8815, 9.122299, 5499.966, 598.7991, 9.185479, 5499.959, 592.0405, 9.279827, 5494.136, 99.93098, 100.0, 99.95702, 99.99798, 99.99777, 99.89232
25411.933760000004, 60.01146861435767, 60.00855603757574, 60.0037519195609, 30.319360227111588, 30.358291123165213, 30.33627052306081, 0.9999871898419632, 0.9999768774640866, 0.9999881904519248, 8608.595086083242, 8613.322057250529, 8616.389144604987, 210.1100285481865, 57.885675747249934, 41.36184691975768, 8615.207007099809, 8606.793818762733, 8615.950125342591, 284.84457124475557, 284.45875804827136, 285.13930673089135, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 600.0, 601.6467, 5.485316, 3300.343, 593.7739, 5.554491, 3298.199, 588.4675, 5.595367, 3293.285, 608.979, 9.021358, 5493.903, 605.0557, 9.087409, 5498.395, 598.3428, 9.191563, 5499.792, 100.0, 99.94403, 99.79024, 99.88657, 99.96848, 99.99699
25414.371600000002, 60.01175014733879, 60.011448359265295, 60.011524780593064, 30.333772062811654, 30.373752461675508, 30.3583462803942, 0.9999872674929668, 0.9999730594714167, 0.9999881326305545, 8612.624271096927, 8611.394699969784, 8615.605896414423, 209.40997211176864, 63.89437088449358, 41.99108064269058, 8609.934303714786, 8607.92210583406, 8610.268310673957, 284.8711132187805, 284.5243025407588, 285.07959807776666, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 600.0, 607.916, 5.423388, 3297.382, 600.1165, 5.4996, 3300.429, 594.6793, 5.546588, 3298.627, 602.9009, 9.122666, 5499.882, 598.761, 9.185114, 5499.958, 594.0485, 9.243569, 5497.808, 99.92259, 100.0, 99.95518, 99.99646, 99.9969, 99.95097
25416.825760000003, 60.01029722009769, 60.0111032774738, 60.009332227005274, 30.300220816758937, 30.346507207452444, 30.292473894131863, 0.9999886302388227, 0.9999709797531517, 0.9999884405286685, 8601.56443589214, 8602.423786760386, 8605.403282435662, 209.5172873180327, 59.88760211321389, 44.20910187085428, 8600.790516998743, 8603.23975653289, 8601.893276272414, 284.8370189698009, 284.6084892349219, 285.04420748219803, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 600.0, 607.9949, 5.423745, 3297.33, 600.6807, 5.494074, 3300.49, 596.4263, 5.529101, 3299.76, 612.0665, 8.966383, 5487.011, 594.7744, 9.251955, 5496.267, 604.1879, 9.095974, 5498.795, 99.92257, 100.0, 99.99204, 99.76244, 99.93755, 99.97943
25419.371880000002, 60.01316671549368, 60.011365769739236, 60.010912343485515, 30.332890864987128, 30.36665335083126, 30.30367953725515, 0.9999883938207326, 0.9999742356253167, 0.9999856964469075, 8610.041346021146, 8611.40796251555, 8613.867926014917, 207.3228494547957, 58.26676737279695, 43.49214764905719, 8609.147800672357, 8616.441547357364, 8615.815512688612, 284.86757105388347, 284.5704829208293, 285.0423484760263, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 600.0, 610.4592, 5.39751, 3296.073, 600.9725, 5.494995, 3300.326, 594.7764, 5.546036, 3298.622, 608.9984, 9.021358, 5493.845, 598.7991, 9.184749, 5500.124, 598.3627, 9.19138, 5500.026, 99.86139, 100.0, 99.96527, 99.88669, 100.0, 99.99677
25421.77504, 60.00801198607133, 60.01150504570137, 60.01028281501476, 30.33817638605718, 30.369550455998127, 30.315188096990383, 0.9999872759357631, 0.9999740761587442, 0.9999855277517105, 8610.20758262811, 8612.770653409327, 8611.897780512532, 209.82892807940425, 61.335513907770746, 43.27229481607151, 8604.577460931603, 8616.614285946964, 8614.151799591224, 284.85105946882663, 284.58713441454057, 285.0463484420643, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 600.0, 607.9949, 5.424101, 3297.497, 600.0386, 5.499784, 3300.545, 594.7375, 5.546588, 3298.848, 609.0372, 9.020622, 5493.898, 598.7991, 9.184932, 5500.124, 598.3229, 9.19138, 5499.793, 99.92256, 100.0, 99.96354, 99.88468, 100.0, 99.99809
25424.22824, 60.013132917610506, 60.01302783746145, 60.00860444571879, 30.329120609326477, 30.355562355241787, 30.314664759713466, 0.9999888505781909, 0.9999776838793873, 0.9999876482890478, 8600.595479912205, 8618.277887868357, 8606.114648619354, 209.3490647779463, 58.29472620844035, 42.340603892668014, 8611.11302818908, 8615.56354414736, 8610.830933033538, 284.9189111645919, 284.61904141065565, 284.9767150652609, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 600.0, 601.627, 5.484959, 3300.569, 593.7739, 5.554307, 3297.982, 588.4869, 5.596288, 3293.227, 602.8815, 9.122299, 5499.75, 605.0747, 9.087409, 5498.538, 592.0604, 9.279827, 5494.264, 100.0, 99.9425, 99.7951, 99.99715, 99.97201, 99.89431
25426.69276, 60.00731699328746, 60.00919509435831, 60.0094200635784, 30.325381939844142, 30.383218083282518, 30.30837357592636, 0.9999901528239638, 0.9999739545356732, 0.9999892434046102, 8601.921143702757, 8610.998238670265, 8615.462295566456, 209.13407062456417, 60.915529338967644, 41.9328579532189, 8613.043048486676, 8609.569863984801, 8610.053830851668, 284.9550404472501, 284.5662744826001, 285.07649378938413, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 600.0, 607.9752, 5.423209, 3297.554, 600.097, 5.4996, 3300.261, 594.7569, 5.546588, 3298.625, 608.4935, 9.038641, 5495.747, 598.761, 9.184932, 5499.851, 595.301, 9.244668, 5496.706, 99.91766, 100.0, 99.95694, 99.92127, 99.99889, 99.93871
25429.11676, 60.00859789128352, 60.0090249311502, 60.00384133772036, 30.300479326788512, 30.343089496984494, 30.288552333076513, 0.9999875340888453, 0.9999742690816031, 0.9999892838720453, 8597.988515708643, 8606.92297123902, 8604.183752059671, 214.99067286373497, 58.787651738771274, 42.68623191372899, 8604.00420752883, 8598.241059958575, 8602.656340813859, 284.9667998350815, 284.62535401775875, 284.96663211939506, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 600.0, 607.9752, 5.421246, 3296.84, 601.2449, 5.489469, 3300.32, 597.4164, 5.523395, 3299.949, 599.2503, 9.187018, 5499.625, 593.668, 9.266748, 5495.044, 586.0165, 9.356554, 5482.743, 99.90283, 100.0, 99.99706, 99.99177, 99.9167, 99.68496
25431.586720000003, 60.005695489402584, 60.011847586083015, 60.00701857697744, 30.326479404325205, 30.372853164982384, 30.331231432782694, 0.999989261569129, 0.9999747698501169, 0.9999868432739477, 8614.220884255681, 8603.203138087381, 8613.113773164947, 211.15867826954695, 57.94458769013863, 45.11388454812641, 8608.402829568242, 8613.54703424692, 8615.097115044142, 284.9071241932117, 284.4910666482832, 284.98567798667375, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 600.0, 609.3946, 5.408575, 3296.623, 600.5444, 5.499047, 3300.325, 594.6987, 5.546036, 3298.621, 602.8815, 9.121931, 5499.809, 598.7801, 9.184932, 5499.905, 592.0604, 9.280193, 5494.15, 99.89627, 100.0, 99.95358, 99.99512, 99.99785, 99.89427
25433.9808, 60.009823451780015, 60.00766250177942, 60.01063842705261, 30.34825232214162, 30.37503629037667, 30.32902871971375, 0.9999866410390775, 0.9999770761796904, 0.999989287451752, 8608.239208569947, 8610.324194446652, 8614.27817024607, 210.82297804642462, 60.07620276906573, 39.83777488281612, 8608.297460485066, 8609.465050511448, 8611.119601537972, 284.8856970555883, 284.56468124944473, 285.08289426628346, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 600.0, 608.0343, 5.424101, 3297.496, 600.1553, 5.499047, 3300.38, 594.7375, 5.546588, 3298.792, 602.9204, 9.122299, 5499.803, 598.761, 9.185297, 5499.855, 592.0405, 9.279827, 5494.215, 99.92273, 100.0, 99.96198, 99.99405, 99.99597, 99.89322
25436.387880000002, 60.01336143252531, 60.0092701364589, 60.01134068937186, 30.31330394170359, 30.339404377384106, 30.31956311773951, 0.9999880070852051, 0.9999792322502143, 0.9999869960328963, 8613.712675272245, 8615.129705297086, 8614.019738986182, 211.32892997014415, 57.881377304107446, 39.22118462472554, 8613.363364004903, 8606.790273516723, 8615.318395618155, 284.8390976049306, 284.3616709509315, 285.01991588875296, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 600.0, 601.627, 5.485851, 3300.506, 593.7545, 5.554491, 3297.979, 588.4481, 5.596288, 3293.062, 609.0178, 9.021174, 5493.787, 605.0366, 9.087774, 5498.497, 598.303, 9.19138, 5499.845, 100.0, 99.9424, 99.79329, 99.88561, 99.97127, 99.99592
25438.84368, 60.01088155744765, 60.00863689880122, 60.01178938531095, 30.288308676134807, 30.386887543632795, 30.338345894024986, 0.9999867681860958, 0.9999749023916058, 0.9999892849538059, 8607.826586168754, 8606.773001975977, 8604.017183018146, 204.43682666977656, 61.83206593308137, 40.949721090882576, 8611.20352679861, 8607.490678618615, 8613.2871211027, 284.8414992234639, 284.50478844560007, 285.0556433718077, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 600.0, 607.9357, 5.423388, 3297.548, 600.0775, 5.499231, 3300.544, 594.7764, 5.546036, 3298.621, 603.0952, 9.113841, 5499.366, 598.7801, 9.185114, 5499.956, 592.0803, 9.279827, 5494.215, 99.9243, 100.0, 99.9568, 99.99417, 99.9978, 99.89342
25441.274960000002, 60.01319675919993, 60.009952468797145, 60.00949557893905, 30.28819778178202, 30.31457392121216, 30.277083926709537, 0.999988374144991, 0.9999726896632063, 0.9999870592663366, 8596.510519411044, 8599.634799391668, 8598.443139995716, 207.92945474296903, 62.75809518515507, 37.86870077389722, 8594.493301056935, 8597.936027084263, 8596.102909913303, 284.83854453749564, 284.5310256177844, 285.03746401346564, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 600.0, 607.9357, 5.423745, 3296.95, 600.7974, 5.488916, 3300.302, 596.834, 5.523211, 3299.835, 612.1053, 8.957374, 5485.569, 594.0686, 9.257799, 5495.445, 586.2749, 9.356371, 5482.884, 99.91614, 100.0, 99.99302, 99.73622, 99.91578, 99.69292
25443.76724, 60.0085280531764, 60.01253995630771, 60.008172557790644, 30.29508627568473, 30.36038661882246, 30.307506113047033, 0.9999867221940537, 0.9999762194662771, 0.999988137208635, 8609.672595229313, 8611.095312623462, 8616.125751018102, 210.3002791760664, 59.68712885601553, 40.111927807541065, 8609.660466447413, 8608.020492197942, 8610.137016842793, 284.9685512056357, 284.590454628697, 284.9798135635534, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 600.0, 609.3552, 5.413393, 3297.28, 600.2332, 5.499416, 3300.543, 594.6599, 5.546772, 3298.678, 609.0178, 9.020438, 5493.74, 598.761, 9.185479, 5499.958, 592.0803, 9.279278, 5494.216, 99.89117, 100.0, 99.95854, 99.88788, 99.99782, 99.89452
