TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
26278.670080000004, 59.99229754083827, 59.99582856257773, 59.98942041084087, 22.732850392335138, 22.799104761912478, 22.754585465538586, 0.9999980770286906, 0.9999977491773164, 0.9999981298888362, 6455.444248492489, 6462.401507067464, 6456.015048390607, 144.52922547709224, 14.562064988730981, 15.958039868769447, 6456.433314639313, 6460.718946925869, 6458.770784629036, 284.65722311006215, 284.5061074323727, 284.8427921180711, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 600.0, 599.6752, 5.503698, 3300.316, 589.4742, 5.588199, 3294.561, 587.7493, 5.600706, 3292.417, 601.6582, 5.480516, 3300.028, 603.11, 5.477439, 3299.87, 585.7978, 5.611016, 3291.022, 100.0, 99.82545, 99.7688, 100.0, 99.99465, 99.72654
26281.10324, 59.990706259569684, 59.98843524106202, 59.9940379384264, 22.758985181780663, 22.814505921642294, 22.75941785931169, 0.9999973370129397, 0.9999954676974662, 0.9999972185444518, 6445.629963289197, 6459.525134428173, 6458.790859947462, 144.12000899744203, 18.391719119768823, 15.193476974704481, 6452.085040453218, 6459.639726576822, 6459.564334863141, 284.6887413190459, 284.5224470508185, 284.8947747879773, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 600.0, 605.9642, 5.443554, 3298.742, 595.8557, 5.536992, 3299.377, 594.1163, 5.551558, 3298.256, 607.8527, 5.42499, 3297.412, 597.7691, 5.519991, 3299.83, 589.6547, 5.587027, 3294.351, 99.9638, 99.973, 99.94061, 99.92017, 99.99159, 99.82046
26283.555160000004, 59.99306347758248, 59.990934751469545, 59.993125141674426, 22.77078830038913, 22.801287576982087, 22.74651660850413, 0.9999970716237845, 0.9999924567147971, 0.9999972102695005, 6445.857576184211, 6461.197997258389, 6457.85387833692, 143.13534618245058, 23.564601059764755, 15.75986883880546, 6453.4265297597, 6461.919147009696, 6453.924344182314, 284.6911489041388, 284.4597452425827, 284.85339841337066, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 600.0, 609.6115, 5.400187, 3294.981, 600.9725, 5.492048, 3300.299, 600.2893, 5.497624, 3300.178, 614.0084, 5.35788, 3290.097, 591.4172, 5.573135, 3296.287, 596.0167, 5.535021, 3298.932, 99.85478, 100.0, 100.0, 99.69852, 99.87794, 99.97476
26285.94752, 59.994450773306475, 59.99642392228279, 59.998664372905495, 22.76424030689062, 22.798924969673596, 22.753368643111237, 0.9999973848877379, 0.9999963375697594, 0.9999970892127208, 6454.142241492888, 6455.16176090103, 6456.635619243136, 140.08948825274888, 20.872843651261974, 15.015951404165207, 6458.014514176213, 6457.739130444701, 6459.493473596101, 284.76361244024224, 284.57950493307237, 284.90029443087616, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 600.0, 606.0234, 5.443376, 3298.8, 595.8362, 5.537176, 3299.323, 594.1357, 5.55119, 3298.206, 607.8333, 5.425174, 3297.293, 597.75, 5.520539, 3299.931, 589.6547, 5.586661, 3294.123, 99.96381, 99.97809, 99.94241, 99.91658, 99.9949, 99.82735
26288.333520000004, 59.988693145300374, 59.986260968613216, 59.9907036970349, 22.76808451691259, 22.804860937707698, 22.770503399838653, 0.9999974097129336, 0.9999954998809464, 0.9999975160568045, 6455.851466959805, 6458.515558530042, 6456.3936556165945, 144.7918361832758, 21.0401621243318, 17.423456083356086, 6451.260766781392, 6460.157118176698, 6457.128619129436, 284.8342230914798, 284.5155907081551, 284.8586814762704, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 600.0, 606.0431, 5.443198, 3298.8, 595.8557, 5.536623, 3299.381, 594.0969, 5.551374, 3298.263, 607.8138, 5.425357, 3297.351, 597.7691, 5.520356, 3299.994, 595.9968, 5.535571, 3299.098, 99.96222, 99.97478, 99.94597, 99.92827, 99.99331, 99.97125
26290.8806, 59.9927305604639, 59.99394990392196, 59.988433779696166, 22.75284092418912, 22.809970869017928, 22.770665610225922, 0.9999968158668632, 0.9999954849783574, 0.9999967981884359, 6455.089942325809, 6459.195069943922, 6458.921750187642, 142.8760721446588, 19.788385407037367, 14.890547745049844, 6450.304798603184, 6459.730729407581, 6458.011653075352, 284.693365202029, 284.58047228017756, 284.8294290530224, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 600.0, 599.6752, 5.503698, 3300.541, 589.5327, 5.588383, 3294.233, 587.8075, 5.600706, 3292.416, 601.7164, 5.484746, 3300.193, 603.1291, 5.477256, 3300.098, 599.6749, 5.508102, 3300.027, 100.0, 99.83385, 99.77058, 99.99569, 99.99945, 99.99942
26293.318040000002, 59.99243842984964, 59.989446824179325, 59.987674436241235, 22.7768672320182, 22.802383665210073, 22.74730194416697, 0.9999978328619357, 0.9999960760216812, 0.9999962240864251, 6450.444840114922, 6456.618605840587, 6456.527716551307, 138.98833614415162, 20.757636968773113, 12.524815253784084, 6451.515077858699, 6456.305615094384, 6459.015054861563, 284.61737810768125, 284.50973346431573, 284.79293772635424, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 600.0, 606.0825, 5.44409, 3299.072, 595.8557, 5.536992, 3299.098, 594.0969, 5.551558, 3298.374, 607.9109, 5.424438, 3297.292, 597.75, 5.519991, 3299.931, 595.9968, 5.536486, 3299.105, 99.97046, 99.97976, 99.94387, 99.92155, 99.9965, 99.97303
26295.912880000003, 59.990870201841055, 59.994037786100044, 59.9940488227223, 22.740012998616535, 22.776666621684424, 22.746822788675424, 0.9999960194282793, 0.9999959784401363, 0.9999980584020101, 6449.963727080342, 6456.7459937015865, 6451.426283014514, 143.4347487276632, 22.006582902572973, 15.741036323471917, 6447.421523546103, 6453.369047452067, 6452.351415323767, 284.8380465122209, 284.5923086950671, 284.7800639946297, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 600.0, 611.2872, 5.384839, 3293.119, 602.1204, 5.480812, 3300.146, 600.4058, 5.496888, 3300.403, 614.0084, 5.358063, 3290.042, 591.5126, 5.572222, 3296.175, 589.615, 5.586661, 3294.181, 99.79007, 100.0, 100.0, 99.70013, 99.88267, 99.8275
26298.50472, 59.996737605145555, 59.996517492049115, 59.99464463969377, 22.778636015148553, 22.796425657765894, 22.773696513526943, 0.9999972875852818, 0.999994604757524, 0.9999974225087793, 6454.037651291026, 6458.394740289621, 6457.872885715002, 140.94059870678575, 19.876225827886174, 15.96651263847491, 6462.3124649429255, 6454.921615209005, 6459.289249670533, 284.82708290541865, 284.69277491953477, 284.85342563218524, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 600.0, 605.9445, 5.444268, 3298.967, 595.8168, 5.536808, 3299.214, 594.0775, 5.551926, 3298.094, 607.8527, 5.424806, 3297.348, 597.8645, 5.519443, 3299.878, 595.9571, 5.535571, 3299.1, 99.96715, 99.97478, 99.94742, 99.91831, 99.99004, 99.96953
26300.929040000003, 59.99660416203098, 59.99763645998285, 59.99811183168914, 22.769256854207722, 22.801348364323864, 22.76024026915125, 0.9999961464720536, 0.9999956849807283, 0.9999968866299219, 6460.354318048336, 6457.874674330724, 6455.933965317683, 142.39274984229132, 21.9744164523363, 17.302289220754005, 6454.261733836671, 6464.149019515217, 6459.110161245408, 284.8164591058896, 284.5988113407316, 284.8873223622923, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 600.0, 606.0037, 5.442662, 3298.961, 595.8557, 5.536808, 3299.212, 600.4446, 5.49652, 3300.463, 607.7944, 5.423886, 3297.351, 597.731, 5.519443, 3300.099, 596.9909, 5.523118, 3299.883, 99.96559, 99.97471, 100.0, 99.91503, 100.0, 99.98713
26303.336160000003, 59.9989108878259, 59.99321546002639, 59.9916934396991, 22.75672085262328, 22.825957106239812, 22.767713897318572, 0.9999971832765866, 0.9999940853677938, 0.9999967177652004, 6451.1383025407395, 6463.295786254211, 6459.868438454325, 136.70895746308088, 23.744806226554374, 17.55076002934493, 6453.596286313045, 6458.148740920534, 6452.924273364137, 284.7770791595487, 284.4925277982387, 284.8587000821448, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 600.0, 599.5767, 5.504591, 3300.426, 589.4937, 5.587646, 3295.346, 605.8799, 5.451238, 3299.547, 604.202, 5.456246, 3299.083, 599.9627, 5.50045, 3300.06, 596.6331, 5.529711, 3299.107, 100.0, 99.84683, 99.98486, 99.98057, 100.0, 99.97155
26305.703360000003, 59.99446148187039, 59.994177823519934, 59.995081540277845, 22.778225609683684, 22.810386822754115, 22.769148178922624, 0.9999972114174858, 0.999994026539266, 0.9999980668903279, 6454.727787081039, 6465.882060879869, 6458.739771689822, 137.12730506166963, 22.195177196766736, 14.39372720113829, 6460.339711059984, 6468.202962370859, 6458.607290478868, 284.73871227294217, 284.6289282214827, 284.793374349241, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 600.0, 606.0234, 5.443554, 3298.962, 595.7973, 5.536992, 3299.266, 600.4834, 5.496336, 3300.463, 607.8721, 5.42499, 3297.296, 597.75, 5.520356, 3299.877, 595.8974, 5.536486, 3299.213, 99.96715, 99.97634, 100.0, 99.91665, 99.99163, 99.9697
26308.094520000002, 59.99916010276924, 59.99372117329196, 59.99384417165032, 22.723759684888233, 22.7646449456714, 22.73582414059158, 0.9999978212782581, 0.9999952845799092, 0.9999973264652534, 6447.191591441032, 6457.219051712538, 6448.89273665263, 138.07402090695905, 19.079716453511992, 15.211663350693016, 6449.960826004338, 6459.118982068731, 6451.116777485422, 284.76539198626494, 284.5842996127553, 284.9346836182676, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 600.0, 611.6618, 5.379663, 3292.952, 602.1009, 5.480443, 3300.259, 594.1163, 5.551374, 3298.315, 614.0472, 5.358799, 3289.981, 591.4363, 5.572405, 3296.179, 589.6547, 5.587576, 3294.3, 99.7883, 100.0, 99.9459, 99.69499, 99.8779, 99.82586
26310.62424, 59.99783191672294, 59.994004216953186, 59.99680538905491, 22.754329905024537, 22.809535779476505, 22.760777062320493, 0.9999967605726436, 0.9999953154776257, 0.9999969542431995, 6457.564537384381, 6461.3882129192, 6458.224747578293, 142.18597670371264, 20.701845534570566, 13.01781669150455, 6456.602739813219, 6461.708763753909, 6459.114973497366, 284.9006770380665, 284.621588278164, 284.9097093307492, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 600.0, 606.0628, 5.44409, 3298.852, 595.8557, 5.536808, 3299.263, 600.4058, 5.496704, 3300.353, 607.8721, 5.424806, 3297.462, 597.75, 5.520174, 3299.929, 595.9571, 5.535754, 3299.154, 99.96887, 99.96972, 100.0, 99.9182, 99.99646, 99.96786
26313.048600000002, 59.99470518992412, 59.99790597412334, 59.993752686094346, 22.760854392058075, 22.804765433583093, 22.765120530151872, 0.9999972253780695, 0.9999947728289865, 0.9999969964485765, 6452.416532652319, 6457.891784622223, 6457.394845246933, 136.72567703183768, 19.813715175796005, 17.56912880852815, 6452.913307254606, 6456.887617516558, 6456.063307224502, 284.7153418082299, 284.50993920950293, 284.86177257076866, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 600.0, 606.0234, 5.442662, 3299.019, 595.8362, 5.536992, 3299.042, 594.0969, 5.551558, 3298.202, 607.8527, 5.424622, 3297.403, 597.7691, 5.520174, 3299.764, 596.4144, 5.531725, 3299.723, 99.95875, 99.96958, 99.94423, 99.91989, 99.99991, 99.99021
26315.50444, 59.994550663235714, 59.996283619665704, 59.99384091650538, 22.766638725701068, 22.801684024970285, 22.744207728521566, 0.9999968089401783, 0.9999928383160013, 0.9999973647343938, 6459.793135069518, 6459.74582141613, 6459.137313154033, 138.23590598939654, 18.916281707379426, 17.267011770509725, 6457.42009032993, 6458.897569021336, 6461.6003438318185, 284.6254192293922, 284.48080469751955, 284.72042595976444, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 600.0, 599.7147, 5.502984, 3300.374, 589.4354, 5.588199, 3294.401, 588.254, 5.594447, 3294.108, 603.6583, 5.461395, 3299.404, 600.4014, 5.500085, 3300.297, 597.0505, 5.526414, 3299.305, 100.0, 99.82894, 99.80063, 99.98054, 100.0, 99.97753
26317.9428, 59.99387826231258, 59.990145285638086, 59.9931829548517, 22.763356288848158, 22.81625104791631, 22.760049578385583, 0.9999980089317484, 0.9999956019784116, 0.999996990785898, 6449.134134890046, 6461.70854105563, 6458.237529849574, 135.044864870345, 22.308187355690563, 15.661843518773821, 6451.26550765086, 6465.00180310807, 6454.026800900059, 284.7391566404824, 284.5313984903517, 284.79043415773066, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 600.0, 606.0431, 5.443376, 3298.962, 595.8362, 5.537176, 3299.268, 594.1163, 5.551742, 3298.203, 607.7944, 5.424806, 3297.351, 597.7881, 5.520174, 3299.935, 595.9769, 5.535754, 3299.21, 99.96382, 99.97482, 99.94415, 99.91831, 99.99659, 99.97467
26320.367080000004, 59.98996340591158, 59.99338832625477, 59.992232654289616, 22.73228661786746, 22.788065601157527, 22.748241280928436, 0.9999977724751381, 0.9999957345039173, 0.9999966390967218, 6451.196596828675, 6455.4515597470845, 6448.943210617076, 139.29952231510424, 23.11633570891297, 16.563494936866846, 6448.0577469224545, 6457.952302263591, 6454.809364739844, 284.8041993439012, 284.4552110754232, 284.7855614987033, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 600.0, 612.2138, 5.378771, 3292.847, 602.1398, 5.480628, 3300.303, 600.4252, 5.496704, 3300.459, 614.0278, 5.358431, 3290.262, 591.4744, 5.572587, 3296.173, 589.5951, 5.586844, 3294.297, 99.78168, 100.0, 100.0, 99.69675, 99.87944, 99.83261
26322.77488, 59.99047697586396, 59.99073759461876, 59.98987066372652, 22.783992799431683, 22.813318763697627, 22.76478655429042, 0.9999973970899221, 0.999995605407918, 0.9999965898848132, 6455.663894945053, 6458.143430081919, 6460.359980228735, 135.86756424994792, 21.594563459014125, 16.4720875083558, 6456.056405221956, 6461.596310996685, 6462.016886935811, 284.7498730231346, 284.4110442489838, 284.81850868501664, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 600.0, 606.0234, 5.443198, 3298.852, 595.8557, 5.536808, 3299.161, 594.1163, 5.551374, 3298.482, 607.8527, 5.424438, 3297.515, 597.75, 5.520539, 3300.043, 595.9173, 5.53612, 3299.214, 99.96223, 99.97634, 99.9459, 99.92012, 99.99991, 99.97479
26325.2066, 59.99212050753015, 59.98861350361473, 59.98965847868651, 22.767967830116426, 22.80010856850399, 22.772697657546484, 0.9999972217753961, 0.9999931461650882, 0.9999967815453861, 6452.252413189143, 6460.087734294397, 6456.342240331701, 138.60043817495193, 22.061059341895543, 16.75821909522392, 6457.92534377725, 6460.157303064588, 6460.551930676201, 284.72173626049306, 284.4932501868781, 284.7569165063816, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 600.0, 606.0234, 5.443376, 3299.02, 595.8557, 5.536992, 3299.152, 600.4252, 5.496888, 3300.403, 607.8721, 5.424806, 3297.347, 597.7881, 5.520174, 3299.667, 596.0167, 5.532274, 3299.55, 99.96888, 99.97292, 100.0, 99.91995, 99.9885, 99.9858
26327.658840000004, 59.99610448977268, 59.99081206771894, 59.99404946760937, 22.761526372439292, 22.800979094164067, 22.76093379850993, 0.9999966357237933, 0.9999934930461201, 0.9999967931399006, 6456.183562409922, 6464.808779829058, 6455.854843256273, 137.47403447565284, 22.550182194505396, 14.93937310233241, 6463.964133444626, 6453.009858673421, 6457.755338440224, 284.85618363288074, 284.618089423641, 284.8114011792301, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 600.0, 599.6358, 5.503698, 3300.211, 589.377, 5.588567, 3294.343, 606.2682, 5.44093, 3299.285, 603.134, 5.467094, 3299.727, 601.069, 5.490406, 3300.229, 598.1042, 5.521287, 3299.588, 100.0, 99.83221, 99.96435, 99.99032, 99.99824, 99.98162
26330.062840000002, 59.997265504855406, 60.000436041633805, 59.999197127855616, 22.76272184336116, 22.81286465177029, 22.748941228537497, 0.9999981674862157, 0.9999940056293952, 0.9999971793519157, 6451.196195225074, 6464.1294372169905, 6458.620993254646, 134.0779994723548, 22.98007542615187, 14.294087761259107, 6456.525866894904, 6459.906516354514, 6458.696245640011, 284.6824929292202, 284.426262454376, 284.8462214945983, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 600.0, 606.0234, 5.443554, 3298.91, 595.8168, 5.537544, 3299.378, 600.4252, 5.496888, 3300.402, 607.8333, 5.424806, 3297.403, 597.7691, 5.520721, 3299.938, 595.9968, 5.535937, 3299.212, 99.96062, 99.97292, 100.0, 99.92171, 99.98982, 99.96617
26332.459600000002, 60.000287494334344, 60.00132074127713, 60.00176037605742, 22.741589881032137, 22.766844549221286, 22.75127719048975, 0.9999970111266737, 0.9999938074747831, 0.9999964375903462, 6448.251856980445, 6459.272461580495, 6455.141079374003, 137.50005731786655, 21.718686561695677, 16.73444541385743, 6449.747420102304, 6456.628990984704, 6453.519230041023, 284.7349992272242, 284.5576372307134, 284.9638936611733, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 600.0, 610.6564, 5.388587, 3293.72, 601.848, 5.481364, 3300.085, 594.1163, 5.55211, 3298.426, 614.0084, 5.358063, 3290.207, 591.5126, 5.572222, 3296.177, 589.6945, 5.586661, 3294.411, 99.80829, 100.0, 99.94739, 99.70185, 99.87953, 99.81891
26334.889040000002, 60.00310388098597, 60.00084447788646, 60.00154077117838, 22.758793483652678, 22.76456944526104, 22.76189763287075, 0.9999975614246778, 0.9999938994476921, 0.9999976918411216, 6457.6389524243405, 6456.762347528395, 6457.961970994866, 137.61883839138136, 20.98186466467473, 15.810602928233493, 6453.015817422968, 6460.5178557480585, 6457.233762153543, 284.8468735565997, 284.45077568158985, 284.93822472294613, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 600.0, 606.0234, 5.44409, 3298.857, 595.8362, 5.537176, 3299.324, 600.3475, 5.49744, 3300.462, 607.8333, 5.42499, 3297.409, 597.75, 5.520174, 3299.715, 595.9571, 5.535388, 3299.276, 99.96395, 99.97474, 100.0, 99.92345, 99.99659, 99.97665
26337.356040000002, 60.00329137597835, 60.00315690944874, 60.000832260884806, 22.766098192634388, 22.81345235456625, 22.768379951933866, 0.9999971149611255, 0.9999953176366826, 0.9999975040832144, 6451.858675198025, 6457.037530681243, 6454.708241468686, 138.29866716681477, 20.52801131935348, 14.881878913311084, 6451.024955516563, 6455.335948685806, 6455.478003948619, 284.6527169393939, 284.5258495943239, 284.7474964792051, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 600.0, 606.0234, 5.443198, 3298.69, 595.8751, 5.53736, 3299.099, 594.0581, 5.551742, 3298.423, 607.8138, 5.42499, 3297.239, 597.8835, 5.519443, 3299.931, 595.9769, 5.535937, 3299.581, 99.9589, 99.97129, 99.94923, 99.92171, 99.99186, 99.96985
26339.80912, 59.99887683828678, 60.00415683816671, 60.00182825222264, 22.7623738737477, 22.783433665299935, 22.78048399434099, 0.9999929368046633, 0.9999956499117096, 0.9999965810458235, 6456.285650835657, 6461.283054094428, 6458.545920389264, 133.39341918828222, 18.132096182787564, 17.606170718922385, 6450.447318075728, 6462.39828384225, 6460.096322033927, 284.712573826349, 284.5115185200918, 284.85579406084435, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 600.0, 599.7541, 5.502627, 3300.431, 589.4742, 5.588567, 3294.395, 587.8463, 5.601074, 3293.17, 602.532, 5.472059, 3299.824, 601.4315, 5.48657, 3299.988, 598.6808, 5.516709, 3299.444, 100.0, 99.82538, 99.79163, 99.99975, 100.0, 99.99463
26342.218240000002, 60.001704387009845, 60.001932136608254, 60.00027741129043, 22.751783519174598, 22.814048977415403, 22.750359804850397, 0.9999964133354046, 0.9999942365065168, 0.9999962492087839, 6452.8253607578245, 6463.611735219938, 6455.796146094721, 135.98392522243103, 22.058574375001683, 15.95809731331019, 6453.515372380797, 6461.148150502803, 6457.446500427333, 284.8376483274176, 284.48349103477574, 284.9045947153271, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 600.0, 606.0037, 5.443198, 3298.632, 595.8557, 5.537176, 3299.325, 594.1357, 5.551374, 3298.485, 607.8915, 5.42499, 3297.41, 597.7691, 5.520174, 3299.664, 595.9968, 5.535204, 3298.983, 99.96556, 99.97815, 99.95107, 99.92012, 99.99831, 99.97665
26344.6568, 60.001577782086514, 60.001058655271216, 59.99717049174137, 22.729619330061855, 22.78920859478667, 22.745492537118032, 0.99999827523169, 0.9999948988157223, 0.999996772997506, 6449.153167328793, 6456.656650659463, 6452.602544384999, 135.22146928694656, 18.644944377049228, 16.66056038646593, 6452.6001323969, 6458.995272490896, 6447.818948566439, 284.78304490547566, 284.55635854929346, 284.8390313624495, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 600.0, 610.5775, 5.396261, 3293.558, 601.9453, 5.48247, 3300.085, 600.3669, 5.497256, 3300.348, 614.0278, 5.35788, 3290.04, 591.5126, 5.572222, 3296.287, 589.5951, 5.586661, 3294.466, 99.82987, 100.0, 100.0, 99.69677, 99.87622, 99.82402
26347.0632, 59.99858704273628, 59.9954503230063, 59.996322270465775, 22.747995121221393, 22.826348988614654, 22.747144779959108, 0.9999965884841996, 0.999995378777167, 0.9999972906821525, 6455.122795810071, 6459.574628043809, 6459.608795729765, 135.721358494181, 23.19527780582527, 17.912479361328224, 6456.569557749831, 6460.6272697118175, 6458.985144288531, 284.67385633920134, 284.507835342302, 284.8257899646155, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 600.0, 606.0431, 5.443376, 3298.963, 595.8946, 5.536439, 3299.267, 594.0581, 5.551926, 3298.425, 607.8333, 5.424622, 3297.462, 597.75, 5.520174, 3300.097, 595.9769, 5.535571, 3299.389, 99.96064, 99.97485, 99.95086, 99.91818, 100.0, 99.9697
26349.61764, 59.99223865286523, 59.994447670106744, 59.994920278049904, 22.783949835256646, 22.811196048258253, 22.777064401035215, 0.9999982744081913, 0.999994540760014, 0.999997282890668, 6457.803927368865, 6464.201204010473, 6459.221603281938, 136.72215864688087, 22.04872752093752, 15.937561356778588, 6454.346991014551, 6463.382396347418, 6457.936627349331, 284.7660607354241, 284.4819670830002, 284.80155711846675, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 600.0, 606.0234, 5.443198, 3298.962, 602.1009, 5.480812, 3300.307, 600.3864, 5.497072, 3300.402, 607.8333, 5.425725, 3297.463, 597.8073, 5.519808, 3300.049, 595.9968, 5.534655, 3299.491, 99.96713, 100.0, 100.0, 99.92322, 100.0, 99.98393
26352.079120000002, 59.994352746440946, 59.9970641712222, 59.99370905797957, 22.77937786922269, 22.81922618620654, 22.74565447383635, 0.9999970633546137, 0.9999926139954558, 0.999997201363072, 6453.865045753481, 6461.22332631766, 6464.576796323321, 137.8574974197727, 23.801887551693994, 15.508169866767275, 6454.9955386001375, 6459.854507193486, 6461.332794346877, 284.6870869906766, 284.34452348824635, 284.8294253113758, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 600.0, 599.6555, 5.50352, 3300.211, 608.3461, 5.418922, 3297.074, 606.5981, 5.441114, 3298.867, 603.2117, 5.466727, 3299.728, 601.0309, 5.490953, 3300.288, 597.647, 5.525499, 3299.477, 100.0, 99.91338, 99.96428, 99.99165, 99.99974, 99.97827
26354.535320000003, 59.983493173238664, 59.986716519543, 59.984019470116976, 22.77991365704718, 22.796988081373804, 22.76723033138375, 0.9999966707905223, 0.9999942125094037, 0.999996588220668, 6456.363000339, 6466.385561186913, 6457.114569437208, 139.71510683546944, 21.979960914728508, 13.827597661148957, 6453.412805746147, 6462.015313464112, 6456.357947939854, 284.7809873856207, 284.4907809139847, 284.8149276439076, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 600.0, 606.0825, 5.443912, 3298.905, 602.1009, 5.480628, 3300.254, 600.4058, 5.496888, 3300.346, 607.8333, 5.42499, 3297.515, 597.8073, 5.519991, 3299.935, 595.9571, 5.535937, 3298.986, 99.9654, 100.0, 100.0, 99.92169, 99.99168, 99.97479
26356.99748, 59.98217942274952, 59.982248799087955, 59.980748341642524, 22.735039076987036, 22.790065001838183, 22.73863557337316, 0.9999944236742244, 0.9999954217272156, 0.9999977176140171, 6450.279143705159, 6456.586028388321, 6449.0898793534725, 138.56180428388814, 18.247081676582184, 16.19790440788711, 6448.026325791136, 6451.455767019956, 6452.522058411967, 284.7750929274971, 284.55350295501233, 284.7939913714579, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 600.0, 612.1152, 5.379663, 3292.732, 595.8362, 5.536808, 3299.214, 594.1163, 5.551742, 3298.141, 613.9307, 5.358615, 3290.151, 591.4172, 5.572953, 3296.018, 589.6547, 5.586661, 3294.243, 99.77852, 99.97478, 99.95263, 99.70346, 99.87794, 99.82413
26359.45156, 59.97322972930963, 59.97430857641493, 59.97254736990557, 22.773161870096516, 22.814994221682824, 22.771707321843728, 0.9999975213101965, 0.9999948659395257, 0.99999648810712, 6455.624559641076, 6463.641556735247, 6460.226608838447, 135.64243214016028, 20.544068691331177, 16.34587536323511, 6462.1413919297, 6465.615353242132, 6453.994189602765, 284.8274548128386, 284.4964050877054, 284.7757331215818, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 600.0, 605.9642, 5.443376, 3299.02, 602.1009, 5.481549, 3300.418, 600.3864, 5.497072, 3300.127, 607.8527, 5.424622, 3297.463, 597.7691, 5.520174, 3299.881, 595.9571, 5.535754, 3299.102, 99.96224, 100.0, 100.0, 99.92009, 99.995, 99.97134
26361.91888, 59.97543392231233, 59.97642245288586, 59.9728175220825, 22.748015470459336, 22.79496796085006, 22.775351749796233, 0.9999976251763044, 0.9999926139583091, 0.99999758954744, 6456.382668853813, 6460.416512057909, 6460.97975304796, 138.14356390157445, 23.312782833433175, 18.398651824359035, 6457.591413301091, 6454.729727489674, 6454.583796711956, 284.71730677716516, 284.3641048482195, 284.88039817398993, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 600.0, 606.0234, 5.443912, 3299.019, 595.8168, 5.537176, 3299.208, 594.0581, 5.551926, 3298.203, 607.8333, 5.424622, 3297.409, 597.7691, 5.519626, 3300.021, 596.9511, 5.52733, 3299.873, 99.96223, 99.97827, 99.94583, 99.92009, 99.99845, 99.99238
26364.413800000002, 59.97524454144057, 59.97596499574838, 59.972610258512816, 22.758048129998084, 22.817651887070816, 22.758335509217773, 0.99999784898252, 0.9999947122419581, 0.9999972089591888, 6449.5516226446525, 6460.925843411764, 6452.230820573824, 137.27909361567345, 23.882242345201973, 20.66071334994149, 6454.042252850737, 6462.276056593472, 6454.3898919144785, 284.86992251736694, 284.40571233046575, 284.8418839687007, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 600.0, 599.6949, 5.503163, 3300.536, 589.5715, 5.584331, 3295.232, 589.3022, 5.585427, 3295.055, 604.7651, 5.451098, 3298.869, 599.4095, 5.509216, 3300.022, 596.0963, 5.534838, 3299.269, 100.0, 99.84316, 99.84875, 99.96433, 100.0, 99.96789
26366.814280000002, 59.97912035437813, 59.97267467299122, 59.97794868323202, 22.78474973358132, 22.80915644063162, 22.751652592067416, 0.9999968070484914, 0.9999956019919394, 0.9999974573777646, 6458.224778993296, 6460.183274583778, 6456.177804882348, 133.48256664857809, 20.638537375760052, 19.851444347358665, 6451.614484792505, 6460.7854396163675, 6454.142170519073, 284.83940054229765, 284.5140031492549, 284.83830623478286, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 600.0, 606.1022, 5.443912, 3298.91, 595.7973, 5.536808, 3299.096, 594.1163, 5.551742, 3298.366, 607.8138, 5.42499, 3297.351, 597.7691, 5.520539, 3299.994, 595.9968, 5.535571, 3299.153, 99.96379, 99.97122, 99.94908, 99.92169, 99.99823, 99.97495
26369.215320000003, 59.980023114023815, 59.977352854301415, 59.97908870580419, 22.748407428013348, 22.76929974303301, 22.74677223714808, 0.9999971527722127, 0.9999932121415037, 0.999997393507033, 6450.242513657146, 6458.346055403973, 6452.382166151604, 138.8197670934132, 23.451874469196355, 15.537339868292747, 6447.336466232219, 6457.880812493997, 6453.454870407223, 284.8428283525833, 284.4979017344567, 284.9049679023437, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 600.0, 612.2729, 5.378057, 3292.733, 602.0814, 5.480443, 3300.198, 600.3864, 5.497072, 3300.238, 614.0278, 5.358247, 3290.039, 591.4935, 5.572953, 3296.02, 589.615, 5.586844, 3294.181, 99.7817, 100.0, 100.0, 99.69675, 99.87798, 99.83092
26371.670560000002, 59.984770341847565, 59.98189504388871, 59.98360026706385, 22.767419077060893, 22.826671836079903, 22.774585606602994, 0.9999975397217017, 0.9999940988661354, 0.9999972377536465, 6458.951528571095, 6466.6146469309715, 6458.022228881776, 136.6724261716913, 20.438133730156096, 17.420896310159605, 6460.783352053538, 6463.884868743743, 6459.89391825956, 284.7809575227031, 284.5136344522022, 284.85894107958177, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 600.0, 606.0628, 5.442841, 3298.795, 595.8751, 5.53736, 3299.209, 594.1357, 5.551742, 3298.257, 607.8333, 5.42499, 3297.404, 597.7881, 5.519991, 3299.772, 595.9173, 5.535388, 3298.987, 99.96715, 99.97463, 99.94579, 99.92507, 99.99168, 99.97321
26374.1264, 59.988390868360185, 59.98545711154669, 59.98734885096226, 22.758969635033278, 22.808569734511394, 22.771373889202557, 0.9999971778498269, 0.999995032594464, 0.9999973179374616, 6456.899364914876, 6459.926929159254, 6458.326003265705, 137.94648160365887, 21.108996689891228, 14.973070415289044, 6462.9835883976575, 6464.424667505318, 6461.669135592108, 284.84120660881996, 284.47016444583227, 284.83968961817175, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 600.0, 606.0234, 5.443376, 3298.852, 602.1398, 5.480628, 3300.308, 600.3475, 5.49652, 3300.292, 607.8721, 5.424438, 3297.457, 597.731, 5.519808, 3300.068, 596.9114, 5.524034, 3299.882, 99.96223, 100.0, 100.0, 99.92507, 100.0, 99.98364
26376.612640000003, 59.9880404456572, 59.98661109561653, 59.98464484815989, 22.766109115150215, 22.8253900840106, 22.766594781360393, 0.9999961985271936, 0.9999936065169294, 0.999995733902018, 6455.841085475047, 6464.03431567046, 6452.91598774791, 137.82680497886577, 21.154248881027343, 16.361346956991497, 6459.252651016855, 6461.3416544353295, 6455.679441703319, 284.82119685965245, 284.4110228474712, 284.82563833806194, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 600.0, 599.6752, 5.50352, 3300.489, 608.3267, 5.424079, 3297.826, 605.317, 5.456208, 3299.522, 604.5904, 5.457533, 3299.145, 599.4477, 5.505198, 3299.862, 596.7126, 5.534105, 3299.041, 100.0, 99.93273, 99.98135, 99.97085, 100.0, 99.96959
26379.10452, 59.986532898988806, 59.98715743072519, 59.985924244241815, 22.783451652888196, 22.801968511426217, 22.774108281406946, 0.9999966905981961, 0.9999951755690424, 0.9999975077985107, 6453.362650468364, 6460.100775202447, 6457.090492204419, 137.30400879477656, 21.39150671864809, 13.260213803182296, 6463.780716139034, 6462.859080753503, 6457.132248812841, 284.74079084701447, 284.4811714508661, 284.7550509777661, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 600.0, 606.0431, 5.443554, 3298.852, 602.1009, 5.480443, 3300.253, 600.3864, 5.496888, 3300.403, 607.8721, 5.424438, 3297.516, 597.731, 5.520174, 3299.775, 595.9372, 5.535571, 3299.045, 99.96381, 100.0, 100.0, 99.91995, 99.99154, 99.96967
26381.55744, 59.98827640590418, 59.98352760330988, 59.98814273900795, 22.71761285626472, 22.78814827220002, 22.736292792572076, 0.9999968831871769, 0.9999964301350243, 0.9999987445953399, 6452.302392752543, 6451.517398015102, 6451.0451114381585, 136.9975174595238, 16.549080140753148, 17.135626707487518, 6443.812520509439, 6461.940625000288, 6453.3992025363505, 284.71513668878805, 284.46616090377637, 284.78149518032063, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 600.0, 612.3124, 5.377879, 3292.842, 595.8168, 5.536992, 3299.099, 594.0775, 5.551374, 3298.145, 613.9695, 5.358431, 3290.208, 591.4744, 5.572222, 3296.071, 589.615, 5.586844, 3294.235, 99.78345, 99.97652, 99.94238, 99.70189, 99.87953, 99.82219
26383.96816, 59.9837347534412, 59.98379527351488, 59.98877866416004, 22.786233995514035, 22.83198726672659, 22.77117201331335, 0.9999986600704439, 0.9999944253613009, 0.9999993441645502, 6451.164566250434, 6466.011416467509, 6455.425488659247, 137.09876055897485, 19.554634904515638, 16.71516560892951, 6455.466585862872, 6464.868066312943, 6457.906005462501, 284.7084486337863, 284.525185207732, 284.8109188274519, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 600.0, 606.0037, 5.443376, 3298.8, 602.1009, 5.481364, 3300.087, 600.4058, 5.496704, 3300.349, 607.8915, 5.423703, 3297.292, 597.731, 5.519991, 3299.717, 595.9769, 5.535571, 3299.045, 99.96889, 100.0, 100.0, 99.9233, 99.99001, 99.97137
26386.37524, 59.98765088185242, 59.98595800704808, 59.98726425541777, 22.77102123221074, 22.791706668067807, 22.756852344801192, 0.9999975353422801, 0.9999959289297236, 0.9999967054824196, 6456.648652075022, 6460.760900216499, 6458.401890278998, 135.5530467068868, 20.561023123545965, 18.5348926745487, 6457.426117781082, 6462.9451749827285, 6452.519957545993, 284.8035715698932, 284.488197148874, 284.8458913951741, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 600.0, 606.0234, 5.443376, 3298.747, 602.1398, 5.480628, 3300.144, 594.1357, 5.551558, 3298.205, 607.8138, 5.424254, 3297.463, 597.8073, 5.517251, 3300.151, 597.2891, 5.519456, 3299.89, 99.96715, 100.0, 99.94927, 99.91838, 100.0, 100.0
26388.773320000004, 59.9917823877925, 59.989969304652654, 59.98639447655945, 22.7525458915645, 22.812250116364467, 22.770167348264636, 0.9999963652638376, 0.9999947650621384, 0.9999965656267849, 6462.011215530724, 6458.861899171389, 6463.092974537572, 137.61509747822456, 19.352459832746717, 20.542870413619767, 6456.448185519377, 6465.1021145643135, 6457.449873266558, 284.773765868315, 284.4909742529299, 284.96838697980735, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 600.0, 599.6358, 5.502984, 3300.322, 607.9181, 5.423895, 3298.026, 589.1857, 5.585979, 3295.163, 604.5321, 5.457717, 3299.029, 600.1153, 5.505016, 3300.01, 596.7722, 5.528612, 3299.157, 100.0, 99.92757, 99.83954, 99.97063, 100.0, 99.97689
26391.306160000004, 59.989352771568896, 59.99354791403413, 59.99153306789604, 22.763259550113652, 22.801070737087535, 22.76063765797529, 0.9999973677818427, 0.9999934670076445, 0.9999975267943955, 6452.231166366796, 6463.663336554939, 6459.81570496404, 131.76134046055313, 20.159578644317662, 21.82343576648509, 6460.5749813833945, 6460.851897612784, 6458.145793741262, 284.8120750188011, 284.5476140653717, 284.885445686577, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 600.0, 605.9445, 5.443912, 3298.962, 602.1204, 5.480259, 3300.144, 594.0969, 5.551742, 3298.425, 607.8527, 5.424622, 3297.574, 597.8073, 5.520539, 3299.939, 595.9571, 5.535937, 3299.161, 99.95887, 100.0, 99.95093, 99.92507, 99.99982, 99.9784
26393.686080000003, 59.98899389019287, 59.98787800109907, 59.98897093044845, 22.751278163104327, 22.78450260961132, 22.762384012482958, 0.9999964048038017, 0.9999935801435899, 0.9999969831520774, 6449.332841719149, 6454.959425628293, 6452.041196278302, 138.3367713817113, 18.578599344346912, 17.841541259165297, 6448.985349827045, 6456.347102564213, 6453.949730128848, 284.7925734088102, 284.51141474305535, 284.8962468471467, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 600.0, 612.2729, 5.377879, 3292.68, 595.8751, 5.536992, 3299.156, 600.3864, 5.497072, 3300.401, 614.0472, 5.358247, 3290.261, 591.4935, 5.572953, 3296.012, 589.6348, 5.586844, 3294.525, 99.77852, 99.97318, 100.0, 99.70018, 99.88599, 99.83269
26396.12048, 59.99496028159397, 59.99360725182331, 59.99047728436643, 22.760901460496626, 22.81509600199679, 22.74878033706459, 0.9999959499510112, 0.9999966131846842, 0.9999970845307055, 6451.8332471888525, 6465.145177570271, 6460.0577079429695, 138.63521679360792, 20.010219477179362, 12.246801513461378, 6459.4117544333885, 6466.369454338669, 6457.08380303856, 284.80692406847305, 284.54023002015674, 284.8698519383424, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 600.0, 606.0628, 5.443912, 3298.8, 602.0814, 5.481364, 3300.251, 594.1552, 5.55119, 3298.257, 607.8721, 5.424622, 3297.573, 597.7691, 5.519808, 3299.887, 595.9372, 5.535571, 3299.046, 99.96223, 100.0, 99.95089, 99.92172, 99.99518, 99.97665
26398.69636, 59.99713686621282, 59.99287707039887, 59.99561632879375, 22.762103160481473, 22.786056166596676, 22.751893618395584, 0.9999970540598349, 0.9999955299696319, 0.9999970739848172, 6456.708883734563, 6459.113330437713, 6452.103133234097, 135.2948743341185, 19.787431568051943, 13.256995870523724, 6448.259489641675, 6462.62486604251, 6456.174737525898, 284.87540932392005, 284.6478401890813, 284.94625985280913, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 600.0, 606.0628, 5.442841, 3298.8, 602.1009, 5.481364, 3300.145, 594.1163, 5.551558, 3298.145, 607.7556, 5.428115, 3297.949, 599.2188, 5.50739, 3300.244, 598.2633, 5.508835, 3300.288, 99.96223, 100.0, 99.95242, 99.92988, 100.0, 100.0
