TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
27096.82976, 60.020207558422236, 60.01898828625545, 60.02271357787161, 35.34223904719128, 35.38342228597958, 35.311062155837384, 0.9999857347488269, 0.9999718296868937, 0.9999838498948226, 10033.622939610523, 10028.621147185047, 10052.562608024135, 260.1672381126573, 83.54850082556368, 53.45421108784524, 10037.863676200968, 10037.014808464572, 10045.810278394349, 285.0604630129648, 284.7664549262115, 285.34077915127784, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 600.0, 609.1186, 9.025757, 5495.285, 600.6612, 9.147248, 5500.483, 589.574, 9.29947, 5493.502, 610.6878, 7.19302, 4392.861, 597.0634, 9.210134, 5499.148, 601.9016, 7.31037, 4400.063, 99.8979, 100.0, 99.87063, 99.83618, 99.98404, 100.0
27099.237240000002, 60.01481587747389, 60.015303519146414, 60.0193717777802, 35.317743040863895, 35.357121945130885, 35.27700635845635, 0.9999909862207813, 0.9999681212574074, 0.9999881019422499, 10021.110679187084, 10036.828141888678, 10033.722070590016, 261.54647858778117, 77.22817105459035, 56.91045212445533, 10034.516976440933, 10034.372347665258, 10036.426004094215, 285.1927524561995, 284.97006936766104, 285.1082046291597, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 600.0, 605.3925, 9.082509, 5498.482, 602.8597, 9.123487, 5499.975, 585.5169, 9.362975, 5482.234, 610.7461, 7.193572, 4392.7, 597.0824, 9.209951, 5499.201, 601.9214, 7.310737, 4400.123, 99.96605, 99.99813, 99.67471, 99.83368, 99.98418, 100.0
27101.638680000004, 60.00962482540995, 60.02080855220074, 60.01273922379028, 35.252205896979845, 35.31036148621867, 35.23914408602658, 0.9999880473807435, 0.9999597406466622, 0.9999876336132624, 10027.730314311952, 10029.658864463809, 10033.204645410062, 258.5505681317279, 87.42487434779014, 50.95206044023962, 10038.898348479286, 10025.252207543479, 10036.350688384477, 285.2482981484787, 284.8704481811565, 285.3083832392598, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 600.0, 599.1627, 9.180131, 5500.35, 609.1633, 9.018311, 5493.706, 579.1886, 9.434948, 5464.894, 617.0182, 7.097963, 4379.683, 603.5106, 9.112977, 5499.571, 595.6191, 7.3849, 4398.7, 100.0, 99.88415, 99.36244, 99.53685, 99.99075, 99.96904
27104.15724, 60.0081514669295, 60.017233569731076, 60.01045728579004, 35.30453318528184, 35.32023128444495, 35.280472158519146, 0.9999874655673024, 0.9999659151415906, 0.9999866304032428, 10033.150101272791, 10037.212257508741, 10030.465437752842, 255.5625866707478, 81.17146484370232, 51.64639270713451, 10031.923867450845, 10032.952643963763, 10042.86029538589, 285.22730707142813, 284.8229953823565, 285.2870682478142, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 600.0, 605.3531, 9.082867, 5498.487, 602.8402, 9.123856, 5499.797, 585.5363, 9.362607, 5482.358, 610.7266, 7.193756, 4392.641, 597.0824, 9.210317, 5499.309, 599.7345, 7.341501, 4399.8, 99.97109, 99.99814, 99.6746, 99.83134, 99.9851, 100.0
27106.555320000003, 60.008954115406375, 60.00501874921065, 60.00977197391421, 35.28190109823753, 35.3482430622564, 35.282878600781196, 0.9999833200459828, 0.9999706176212323, 0.9999840736070925, 10031.590941192413, 10035.686448269778, 10027.637733411655, 262.33294079848156, 79.3922262725057, 57.022185933173205, 10033.964854320559, 10032.746782568654, 10034.133983387928, 285.03801955557276, 284.8386961069572, 285.2593254016013, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 600.0, 605.3531, 9.082867, 5498.384, 602.2177, 9.132697, 5500.181, 586.8369, 9.339598, 5487.092, 608.0663, 7.229793, 4396.706, 593.0958, 9.271497, 5494.11, 589.8337, 7.447161, 4391.776, 99.9708, 100.0, 99.75102, 99.92373, 99.8915, 99.81465
27109.06836, 60.0104379569096, 60.008628600593134, 60.008933103352064, 35.29294705350681, 35.337934086335984, 35.268079921120545, 0.9999845614278727, 0.9999690583119727, 0.9999851871551572, 10032.097893228314, 10037.789689801164, 10032.158317857575, 262.1243556259242, 79.57910103277055, 54.53021217954938, 10033.000683721932, 10036.138508273261, 10033.872479314074, 285.08559758561046, 284.9444599744955, 285.23958099554324, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 600.0, 608.6849, 9.037714, 5496.684, 601.6729, 9.141539, 5500.002, 586.4875, 9.357637, 5482.241, 610.6101, 7.193572, 4392.749, 597.0634, 9.210317, 5499.202, 595.6191, 7.3849, 4398.592, 99.92227, 100.0, 99.67708, 99.83737, 99.98409, 99.96388
27111.480000000003, 60.0115865822631, 60.0114667340692, 60.01116565855174, 35.32341650263075, 35.363910233122574, 35.30420976460334, 0.9999841401671588, 0.9999731993541259, 0.9999837585807646, 10028.743345372553, 10042.892523745964, 10035.548560272626, 261.6566631554515, 77.70459105718874, 63.35496821642619, 10037.419151394053, 10041.88672946541, 10042.971187891071, 285.08048567417825, 284.8607248007824, 285.34087515679875, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 600.0, 605.3728, 9.082152, 5498.465, 602.8013, 9.123672, 5499.921, 591.7481, 9.283824, 5493.847, 610.6878, 7.193388, 4392.639, 597.0824, 9.210134, 5499.31, 595.6589, 7.385449, 4398.707, 99.969, 99.99708, 99.88467, 99.83131, 99.98497, 99.9692
27113.895480000003, 60.017009533431455, 60.0127303490315, 60.01388232093062, 35.30848819173739, 35.354415126168945, 35.293551036462375, 0.9999814027687144, 0.9999629983646399, 0.999984783530478, 10042.261809879747, 10037.981755423516, 10041.250726219883, 266.00002907471753, 86.56857839671056, 61.847724195411615, 10040.527536675525, 10042.437012130638, 10040.187628932306, 285.2929225192186, 284.89289755880634, 285.22351339405685, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 600.0, 599.1232, 9.180845, 5500.287, 609.1438, 9.018679, 5493.699, 598.1928, 9.194733, 5499.843, 616.9988, 7.097963, 4379.69, 603.4725, 9.112612, 5499.612, 601.9214, 7.310554, 4400.181, 100.0, 99.88403, 99.99368, 99.53702, 99.99288, 100.0
27116.299680000004, 60.01779193318796, 60.0168465130348, 60.00979047528021, 35.30752929161673, 35.34621932500222, 35.28025639167949, 0.9999811752678013, 0.9999712445810454, 0.9999823606263754, 10042.230474130087, 10038.697624104534, 10045.385801294276, 252.041616921068, 76.60439754542222, 62.62908055666935, 10044.443115423299, 10037.531393628484, 10041.95025451906, 285.2608503907529, 284.8440676303919, 285.3013485320077, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 600.0, 605.3728, 9.082331, 5498.471, 602.8013, 9.123302, 5499.916, 591.7093, 9.284008, 5493.793, 610.7072, 7.192653, 4392.861, 597.0634, 9.210317, 5499.201, 595.5992, 7.3849, 4398.587, 99.9708, 100.0, 99.88575, 99.83266, 99.98595, 99.96649
27118.70676, 60.01700527765524, 60.02206109082989, 60.023189015006665, 35.25691319583887, 35.31029149761826, 35.252299064499866, 0.999983095893386, 0.9999751872695185, 0.999985834301392, 10026.93357983919, 10024.593216425012, 10032.796190371317, 256.6821537401926, 83.4524996916698, 56.54221850447266, 10025.022830378432, 10022.545297659386, 10025.413670949863, 285.17694371215583, 284.73545324664315, 285.2673644247731, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 600.0, 605.3531, 9.083045, 5498.361, 602.8402, 9.125145, 5500.211, 591.0104, 9.293764, 5491.282, 609.0372, 7.225196, 4396.312, 593.6299, 9.266565, 5494.847, 590.0722, 7.44826, 4391.973, 99.96879, 99.99758, 99.85558, 99.91477, 99.90491, 99.82754
27121.10736, 60.02277510650016, 60.02225531343025, 60.02463421164344, 35.30981969683323, 35.37520816197498, 35.30099207903906, 0.9999813989829373, 0.9999727649931097, 0.9999853845137369, 10035.233420663199, 10037.17440113338, 10040.318736273357, 262.5634201017874, 75.79725679015178, 59.46640645321804, 10031.513399207275, 10044.946863102963, 10039.280025218073, 285.0391311885902, 284.8645297876093, 285.37340292565165, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 600.0, 609.0792, 9.019689, 5495.32, 600.3499, 9.155722, 5500.417, 589.0887, 9.309778, 5492.505, 610.5325, 7.19394, 4392.75, 597.1015, 9.209768, 5499.307, 595.6191, 7.385449, 4398.473, 99.8997, 100.0, 99.83351, 99.8362, 99.986, 99.96903
27123.539240000002, 60.02379058812488, 60.021110305181466, 60.020517865812494, 35.28948827089332, 35.35091982726253, 35.29943622045696, 0.9999866354567245, 0.9999684405735321, 0.9999874242232969, 10034.645431672354, 10033.33266280003, 10031.95164761544, 255.97488268033067, 77.48601134077308, 55.25781793794522, 10025.096738959168, 10039.287411099052, 10048.364713462095, 284.96093336684476, 284.7662005885708, 285.3094695014911, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 600.0, 605.3925, 9.082331, 5498.535, 602.8207, 9.123487, 5499.864, 585.5363, 9.362607, 5482.24, 610.7072, 7.192836, 4392.698, 597.0634, 9.209403, 5499.256, 595.6191, 7.3849, 4398.812, 99.9689, 99.99826, 99.67665, 99.83265, 99.98221, 99.97159
27125.95172, 60.023989948034064, 60.02134400973018, 60.01972593304301, 35.25493959619007, 35.279480977220324, 35.27650245074751, 0.9999905260632855, 0.999964903614881, 0.9999855182823214, 10025.402585712009, 10030.78188827656, 10026.991590642028, 259.34023739923987, 82.47414127448792, 53.93922268656627, 10021.535473327935, 10030.54045343425, 10030.46863013019, 285.10814567430924, 284.8119252684409, 285.1985409998926, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 600.0, 599.1429, 9.180309, 5500.396, 609.1633, 9.018311, 5493.594, 579.1886, 9.435132, 5464.952, 616.9988, 7.097411, 4379.631, 603.4915, 9.112794, 5499.504, 601.9016, 7.310004, 4400.186, 100.0, 99.88418, 99.36137, 99.53319, 99.99075, 100.0
27128.36732, 60.018700999912234, 60.021169938037964, 60.02424390321439, 35.29844393795749, 35.351678718460164, 35.291435041600174, 0.999988405488067, 0.9999730209536094, 0.9999862724114524, 10026.944360923617, 10042.864626442451, 10031.249311663614, 256.43032335486464, 81.20814141325627, 53.36631127042301, 10021.420119071223, 10040.014919191932, 10038.755325728001, 285.1275246059793, 284.88830952772236, 285.232239764582, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 600.0, 605.3728, 9.082509, 5498.372, 602.8402, 9.123487, 5499.974, 585.5363, 9.362975, 5482.297, 610.7072, 7.192653, 4392.699, 597.1015, 9.209403, 5499.358, 595.5594, 7.385449, 4398.707, 99.96794, 99.99908, 99.67352, 99.83132, 99.98627, 99.96661
27130.790200000003, 60.01950254759173, 60.02263711449419, 60.023373310553495, 35.30435971202658, 35.344360221709884, 35.2710805593427, 0.999983610211225, 0.9999699502364542, 0.9999847196330477, 10030.366280476299, 10041.00702028347, 10029.392248917287, 261.1354789678444, 82.49976839420196, 55.583064766426105, 10029.965003081948, 10034.035759042243, 10037.314787399737, 285.20335466503855, 284.81432071226885, 285.2737985290307, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 600.0, 605.3728, 9.082509, 5498.488, 602.8597, 9.122934, 5500.146, 585.5557, 9.361135, 5483.306, 609.8723, 7.20442, 4395.184, 595.0605, 9.244833, 5496.686, 591.8814, 7.43068, 4394.006, 99.9689, 100.0, 99.68136, 99.87613, 99.93834, 99.87837
27133.192280000003, 60.02155339602369, 60.02346540670752, 60.024693957046544, 35.313815436294995, 35.3329788859048, 35.28373244854878, 0.9999856831287053, 0.9999685096995377, 0.9999852816982653, 10029.643475934328, 10039.856827647194, 10036.884869758223, 258.9238732831336, 89.5066239622845, 50.097531082326896, 10024.113984924086, 10038.908571722042, 10039.523083850276, 285.13649568040137, 284.87099970527623, 285.23171005320586, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 600.0, 610.0058, 9.01023, 5493.842, 599.3577, 9.171194, 5500.529, 588.4869, 9.328553, 5488.42, 609.8723, 7.204604, 4393.009, 597.0252, 9.210134, 5499.139, 595.639, 7.384717, 4398.645, 99.86966, 100.0, 99.78805, 99.85171, 99.98401, 99.96647
27135.65532, 60.02742881888015, 60.025997987075456, 60.021350091833725, 35.316774936604276, 35.34824634088543, 35.30287531907687, 0.9999840157430535, 0.9999684687473448, 0.9999832999540054, 10032.733070389688, 10047.116301051416, 10043.296746535409, 261.35764892987754, 76.08411497233283, 59.66599838080302, 10034.195625695174, 10042.349082318451, 10034.714193518359, 285.2563670197533, 284.95160218936525, 285.2961513853368, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 600.0, 605.3925, 9.082331, 5498.314, 602.7624, 9.123487, 5499.913, 591.7093, 9.284192, 5493.844, 610.7072, 7.192653, 4392.699, 597.1015, 9.210134, 5499.201, 595.5992, 7.385083, 4398.7, 99.96795, 99.99813, 99.88668, 99.83506, 99.98497, 99.96524
27138.114840000002, 60.0201596321595, 60.019043862248225, 60.025921423819455, 35.281793029295834, 35.3494306079575, 35.28726765407157, 0.999981437400338, 0.9999647101740616, 0.9999825866496328, 10038.289235343991, 10036.84070039635, 10044.802552859432, 262.21503201059727, 89.7336378977725, 59.889436272845614, 10040.704916487672, 10031.282332468425, 10046.452976675222, 285.12190726215465, 284.8912815230163, 285.2302668078933, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 600.0, 599.1232, 9.180309, 5500.287, 609.1438, 9.018679, 5493.594, 598.2122, 9.19418, 5500.021, 617.0182, 7.097963, 4379.579, 603.4534, 9.113342, 5499.618, 601.9016, 7.310187, 4400.358, 100.0, 99.88405, 99.99383, 99.53805, 99.99164, 100.0
27140.48596, 60.02192522408784, 60.020215806861955, 60.023302097875494, 35.29948947286743, 35.34134788786643, 35.32042156359586, 0.9999814346169669, 0.999973841294367, 0.99997899036102, 10028.464919159658, 10040.130605743521, 10045.397426388796, 260.99929639055154, 75.41775755581557, 58.04812581407987, 10031.725278320102, 10035.820338929889, 10035.626040794492, 285.0635239428644, 284.78750744796065, 285.1917282483261, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 600.0, 605.3728, 9.083045, 5498.424, 602.8207, 9.123302, 5499.918, 591.7675, 9.283456, 5494.024, 610.6878, 7.192285, 4392.795, 597.0443, 9.209768, 5499.313, 595.5793, 7.384534, 4398.523, 99.96775, 99.9971, 99.88899, 99.83485, 99.98302, 99.96503
27143.008680000003, 60.02075737062364, 60.01768903301004, 60.02293400652207, 35.27260803755543, 35.31362815021182, 35.27521222741476, 0.999981951853087, 0.9999719142594088, 0.9999827010549048, 10017.833857731439, 10029.520093849187, 10029.352873016858, 256.23046263861124, 80.7825503014476, 56.27976476444883, 10027.418579612475, 10034.4865391457, 10032.606093701615, 284.99459994370125, 284.90866251530036, 285.2305144124748, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 600.0, 605.4122, 9.081617, 5498.367, 602.8597, 9.122934, 5500.08, 591.6316, 9.285296, 5492.589, 609.8528, 7.212694, 4395.183, 594.5264, 9.253599, 5496.007, 591.1856, 7.432878, 4392.68, 99.9689, 100.0, 99.87473, 99.88912, 99.93698, 99.85661
27145.494680000003, 60.01742832101378, 60.015947750352886, 60.01449606082062, 35.29171833046183, 35.33062349111846, 35.31249502591292, 0.9999832941674502, 0.9999681580431479, 0.99998283312816, 10037.848345257522, 10041.413648435147, 10045.357470951654, 257.69121794311286, 76.56767875515152, 56.29925489869038, 10036.904120814495, 10048.086202329416, 10039.667254269707, 285.0155639916056, 284.8523253773311, 285.209710765454, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 600.0, 609.9861, 9.011123, 5494.108, 599.7857, 9.170826, 5500.671, 588.4286, 9.327081, 5491.189, 610.2994, 7.198904, 4392.919, 597.0824, 9.210134, 5499.241, 595.5793, 7.385633, 4398.585, 99.87251, 100.0, 99.81587, 99.83734, 99.9848, 99.96645
27147.926280000003, 60.01309301098091, 60.01013103828115, 60.01990499436916, 35.29499315093473, 35.340983235716436, 35.28720244001972, 0.9999855873888271, 0.9999691642714921, 0.9999891106636476, 10030.06744052309, 10035.857466692069, 10040.767287654264, 258.9083884553597, 72.05817794652012, 54.861172210469476, 10028.662060239902, 10040.808272797181, 10034.819837552497, 285.0552650374925, 284.9164081757154, 285.3142606883545, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 600.0, 605.4122, 9.082152, 5498.482, 602.8402, 9.123487, 5500.034, 585.5557, 9.362791, 5482.188, 610.6878, 7.193388, 4392.647, 597.1015, 9.209951, 5499.201, 595.5992, 7.385266, 4398.648, 99.96785, 99.99828, 99.67474, 99.83636, 99.98286, 99.96787
27150.29904, 60.01390964853975, 60.010334297645414, 60.010323599381614, 35.24817849015928, 35.302374933716, 35.263858359431914, 0.9999903304338481, 0.9999599571880307, 0.9999884139865961, 10018.693706155951, 10020.507653124578, 10027.024222251157, 266.8208380322442, 85.16312162690792, 48.948937876039054, 10027.57337370879, 10037.696129185666, 10034.46987347103, 285.14789558609357, 284.8850619793375, 285.1739671193678, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 600.0, 599.1429, 9.179953, 5500.292, 609.1438, 9.018126, 5493.76, 579.2468, 9.435132, 5464.952, 616.9794, 7.098147, 4379.69, 603.4534, 9.112612, 5499.51, 601.9413, 7.309821, 4400.12, 100.0, 99.88514, 99.36437, 99.53448, 99.98881, 100.0
27152.70116, 60.007026154855886, 60.00682189721437, 60.009361745046675, 35.32114735257735, 35.35365985950316, 35.29939489437819, 0.99998650452982, 0.9999710582379312, 0.9999869331213989, 10030.941958852605, 10034.469654948427, 10032.574305875285, 261.458105241987, 76.22234335507619, 49.23317942943413, 10034.587750722603, 10029.758521705573, 10036.843355075405, 285.0455309988768, 284.79736673659335, 285.20482934471687, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 600.0, 605.3925, 9.082509, 5498.367, 602.8207, 9.122934, 5500.028, 585.5557, 9.362791, 5482.358, 610.7072, 7.19302, 4392.75, 597.0443, 9.209768, 5499.159, 595.5793, 7.385083, 4398.54, 99.97195, 99.99911, 99.67558, 99.83381, 99.98406, 99.97043
27155.391320000002, 60.008179145562956, 60.00970913120209, 60.006434337232655, 35.322971662827094, 35.33164589704965, 35.30027730471678, 0.9999850537875623, 0.9999672831375435, 0.9999843733681347, 10026.055627082997, 10038.317761175764, 10033.803152354332, 258.95407340762836, 84.1685670955917, 56.438103288987804, 10023.016553285683, 10037.665540264192, 10036.861447690313, 285.11184666057136, 284.80805649345507, 285.2050896611772, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 600.0, 605.3925, 9.081974, 5498.32, 602.1009, 9.134539, 5500.278, 587.031, 9.337205, 5487.465, 607.9304, 7.238618, 4397.208, 608.0886, 9.036639, 5494.54, 589.6348, 7.452655, 4392.01, 99.96995, 100.0, 99.77069, 99.92838, 99.89932, 99.812
27157.8286, 60.001924995769464, 60.00406283408693, 60.00334333344305, 35.30566150037563, 35.36297513196605, 35.28175902506261, 0.9999874565438538, 0.999967590448487, 0.9999881103997441, 10029.223452174418, 10044.812245135445, 10040.203335967099, 260.9697174392527, 80.45723149664582, 50.63809405891243, 10027.850312335784, 10035.342129990473, 10035.805535866688, 285.06986338968863, 284.87125987484677, 285.1849584723292, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 600.0, 607.916, 9.039678, 5496.817, 601.4783, 9.138591, 5500.021, 586.1769, 9.358926, 5482.492, 610.649, 7.193572, 4392.75, 603.4534, 9.113524, 5499.505, 595.6589, 7.385083, 4398.645, 99.92994, 99.99897, 99.68027, 99.83484, 99.9896, 99.9678
27160.230000000003, 60.00396891540394, 60.002814298590465, 60.00294268345319, 35.312122239565085, 35.35925523928978, 35.287811005860604, 0.999979425443388, 0.9999679659927, 0.9999811585449769, 10032.496262973367, 10039.018470028199, 10034.94649627792, 264.5262168133572, 77.6228529981272, 66.1021777653441, 10037.33004483484, 10040.187537253812, 10036.48680012469, 285.134351183157, 284.85512745577864, 285.16182380977017, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 600.0, 605.3925, 9.082509, 5498.487, 602.8402, 9.123302, 5499.977, 591.7481, 9.283824, 5493.906, 610.7072, 7.192653, 4392.641, 603.4343, 9.113159, 5499.618, 589.2571, 7.453387, 4391.957, 99.97099, 99.99597, 99.88779, 99.83135, 99.9896, 99.81579
27162.618800000004, 60.00732948140192, 60.003346123227416, 60.00103603633539, 35.2893286803288, 35.33569607935802, 35.26273341951865, 0.999984158138091, 0.9999628400002705, 0.9999792397556203, 10026.973537543809, 10033.493745574475, 10030.451552675691, 259.5244922025554, 86.68922669673293, 60.99653501364537, 10031.890526901405, 10037.243003010419, 10040.188669672967, 285.0831151030537, 284.8582861074301, 285.16587083446484, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 600.0, 599.1035, 9.180489, 5500.24, 609.1633, 9.018126, 5493.594, 598.154, 9.194549, 5499.954, 617.0182, 7.097779, 4379.844, 597.0634, 9.209768, 5499.151, 582.9349, 7.514549, 4380.64, 100.0, 99.88213, 99.99776, 99.53199, 99.98317, 99.55708
27165.049120000003, 60.000349049892094, 60.00008165336885, 60.001676730547146, 35.29282329299245, 35.349128312666664, 35.302961375666136, 0.9999777043061893, 0.9999638140164395, 0.9999782319281889, 10026.064716029498, 10031.471954366742, 10034.530577385402, 261.93894330698686, 81.77447296917956, 64.95646938148002, 10035.515731584124, 10040.560757942245, 10038.58410314371, 285.09242326000606, 284.8808318006107, 285.0994562483051, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 600.0, 605.3925, 9.082331, 5498.43, 602.8402, 9.123118, 5499.804, 591.7481, 9.283456, 5493.852, 610.649, 7.192469, 4392.706, 603.4725, 9.112612, 5499.618, 589.2372, 7.453753, 4392.004, 99.96795, 99.99503, 99.88682, 99.83135, 99.99045, 99.81687
27167.486760000003, 60.00416959408737, 60.0016666392322, 60.00368027710466, 35.29718747703569, 35.32686991024877, 35.26935992958201, 0.9999852392103713, 0.9999670238626975, 0.9999862707535627, 10021.446282020062, 10037.018453483115, 10030.371626297434, 258.5663437551675, 78.75189291920759, 56.353680638795595, 10026.233474766861, 10035.339030487628, 10034.902623262054, 285.0819620933736, 284.8886682998344, 285.20261293353894, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 600.0, 605.3925, 9.082152, 5498.372, 602.8207, 9.126434, 5500.133, 590.9328, 9.294684, 5491.206, 608.8625, 7.226483, 4396.25, 607.173, 9.052711, 5495.338, 594.5654, 7.397169, 4398.458, 99.969, 99.99931, 99.85206, 99.90659, 99.92095, 99.96354
27170.005480000003, 60.000629622801554, 60.000741726929746, 60.003439242038084, 35.30691035094278, 35.34148588251892, 35.30716583170256, 0.9999839798404578, 0.9999672234173898, 0.9999844001105768, 10035.820396874115, 10035.38951793963, 10038.477836634353, 259.80209245019796, 79.72600837898142, 59.75237441324862, 10033.15911447234, 10033.388978393199, 10038.88157602015, 285.1353914005383, 284.8820985057801, 285.2275609477465, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 600.0, 609.5523, 9.021831, 5494.59, 600.4861, 9.153511, 5500.435, 589.3216, 9.306281, 5493.306, 610.6101, 7.193204, 4392.795, 603.4152, 9.113708, 5499.561, 589.2571, 7.453204, 4391.95, 99.90023, 100.0, 99.86721, 99.83383, 99.99061, 99.81566
27172.410480000002, 60.0027339140936, 60.00359052516702, 60.00325394885688, 35.30433879071453, 35.35568551947598, 35.31660183992793, 0.9999864593037657, 0.999970949561522, 0.9999869374589643, 10033.26312632885, 10036.63086518211, 10037.144079891861, 259.9626870528491, 70.49562345913114, 49.02747769038115, 10037.530629960442, 10035.47495952554, 10037.664552386912, 285.0808067206097, 284.7144880682359, 285.2078882738258, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 600.0, 605.3728, 9.081974, 5498.43, 602.8597, 9.12275, 5499.865, 585.5557, 9.362607, 5482.306, 610.6684, 7.192653, 4392.647, 603.4915, 9.112977, 5499.679, 595.5992, 7.385266, 4398.7, 99.96805, 99.99615, 99.67462, 99.83148, 99.99276, 99.96904
27174.76452, 60.00731345433573, 60.006493526204, 60.00813732732605, 35.2469991854937, 35.29080773700385, 35.26842392811783, 0.9999897866723438, 0.9999594166047067, 0.9999883915920624, 10021.117073243315, 10030.842726703271, 10029.824467302491, 257.2047853897275, 85.82254361105197, 49.82682688275577, 10027.591314563728, 10040.273093920461, 10035.335407275494, 285.13152475680585, 284.92244538610174, 285.22006773976017, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 600.0, 599.1627, 9.179953, 5500.24, 609.1633, 9.018126, 5493.545, 579.208, 9.434948, 5464.835, 616.96, 7.097595, 4379.467, 597.1205, 9.209586, 5499.266, 601.9214, 7.310187, 4400.178, 100.0, 99.88313, 99.35924, 99.53318, 99.98524, 100.0
27177.16644, 60.008562497568136, 60.00728953811015, 60.009666357551374, 35.289373058441456, 35.33118487683929, 35.29380852017382, 0.9999877905695443, 0.9999732436731518, 0.9999879720989049, 10028.1194675184, 10043.294477464411, 10033.864103877499, 258.9218105728596, 73.78402436081387, 50.03909059463501, 10023.712102079147, 10042.505013658229, 10028.683219207905, 285.08497356740963, 284.8892933505747, 285.2450086606606, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 600.0, 605.4122, 9.081974, 5498.372, 602.8792, 9.123302, 5499.981, 585.5557, 9.362423, 5482.358, 610.7266, 7.19302, 4392.53, 603.4915, 9.113342, 5499.563, 595.639, 7.3849, 4398.653, 99.96805, 99.99826, 99.67584, 99.83146, 99.99066, 99.96799
27179.601120000003, 60.01244950413986, 60.01131439604414, 60.01091804186904, 35.2841963787894, 35.34887676469415, 35.2797519855323, 0.9999854361541137, 0.9999627118286201, 0.9999831742254003, 10024.928179827924, 10034.604211602571, 10030.977770717967, 258.6024671667424, 79.38394656904711, 55.71627702210549, 10032.417169225091, 10034.81923216186, 10038.687562867288, 285.22080370825154, 284.8961439634277, 285.2971040179608, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 600.0, 605.3925, 9.082152, 5498.314, 602.8402, 9.123118, 5499.917, 585.7886, 9.359478, 5483.677, 609.7946, 7.213429, 4395.182, 606.162, 9.069695, 5496.519, 591.8218, 7.431779, 4393.882, 99.96795, 99.99826, 99.70182, 99.88909, 99.94622, 99.85955
27182.03368, 60.01706600207326, 60.01638381118283, 60.016190751757165, 35.31092770101719, 35.34566238336892, 35.28464454855029, 0.9999864407601212, 0.9999664564932771, 0.9999874718576635, 10022.939266191355, 10030.80402082815, 10036.428210229325, 260.05102321139975, 76.98070195565924, 54.559366063068865, 10021.791619265941, 10036.857984015762, 10041.108426616058, 285.10983739771405, 284.89850842174815, 285.3532399467026, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 600.0, 609.3749, 9.014871, 5495.053, 599.883, 9.15959, 5500.367, 588.351, 9.327817, 5485.992, 610.047, 7.197065, 4392.906, 603.4534, 9.113159, 5499.627, 595.6191, 7.385083, 4398.592, 99.88769, 100.0, 99.79065, 99.83738, 99.99167, 99.96659
27184.48784, 60.01609712319671, 60.018812690507666, 60.014949210696905, 35.30360510610998, 35.33806777110202, 35.30889416531073, 0.9999833515150204, 0.9999725126426052, 0.9999848034446849, 10027.549476643191, 10034.76015118915, 10036.906912569364, 257.3380970257549, 77.70299077060099, 58.56583211583802, 10042.32925017597, 10041.019919965715, 10039.685972186639, 285.1595941216851, 284.9836558122657, 285.2645183549498, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 600.0, 605.4122, 9.081617, 5498.314, 596.6144, 9.216875, 5499.011, 591.7287, 9.284192, 5493.853, 610.7266, 7.193572, 4392.757, 603.4534, 9.113159, 5499.504, 595.639, 7.385083, 4398.707, 99.97015, 99.97942, 99.88778, 99.83149, 99.98958, 99.9692
27186.957240000003, 60.017142227122086, 60.01914946625621, 60.0169379241755, 35.293049074935496, 35.361415249797, 35.28061194028732, 0.999982520269215, 0.999964675401009, 0.9999825480183624, 10031.846078702138, 10040.118708333375, 10039.982878502731, 259.589672716932, 81.95439402630336, 58.78163331584528, 10036.806299462636, 10038.994772003032, 10046.542238029679, 285.171626113834, 284.8938159394653, 285.25469105947866, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 600.0, 599.1627, 9.179596, 5500.298, 590.2914, 9.303263, 5491.724, 598.1928, 9.19418, 5499.901, 617.0377, 7.098515, 4379.47, 597.1015, 9.210317, 5499.193, 601.9413, 7.309821, 4400.239, 100.0, 99.84608, 99.9968, 99.53202, 99.98393, 100.0
27189.32688, 60.01717336351718, 60.01525536233365, 60.01776415645464, 35.29996325431679, 35.34767815025074, 35.30618580768278, 0.9999823571610853, 0.999974010070828, 0.9999807384989032, 10031.928591415372, 10036.852946621106, 10042.70333266933, 261.15154283164975, 74.91068563231534, 62.3575919621062, 10035.504948940974, 10035.17887803715, 10038.645850921595, 285.24357205235367, 284.8847028511879, 285.25409765083657, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 600.0, 605.4122, 9.081974, 5498.378, 596.6144, 9.216875, 5499.01, 591.7869, 9.283456, 5493.854, 610.649, 7.192469, 4392.752, 603.4725, 9.113342, 5499.451, 595.5793, 7.384717, 4398.646, 99.9691, 99.98168, 99.88686, 99.83268, 99.99156, 99.96782
27191.72132, 60.021297874065205, 60.02038066699774, 60.021816858177324, 35.27350778034091, 35.338738590845296, 35.25002122114943, 0.9999837823515413, 0.9999686778408782, 0.9999814177101414, 10017.513950414728, 10028.85180255766, 10033.592402716804, 260.466872251508, 88.00792740261204, 60.332114084488154, 10022.101033909232, 10023.963698560685, 10034.698583337891, 285.09449757431247, 284.83156532429354, 285.38388017630507, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 600.0, 605.4517, 9.081617, 5498.274, 596.5756, 9.217243, 5498.951, 591.7869, 9.283456, 5493.71, 610.1052, 7.205707, 4394.825, 605.7042, 9.077, 5497.63, 592.1796, 7.427201, 4394.221, 99.97015, 99.98158, 99.88899, 99.86334, 99.9555, 99.88848
27194.128880000004, 60.02291045996948, 60.02091997930542, 60.022634052323134, 35.30686419378706, 35.355189905530565, 35.31146492854713, 0.9999858487226913, 0.9999670582663243, 0.99998453852922, 10034.893000528997, 10029.892616040674, 10044.270788519107, 261.21853711484573, 76.28723413346233, 59.27245670115599, 10046.392724117073, 10034.589046349529, 10036.868193250064, 285.2158129379836, 284.91682711188844, 285.28848969458727, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 600.0, 610.9718, 8.996131, 5492.474, 600.6223, 9.157563, 5500.16, 588.5063, 9.323952, 5488.181, 609.0372, 7.21012, 4393.58, 603.5297, 9.112247, 5499.511, 595.6191, 7.3849, 4398.762, 99.86175, 100.0, 99.78371, 99.87522, 99.98793, 99.97045
27196.519920000002, 60.022117788960784, 60.02234173368001, 60.01784475284245, 35.27784395734467, 35.333268126541526, 35.28477309825674, 0.9999881327519724, 0.9999710985831425, 0.9999851835941105, 10026.190907265021, 10042.202769924166, 10031.834277446835, 261.0501179235448, 74.82000146780138, 48.698195610669245, 10020.17286810067, 10037.543902363552, 10039.053288204597, 285.22356259517704, 284.86933187258217, 285.3912274813513, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 600.0, 605.3925, 9.082331, 5498.43, 602.6262, 9.124224, 5499.918, 585.614, 9.361503, 5482.241, 610.7072, 7.192653, 4392.538, 603.4915, 9.113342, 5499.619, 595.639, 7.384717, 4398.707, 99.9691, 100.0, 99.67905, 99.829, 99.99156, 99.96526
27198.93052, 60.02731308977866, 60.02760359921994, 60.025849486807594, 35.226374199897606, 35.28872666147416, 35.26546992807431, 0.9999872821004143, 0.9999643168120463, 0.9999854445479852, 10017.036905908473, 10028.397998815237, 10018.682455037291, 262.99975931884273, 83.74126829944089, 48.15702709805328, 10018.815506128649, 10029.116459516583, 10033.864042486272, 285.2294858765807, 284.892780062106, 285.42567316774307, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 600.0, 599.2021, 9.179596, 5500.183, 609.1827, 9.018126, 5493.654, 579.208, 9.434396, 5465.124, 616.9988, 7.097044, 4379.526, 597.1205, 9.209586, 5499.432, 601.9413, 7.310187, 4400.185, 100.0, 99.8842, 99.3645, 99.53213, 99.98314, 100.0
27201.416680000002, 60.030888355592225, 60.02503896521623, 60.03057210478207, 35.289844600548015, 35.34232056823441, 35.30811662918157, 0.9999878107505833, 0.9999675484976612, 0.9999888223514617, 10024.076967958561, 10033.362153850141, 10039.747683625945, 254.0431376934057, 74.27370691290525, 46.87569951521823, 10029.21050214471, 10038.604182895111, 10044.00066458874, 284.9956364046634, 284.82239986891267, 285.3638018041386, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 600.0, 605.4319, 9.081617, 5498.268, 602.8792, 9.123118, 5499.921, 585.5557, 9.362239, 5482.247, 610.7849, 7.191917, 4392.7, 603.5106, 9.112612, 5499.462, 595.6191, 7.384717, 4398.767, 99.96806, 99.99817, 99.67894, 99.83269, 99.98881, 99.96526
27203.90796, 60.02631454332477, 60.03050863498596, 60.02680750682569, 35.29390640364306, 35.34099529987999, 35.28594587653062, 0.9999873092158784, 0.9999698561723592, 0.9999874699235849, 10030.779877006516, 10030.544721414166, 10030.896040075442, 253.07826797279074, 87.64153576110039, 54.4780572607433, 10037.133903199132, 10032.79912125424, 10040.624489132893, 285.1227276722804, 284.9872828206135, 285.2942539326381, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 600.0, 605.4714, 9.080903, 5498.268, 602.8597, 9.123118, 5499.813, 585.5751, 9.362239, 5482.359, 610.5131, 7.195227, 4393.996, 605.2083, 9.074443, 5497.582, 592.6369, 7.422806, 4394.45, 99.9691, 99.9952, 99.67786, 99.85384, 99.96199, 99.89109
27206.30496, 60.031846226992215, 60.02622743240361, 60.02642590856138, 35.29590131865546, 35.33286038971042, 35.305892458015435, 0.9999813122292194, 0.9999687746343892, 0.9999844775423478, 10030.03901299777, 10035.875524415753, 10021.027464717188, 256.38368607475695, 79.22518742860734, 55.42536674170151, 10037.078409666923, 10042.783234114115, 10036.343211906853, 285.09192259233265, 284.9390824615588, 285.34078391395457, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 600.0, 610.9521, 8.997024, 5492.52, 598.9296, 9.183167, 5500.373, 589.1469, 9.321559, 5488.37, 609.1149, 7.215452, 4393.542, 603.8348, 9.111698, 5499.57, 595.639, 7.3849, 4398.707, 99.8626, 100.0, 99.78714, 99.87532, 99.99077, 99.96782
27208.72908, 60.02663098371528, 60.02576291917027, 60.02014294487618, 35.29617715616866, 35.37355177883748, 35.31164108556805, 0.9999851194132938, 0.9999699168291065, 0.9999810206121942, 10023.915215663843, 10043.983573546306, 10037.345104620954, 256.0758835390916, 73.7412693550391, 60.321560340259566, 10037.193087638301, 10042.043058392535, 10045.253444550957, 285.16068581671345, 284.87739571019694, 285.29653090444697, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 600.0, 605.4319, 9.081796, 5498.373, 596.8868, 9.215954, 5499.018, 591.6122, 9.284928, 5493.838, 610.7072, 7.192469, 4392.589, 603.4534, 9.112794, 5499.568, 595.5992, 7.3849, 4398.647, 99.9692, 99.98074, 99.88545, 99.83016, 99.99075, 99.96524
27211.105400000004, 60.021553819329945, 60.017879822185805, 60.02335616728719, 35.28371937023301, 35.36405259566547, 35.258625583245916, 0.9999848241457819, 0.9999646783924343, 0.9999862553909177, 10026.757045188184, 10035.254655369481, 10041.83644254351, 258.68030255441863, 84.84151776894487, 55.03425770813578, 10036.332832762591, 10041.107498314812, 10043.768149446687, 285.0771405575984, 284.9774540967945, 285.27596303884076, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 600.0, 599.1627, 9.179953, 5500.298, 590.272, 9.303263, 5491.724, 598.1928, 9.193996, 5499.853, 617.0182, 7.097779, 4379.632, 597.0443, 9.209768, 5499.091, 601.9016, 7.310187, 4400.178, 100.0, 99.84813, 99.99589, 99.5308, 99.98207, 100.0
27213.497280000003, 60.02122608462373, 60.021971227073394, 60.020022090575004, 35.316180920333, 35.350366133789485, 35.31177524649989, 0.9999830410306619, 0.999973066048142, 0.9999823064607765, 10031.329883934954, 10043.309441656265, 10038.97919993902, 256.94187259417674, 75.16529971858745, 60.250417027365984, 10044.398758998552, 10038.993690701249, 10039.101760132327, 285.1248605670111, 284.812673692983, 285.33597417155994, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 600.0, 605.4122, 9.081617, 5498.373, 596.6144, 9.217059, 5499.017, 591.8063, 9.282904, 5493.853, 610.7461, 7.191917, 4392.752, 603.4725, 9.112612, 5499.454, 595.5793, 7.385266, 4398.525, 99.96605, 99.98072, 99.88914, 99.83388, 99.98985, 99.96508
27215.93156, 60.02199356330144, 60.02129598125148, 60.02106930076123, 35.287498548408344, 35.338161961458276, 35.26798531543919, 0.9999823274969148, 0.9999670636693629, 0.9999819431956134, 10021.912734854639, 10028.52820063296, 10037.23149308492, 262.13907879602493, 79.73151203250677, 61.992128405036055, 10028.88431746962, 10034.216059800801, 10029.352906724354, 285.1235679480125, 284.8565449814973, 285.32724510772886, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 600.0, 605.4517, 9.081439, 5498.378, 596.6144, 9.216875, 5499.065, 591.8063, 9.283272, 5493.92, 610.7266, 7.192285, 4392.751, 603.8348, 9.107315, 5498.808, 594.1081, 7.40541, 4396.596, 99.96711, 99.98279, 99.88805, 99.83385, 99.98207, 99.93356
